			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_OnFail OF OnFail.Inp (Description := "1=Device Failed to Turn ON",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			Alm_OnFail OF OnFail.Alm (Description := "1=Device Fail to Turn ON Alarm",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			Ack_OnFail OF OnFail.Ack (Description := "1=Fail to Turn ON Alarm has been acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			Sts_OnFailDisabled OF OnFail.Disabled (Description := "1=Fail to Turn ON Alarm has been Disabled by Maintenance",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_OnFailShelved OF OnFail.Shelved (Description := "1=Fail to Turn ON Alarm has been Shelved by Operator",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_OnFailSuppressed OF OnFail.Suppressed (Description := "1=Fail to Turn ON Alarm has been Suppressed by Program",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_OffFail OF OffFail.Inp (Description := "1=Device Failed to Turn OFF",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_OffFail OF OffFail.Alm (Description := "1=Device Fail to Turn OFF Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_OffFail OF OffFail.Ack (Description := "1=Fail to Turn OFF Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_OffFailDisabled OF OffFail.Disabled (Description := "1=Fail to Turn OFF Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_OffFailShelved OF OffFail.Shelved (Description := "1=Fail to Turn OFF Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_OffFailSuppressed OF OffFail.Suppressed (Description := "1=Fail to Turn OFF Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Device turned OFF by an Interlock NOT OK (one-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Device turned OFF by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_DOut : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_OffT : TIMER (Description := "Off Feedback Check Timer",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[0,0,0]");
			Wrk_OnT : TIMER (Description := "On Feedback Check Timer",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[0,0,0]");
			Wrk_SimOffT : TIMER (Description := "Simulation Delay until OFF",
			                      ExternalAccess := None,
			                      DefaultData := "[0,0,0]");
			Wrk_SimOnT : TIMER (Description := "Simulation Delay until ON",
			                     ExternalAccess := None,
			                     DefaultData := "[0,0,0]");
			Wrk_OnFdbk : BOOL (Description := "ON Feedback based on Command Source, simulation, etc. 1=confirmed ON",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,2048,0,0,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			OffFail : P_Alarm (Description := "Device Failed to Turn OFF Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			OnFail : P_Alarm (Description := "Device Failed to Turn ON Alarm",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[6,'P_DOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[15,'Discrete Device$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[22,'Discrete On/Off Device$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_OffFdbk : BOOL (Description := "OFF Feedback based on Command Source, simulation, etc. 1=confirmed OFF",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_OnPulseT : TIMER (Description := "Output ON Pulse Timer",
			                       ExternalAccess := Read Only,
			                       DefaultData := "[0,0,0]");
			Wrk_OffPulseT : TIMER (Description := "Output OFF Pulse Timer",
			                        ExternalAccess := Read Only,
			                        DefaultData := "[0,0,0]");
			Wrk_OffDelayT : TIMER (Description := "Dealy before turning output OFF (Timer)",
			                        ExternalAccess := Read Only,
			                        DefaultData := "[0,0,0]");
			Wrk_OnDelayT : TIMER (Description := "Delay before turning output ON (Timer)",
			                       ExternalAccess := Read Only,
			                       DefaultData := "[0,0,0]");
			Wrk_PermOK : BOOL (Description := "1=Permissives are all OK to energize",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Cmd : DINT (Description := "Device Command: 0= None, bit .0=Off, bit .1=On,$Nbit .2=Pulse Off,$Nbit .3=Pulse On,$Nbit .4=Pulse Cont.",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Cfg_1StText : STRING_8 (Description := "Text to display in PV=1 State",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[2,'On$00$00$00$00$00$00']");
			Cfg_0StText : STRING_8 (Description := "Text to display in PV=0 State",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[3,'Off$00$00$00$00$00']");
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[6,'P_DOut$00$00$00$00$00$00$00$00$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Device this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Operator Command to Reset all Alarms and latched Shed conditions",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset all Alarms requiring Reset",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_ContPulse : BOOL (Description := "Operator Command to pulse device continuously (blink)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			OCmd_OffPulse : BOOL (Description := "Operator Command to pulse device (which is ON) OFF once",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			OCmd_OnPulse : BOOL (Description := "Operator Command to pulse device (which is OFF) ON once",
			                       RADIX := Decimal,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			OCmd_Off : BOOL (Description := "Operator Command to turn device OFF",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			OCmd_On : BOOL (Description := "Operator Command to turn device ON",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_ContPulse : BOOL (Description := "1=Ready for OCmd_ContPulse (enables HMI button)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			ORdy_OffPulse : BOOL (Description := "1=Ready for OCmd_OffPulse (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			ORdy_OnPulse : BOOL (Description := "1=Ready for OCmd_OnPulse (enables HMI button)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			ORdy_Off : BOOL (Description := "1=Ready for OCmd_Off (enables HMI button)",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_On : BOOL (Description := "1=Ready for OCmd_On (enables HMI button)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Wrk_State : DINT (Description := "Internal value of state machine current state",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert or start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded energize/ state change",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service; output is OFF; feedback Status shown if available; Alarms inhibited.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];
				RC: "============================================================$N"
				    "FEEDBACK DETERMINATION$N"
				    "============================================================$N"
				    "If the Device is being simulated or has no feedbacks, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to turn ON and OFF the device.$N"
				    "$N"
				    "If the Device is NOT being simulated and it HAS and IS USING feedback,$N"
				    "interpret the state of the configured feedbacks to determint the Device state..";
				N: XIO(Inp_Sim)[XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ]OTE(Wrk_OnFdbk);
				RC: "If the Device is being simulated or has no feedbacks, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to turn ON and OFF the device.$N"
				    "$N"
				    "If the Device is NOT being simulated and it HAS and IS USING feedback,$N"
				    "interpret the state of the configured feedbacks to determint the Device state..";
				N: [[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);
				N: [XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) MOV(1,Val_Fdbk) OTE(Sts_FdbkOff) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) MOV(2,Val_Fdbk) OTE(Sts_FdbkOn) ];
				RC: "The Device can be configured to have Feedbakc Failure shown for both$N"
				    "feedback inputs ON or for both inputs OFF.";
				N: [XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);
				RC: "The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is$N"
				    "DEVICE IN TRANSIT.";
				N: [XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);
				RC: "Reset the output pulse, fault, and simulation timers.";
				N: [RES(Wrk_OnT) RES(Wrk_OffT) RES(Wrk_OnDelayT) RES(Wrk_OffDelayT) ,RES(Wrk_OnPulseT) RES(Wrk_OffPulseT) RES(Wrk_SimOnT) RES(Wrk_SimOffT) ];
				RC: "The Discrete Output is DE-ENERGIZED";
				N: [OTU(Sts_Out) OTU(Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];
				RC: "Show the device as Disabled and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Show the status of the output bit as DE-ENERGIZED.$N"
				    "Show the enumerated device command as NONE.$N"
				    "Show the enumerated device status as OFF.$N"
				    "Show the enumerated internal state as DE-ENERGIZED.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Sts_Available) OTU(Sts_MaintByp) OTL(Sts_NotRdy) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,OTL(Nrdy_OoS) OTU(Nrdy_PrioOff) OTU(Nrdy_Perm) ,CLR(Wrk_Cmd) CLR(Val_Cmd) CLR(Wrk_State) CLR(Val_State) ,CLR(Val_Sts) CLR(Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(20,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
				RC: "If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(OnFail.Inp_OoS) P_Alarm(OnFail) ,OTL(OffFail.Inp_OoS) P_Alarm(OffFail) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(OnFail.Val_Notify.0) ,XIC(OffFail.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
		END_ROUTINE

		ROUTINE Logic (Description := "Control Discrete Output, monitoring Feedbacks")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_DOut:  PROCESS -- DISCRETE OUTPUT (on/off device)$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-02:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_$N"
				    "items to HMI_, and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Added option: Cfg_HasPulse. Aligned ready bit naming with command bit names.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.$N"
				    "V4.10.00  2019-10-16:  Added audible alert on commanded energize/state change. $N"
				    "Added Horn Status, Horn Inhibit. Changed availability to use input availability$N"
				    "from interlocks. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-11:  Corrected operation of state machine with alert horn.$N"
				    "============================================================$N"
				    "This Instruction controls (and optionally monitors feedback for)$N"
				    "a single Discrete Output and provides:$N"
				    "$N"
				    "*  Operator and Program Commands to:$N"
				    "    -  turn the output ON$N"
				    "    -  turn the output OFF$N"
				    "    -  if the output is OFF, pulse it ON for a configured time$N"
				    "    -  if the output is ON, pulse it OFF for a configured time, or$N"
				    "    -  pulse the output continuously at the configured ON$N"
				    "        and OFF times (e.g., for blinking a lamp)$N"
				    "*  User-configurable ON delay and OFF delay before first output change$N"
				    "*  User-configurable text labels for the ON and OFF states$N"
				    "*  Optional monitoring of ON and OFF state confirmation feedbacks$N"
				    "*  Detection of Failure to turn ON or OFF (when feedbacks are used)$N"
				    "*  Monitoring of Permissive conditions to allow energizing output$N"
				    "*  Monitoring of Interlock conditions to de-energize output$N"
				    "*  Optional return to previous state upon return from Hand,$N"
				    "      Override, or Interlock$N"
				    "*  Simulation, providing feedback of a working device while$N"
				    "      disabling output (keeping de-energized)$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are$N"
				    "      used), Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether$N"
				    "      output can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_0StText,Cfg_1StText)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "If the device does not even HAVE Feedback inputs,$N"
				    "they cannot be USED for feedback checking!";
				N: [XIO(Cfg_HasOnFdbk) OTU(Cfg_UseOnFdbk) ,XIO(Cfg_HasOffFdbk) OTU(Cfg_UseOffFdbk) ];
				RC: "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Enter the time (in seconds) for the device to successfully turn ON before declaring a fault.$N"
				    "Enter the time (in seconds) for the device to successfully turn OFF before declaring a fault.$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default$N"
				    "limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  Added Inp_HornInh to disable Horn operation.  #####";
				N: [[MUL(Cfg_OnDelayT,1000.0,Wrk_OnDelayT.PRE) XIC(Wrk_OnDelayT.PRE.31) MOV(0,Wrk_OnDelayT.PRE) ,MUL(Cfg_OffDelayT,1000.0,Wrk_OffDelayT.PRE) XIC(Wrk_OffDelayT.PRE.31) MOV(0,Wrk_OffDelayT.PRE) ,MUL(Cfg_OnPulseT,1000.0,Wrk_OnPulseT.PRE) XIC(Wrk_OnPulseT.PRE.31) MOV(2147483647,Wrk_OnPulseT.PRE) ,MUL(Cfg_OffPulseT,1000.0,Wrk_OffPulseT.PRE) XIC(Wrk_OffPulseT.PRE.31) MOV(2147483647,Wrk_OffPulseT.PRE) ,MUL(Cfg_OnFailT,1000.0,Wrk_OnT.PRE) XIC(Wrk_OnT.PRE.31) MOV(2147483647,Wrk_OnT.PRE) ,MUL(Cfg_OffFailT,1000.0,Wrk_OffT.PRE) XIC(Wrk_OffT.PRE.31) MOV(2147483647,Wrk_OffT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) [XIC(Wrk_StartHornT.PRE.31) ,GRT(Wrk_StartHornT.PRE,1000000) ] CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when running in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "";
				N: MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOnT.PRE)[XIC(Wrk_SimOnT.PRE.31) MOV(0,Wrk_SimOnT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOnT.PRE,Wrk_SimOffT.PRE) ];
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "SIMULATION AND FAIL TIMERS$N"
				    "============================================================$N"
				    "These rungs CHECK the timers that are based on the determined output state.$N"
				    "$N"
				    "This rung checks the OFF state timers.$N"
				    "$N"
				    "#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####";
				N: XIO(Wrk_State.0)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?)TON(Wrk_SimOffT,?,?);
				RC: "And this rung checks the ON State timers.$N"
				    "$N"
				    "#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####";
				N: XIC(Wrk_State.0)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?)TON(Wrk_SimOnT,?,?);
				RC: "============================================================$N"
				    "FEEDBACK DETERMINATION$N"
				    "============================================================$N"
				    "If the Device is being simulated or has no feedbacks, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to turn ON and OFF the device.$N"
				    "$N"
				    "If the Device is NOT being simulated and it HAS and IS USING feedback,$N"
				    "interpret the state of the configured feedbacks to determint the Device state..$N"
				    "$N"
				    "#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####";
				N: [[XIC(Inp_Sim) ,XIO(Cfg_UseOnFdbk) XIO(Cfg_UseOffFdbk) ] [XIC(Wrk_SimOnT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOffT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ] ]OTE(Wrk_OnFdbk);
				RC: "If the Device is being simulated or has no feedbacks, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to turn ON and OFF the device.$N"
				    "$N"
				    "If the Device is NOT being simulated and it HAS and IS USING feedback,$N"
				    "interpret the state of the configured feedbacks to determint the Device state.$N"
				    "$N"
				    "#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####";
				N: [[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] [XIC(Wrk_SimOffT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOnT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);
				N: [XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) OTE(Sts_FdbkOff) MOV(1,Val_Fdbk) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) OTE(Sts_FdbkOn) MOV(2,Val_Fdbk) ];
				RC: "The Device can be configured to have Feedbakc Failure shown for both$N"
				    "feedback inputs ON or for both inputs OFF.";
				N: [XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);
				RC: "The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is$N"
				    "DEVICE IN TRANSIT.";
				N: [XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance,$N"
				    "or in Override if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "* Device HAS OFF or ON feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE that feedback";
				N: [XIC(Cfg_HasOnFdbk) XIO(Cfg_UseOnFdbk) ,XIC(Cfg_HasOffFdbk) XIO(Cfg_UseOffFdbk) ,XIC(Sts_Bypass) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Aligned Ready bit naming with Command bits.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM AND DEVICE RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "The rungs in this section handle commands for this Device, received$N"
				    "in Operator, Program, Override and Maintenance.$N"
				    "(Hand Command Source is handled separately, below.$N"
				    "$N"
				    "For any command which involves energizing the device (all commands$N"
				    "except OFF), permissives must be OK to energize.";
				N: [XIC(Inp_PermOK) ,XIC(Sts_BypActive) ]XIC(Inp_NBPermOK)OTE(Wrk_PermOK);
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_Off) ,[XIC(OCmd_On) ,XIC(Cfg_HasPulse) [XIC(OCmd_OffPulse) ,XIC(OCmd_OnPulse) ,XIC(OCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_OCmdResets) XIO(Nrdy_CfgErr) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_Off) ,[XIC(XCmd_On) ,XIC(Cfg_HasPulse) [XIC(XCmd_OffPulse) ,XIC(XCmd_OnPulse) ,XIC(XCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_XCmdResets) XIO(Nrdy_CfgErr) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_OnFailAck) ,OTL(PCmd_OffFailAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(OnFail.PCmd_Reset) ,OTL(OffFail.PCmd_Reset) ,OTL(IntlkTrip.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ,XIC(Sts_OnFail) RES(Wrk_OnT) ,XIC(Sts_OffFail) RES(Wrk_OffT) ,OTU(Nrdy_PrioOff) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "============================================================$N"
				    "DEVICE FAIL TO TURN ON DETECTION$N"
				    "============================================================$N"
				    "If the DEVICE SHOULD BE ON, run an $QOn$Q Timer to check for Fail to Turn On,$N"
				    "and run a Simulation Timer to provide simulated ON feedback if needed.$N"
				    "$N"
				    "If the ON Timer times out and the device feedback (or simulated feedback) never showed up,$N"
				    "show the device as $QFAILED TO TURN ON$Q and issue an Alarm.";
				N: XIC(Wrk_OnT.DN)NEQ(Wrk_OnT.PRE,0)NEQ(Val_Fdbk,2)XIO(Sts_Maint)OTE(Sts_OnFail);
				RC: "============================================================$N"
				    "DEVICE FAIL TO TURN OFF DETECTION$N"
				    "============================================================$N"
				    "If the Device SHOULD BE OFF, run an OFF Timer to check for Fail to Trun OFF,$N"
				    "and run a Simulation Timer to provide simulated OFF feedback if needed.$N"
				    "$N"
				    "If the OFF Timer times out and the device OFF feedback (or simulated feedback) never showed $QOff$Q,$N"
				    "show the device as $QFAILED TO TURN OFF$Q and issue an Alarm.";
				N: XIC(Wrk_OffT.DN)NEQ(Wrk_OffT.PRE,0)NEQ(Val_Fdbk,1)XIO(Sts_Maint)OTE(Sts_OffFail);
				RC: "Higher Priority:$N"
				    "If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK$N"
				    "and not bypassed by Maintenance, Override or Bypass Command), $N"
				    "OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.$N"
				    "$N"
				    "If the Device is NOT in its fail state (if it is energized) and the Interlock$N"
				    "de-energized it, raise the Interlock Trip alarm.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIO(Wrk_PermOK) XIO(Wrk_State.0) OTE(Nrdy_Perm) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Sts_OnFail) XIC(Cfg_ShedOnFail) OTL(Nrdy_Fail) ]OTE(Wrk_NotRdy);
				RC: "Higher Priority:$N"
				    "If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK$N"
				    "and not bypassed by Maintenance, Override or Bypass Command), $N"
				    "OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.$N"
				    "$N"
				    "If the Device is NOT in its fail state (if it is energized) and the Interlock$N"
				    "de-energized it, raise the Interlock Trip alarm.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "If the device isn$'t $Qnot ready$Q (it IS ready) and it$'s in Program Mode,$N"
				    "then it is AVAILABLE to be controlled by automation (Program Mode logic).$N"
				    "#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)XIO(Nrdy_IOFault)XIO(Nrdy_Fail)XIO(Nrdy_PrioOff)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "============================================================$N"
				    "DEVICE COMMAND HANDLING$N"
				    "============================================================$N"
				    "If a Device CONTINUOUS PULSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is CONTINUOUSE PULSE,$N"
				    "mark the Device Target State as CONTINUOUS PULSE (4).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External commands.  Added option: Cfg_HasPulse.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(OCmd_ContPulse) OTU(OCmd_ContPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_ContPulse) OTU(XCmd_ContPulse) XIC(Sts_Ext) ,XIC(PCmd_ContPulse) OTU(PCmd_ContPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,5) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,16) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(16,Wrk_Cmd) ];
				RC: "If a Device ON PULSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is ON PULSE,$N"
				    "mark the Device Target State as ON PULSE (2).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(OCmd_OnPulse) OTU(OCmd_OnPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OnPulse) OTU(XCmd_OnPulse) XIC(Sts_Ext) ,XIC(PCmd_OnPulse) OTU(PCmd_OnPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,4) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,8) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(8,Wrk_Cmd) ];
				RC: "If a Device OFF PULSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is OFF PULSE,$N"
				    "mark the Device Target State as OFF PULSE (3).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(OCmd_OffPulse) OTU(OCmd_OffPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OffPulse) OTU(XCmd_OffPulse) XIC(Sts_Ext) ,XIC(PCmd_OffPulse) OTU(PCmd_OffPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,4) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(4,Wrk_Cmd) ];
				RC: "If a Device ON command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is ON,$N"
				    "mark the Device Target State as ON (1).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External commands.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(OCmd_On) OTU(OCmd_On) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_On) OTU(XCmd_On) XIC(Sts_Ext) ,XIC(PCmd_On) OTU(PCmd_On) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Wrk_PermOK)XIO(Sts_NotRdy)[[XIC(Cfg_HornOnChange) NEQ(Wrk_State,1) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(2,Wrk_Cmd) ];
				RC: "If a Device OFF command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is OFF,$N"
				    "mark the Device Target State as OFF (0).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External commands.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(OCmd_Off) OTU(OCmd_Off) [XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioOff) ] ,XIC(XCmd_Off) OTU(XCmd_Off) [XIC(Sts_Ext) ,XIC(Cfg_ExtOffPrio) XIO(Sts_Ext) OTL(Nrdy_PrioOff) ] ,XIC(PCmd_Off) OTU(PCmd_Off) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Sts_NotRdy) NEQ(Wrk_State,0) ][[XIC(Cfg_HornOnChange) NEQ(Wrk_State,0) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] XIO(Sts_NotRdy) OTL(Wrk_StartHorn) ,MOV(1,Wrk_Cmd) ];
				RC: "Higher Priority: HAND mode wins over others:$N"
				    "If in Hand, have the Device follow the feedback.$N"
				    "If the Device is ON, set the Target State to ON, and if the Device$N"
				    "is OFF, set the Target State to OFF; upon transition out of Hand, the$N"
				    "device will hold its last state.$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ]CLR(Wrk_Cmd)OTU(Wrk_StartHorn)[EQU(Val_Fdbk,2) XIO(Sts_NotRdy) MOV(1,Val_Sts) MOV(1,Wrk_State) ,[NEQ(Val_Fdbk,2) ,XIC(Sts_NotRdy) ] CLR(Val_Sts) CLR(Wrk_State) ];
				RC: "============================================================$N"
				    "STATE MACHINE$N"
				    "============================================================$N"
				    "The Discrete Output is processed using a State Machine to handle pulsing$N"
				    "delays, On and Off delays, commands for changes of state, etc.$N"
				    "$N"
				    "These rungs handle changes of Actual State based on Target State$N"
				    "set by Commands above.  (Timers and the time-based$N"
				    "transitions follow...)$N"
				    "$N"
				    "See the Timing Diagrams and state tables in the Reference$N"
				    "Manual for details on the state machine.$N"
				    "$N"
				    "On Prestart Horn - Sound the horn for the configured time.$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: [XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				N: XIC(Wrk_StartHorn)[XIO(Wrk_State.0) MOV(14,Wrk_State) ,XIC(Wrk_State.0) MOV(15,Wrk_State) ];
				RC: "STATE 14:  SOUNDING HORN WITH OUTPUT OFF$N"
				    "#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,14)[XIC(Wrk_Cmd.0) OTU(Wrk_StartHorn) MOV(0,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ] ];
				RC: "STATE 15:  SOUNDING HORN WITH OUTPUT ON$N"
				    "$N"
				    "#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,15)[XIC(Wrk_Cmd.1) OTU(Wrk_StartHorn) MOV(1,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ] ];
				RC: "STATE 0:  Turned OFF";
				N: EQU(Wrk_State,0)[XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 1:  Turned ON";
				N: EQU(Wrk_State,1)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 2:  ON-DELAY when commanded ON";
				N: EQU(Wrk_State,2)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 3:  OFF-DELAY when commanded OFF$N"
				    "";
				N: EQU(Wrk_State,3)[XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 4:  ON-DELAY when commanded PULSE ON$N"
				    "";
				N: EQU(Wrk_State,4)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 5:  OFF-DELAY when commanded PULSE OFF$N"
				    "";
				N: EQU(Wrk_State,5)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 6:  PULSE OFF TIME when commanded PULSE OFF$N"
				    "";
				N: EQU(Wrk_State,6)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 7:  PULSE ON TIME when commanded PULSE ON";
				N: EQU(Wrk_State,7)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS$N"
				    "";
				N: EQU(Wrk_State,8)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS$N"
				    "$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,9)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS$N"
				    "";
				N: EQU(Wrk_State,10)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) [XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) [XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,JMP(DelayTimers) ];
				RC: "STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS$N"
				    "";
				N: EQU(Wrk_State,11)[XIC(Wrk_Cmd.0) [XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) [XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 12:  OFF TIME when COMPLETING OFF PULSE$N"
				    "";
				N: EQU(Wrk_State,12)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];
				RC: "STATE 13:  ON TIME when COMPLETING OFF PULSE$N"
				    "";
				N: EQU(Wrk_State,13)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];
				RC: "============================================================$N"
				    "ON-DELAY, OFF-DELAY TIMERS$N"
				    "============================================================$N"
				    "The TON timers here are used to check for on-delay / off-delay in each of the$N"
				    "delaying states, based on the state entering the scan or the state determined$N"
				    "in the transitions above.  (If a delay time is zero, we transition immediately.)$N"
				    "$N"
				    "@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@$N"
				    "@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@$N"
				    "The Timers will be disabled while Horn is active, preventing change of state$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: LBL(DelayTimers)[[EQU(Wrk_State,2) ,EQU(Wrk_State,4) ,EQU(Wrk_State,8) ] TON(Wrk_OnDelayT,?,?) TON(Wrk_OnDelayT,?,?) ,[EQU(Wrk_State,3) ,EQU(Wrk_State,5) ,EQU(Wrk_State,9) ] TON(Wrk_OffDelayT,?,?) TON(Wrk_OffDelayT,?,?) ];
				RC: "If this object is in a PULSING state (6=PulseOFF, 7=PulseON, 8-13=PulseCONTINUOUS),$N"
				    "and if the current state$'s pulse time is configured to a ZERO preset,$N"
				    "revert to the current ON or OFF state (and command).";
				N: GEQ(Wrk_State,6)[XIO(Wrk_State.0) EQU(Wrk_OffPulseT.PRE,0) [XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ] MOV(0,Wrk_State) MOV(1,Wrk_Cmd) ,XIC(Wrk_State.0) EQU(Wrk_OnPulseT.PRE,0) [XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.4) ] MOV(1,Wrk_State) MOV(2,Wrk_Cmd) ]JMP(PulseTimers);
				RC: "============================================================$N"
				    "ON-DELAY, OFF-DELAY TRANSITIONS$N"
				    "============================================================$N"
				    "These rungs check for timer-done based transitions.$N"
				    "Checks are done here to properly handle transitions for timers$N"
				    "with ZERO presets.$N"
				    "$N"
				    "STATE 2: ON-DELAY when commanded ON";
				N: EQU(Wrk_State,2)[XIC(Wrk_Cmd.1) XIC(Wrk_OnDelayT.DN) MOV(1,Wrk_State) ,JMP(PulseTimers) ];
				RC: "STATE 3:  OFF-DELAY when commanded OFF";
				N: EQU(Wrk_State,3)[XIC(Wrk_Cmd.0) XIC(Wrk_OffDelayT.DN) MOV(0,Wrk_State) ,JMP(PulseTimers) ];
				RC: "STATE 4:  ON-DELAY when commanded PULSE ON";
				N: EQU(Wrk_State,4)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnDelayT.DN) MOV(7,Wrk_State) ,JMP(PulseTimers) ];
				RC: "STATE 5:  OFF-DELAY when commanded PULSE OFF";
				N: EQU(Wrk_State,5)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffDelayT.DN) MOV(6,Wrk_State) ,JMP(PulseTimers) ];
				RC: "STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS";
				N: EQU(Wrk_State,8)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OnDelayT.DN) MOV(11,Wrk_State) ,JMP(PulseTimers) ];
				RC: "STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS";
				N: EQU(Wrk_State,9)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OffDelayT.DN) MOV(10,Wrk_State) ,JMP(PulseTimers) ];
				RC: "============================================================$N"
				    "PULSE STATE TIMERS$N"
				    "============================================================$N"
				    "The TON timers here are used to check for pulse complete in each of the$N"
				    "pulsing states, based on the state entering the scan or the state determined$N"
				    "in the transitions above.  (If a pulse time is zero, we transition immediately.)$N"
				    "$N"
				    "@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@$N"
				    "@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@";
				N: LBL(PulseTimers)[[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) TON(Wrk_OnPulseT,?,?) ];
				RC: "STATE 6:  PULSE OFF TIME when commanded PULSE OFF$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,6)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffPulseT.DN) MOV(2,Wrk_Cmd) MOV(1,Wrk_State) ,JMP(Output) ];
				RC: "STATE 7:  PULSE ON TIME when commanded PULSE ON$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,7)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnPulseT.DN) MOV(1,Wrk_Cmd) MOV(0,Wrk_State) ,JMP(Output) ];
				RC: "STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,10)[XIC(Wrk_Cmd.4) XIC(Wrk_OffPulseT.DN) MOV(11,Wrk_State) ,JMP(Output) ];
				RC: "STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: EQU(Wrk_State,11)[XIC(Wrk_Cmd.4) XIC(Wrk_OnPulseT.DN) MOV(10,Wrk_State) ,JMP(Output) ];
				RC: "STATE 12:  OFF TIME when COMPLETING OFF PULSE";
				N: EQU(Wrk_State,12)[XIC(Wrk_OffPulseT.DN) [XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ] ,JMP(Output) ];
				RC: "STATE 13:  ON TIME when COMPLETING OFF PULSE";
				N: EQU(Wrk_State,13)[XIC(Wrk_OnPulseT.DN) [XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ] ,JMP(Output) ];
				RC: "Clear the current Command if the DOut reaches a terminal state (OFF or ON).$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####";
				N: LBL(Output)[XIC(Wrk_Cmd.0) EQU(Wrk_State,0) CLR(Wrk_Cmd) ,XIC(Wrk_Cmd.1) EQU(Wrk_State,1) CLR(Wrk_Cmd) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the Device is NOT SIMULATED, generate the appropriate output.$N"
				    "From the design of the State Machine, all ODD Actual States have the$N"
				    "output ENERGIZED.  So just copy the least significant bit out!$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Wrk_State.0) [XIO(Inp_Sim) OTE(Out) ,OTE(Sts_Out) ] ,XIC(Wrk_StartHorn) [XIO(Inp_Sim) OTE(Out_Horn) ,OTE(Sts_Horn) ] ];
				RC: "============================================================$N"
				    "SIMULATION AND FAIL TIMERS$N"
				    "============================================================$N"
				    "These rungs START the timers that are based on the determined output state.$N"
				    "$N"
				    "This rung starts the OFF state timers.";
				N: XIO(Sts_Out)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?);
				RC: "And this rung starts the ON State timers.";
				N: XIC(Sts_Out)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?);
				RC: "============================================================$N"
				    "REMAINING DEVICE STATUS$N"
				    "============================================================$N"
				    "This device is PULSING if any of the Pulse commands has been issued$N"
				    "(and, for single pulses, not completed):$N"
				    "ON PULSE, OFF PULSE or CONTINUOUS PULSE";
				N: [XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ]OTE(Sts_Pulsing);
				RC: "============================================================$N"
				    "PULSE STATE TIMERS$N"
				    "============================================================$N"
				    "The timers here are used to START timing immedately for each of the$N"
				    "given states THIS SCAN.";
				N: [[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) ];
				RC: "============================================================$N"
				    "DEVICE ENUMERATED VALUES$N"
				    "============================================================$N"
				    "Wrk_Cmd is the command currently being processed:$N"
				    "0 = None$N"
				    "1 = State 0$N"
				    "2 = State 1$N"
				    "3 = State 2$N"
				    "4 = State 3$N"
				    "$N"
				    "Wrk_State is the internal state machine state:$N"
				    "0 = OFF$N"
				    "1 = ON$N"
				    "2 = ON command ON-DELAY$N"
				    "3 = OFF command OFF-DELAY$N"
				    "4 = PULSE ON command ON-DELAY$N"
				    "5 = PULSE OFF command OFF-DELAY$N"
				    "6 = PULSE ON command ON PULSE time$N"
				    "7 = PULSE OFF command OFF PULSE time$N"
				    "8 = PULSE CONTINUOUS command ON-DELAY$N"
				    "9 = PULSE CONTINUOUS command OFF-DELAY$N"
				    "10 = PULSE CONTINUOUS command OFF PULSE time$N"
				    "11 = PULSE CONTINUOUS command ON PULSE time$N"
				    "12 = OFF PULSE completion time$N"
				    "13 = ON PULSE completion time";
				N: [MOV(Wrk_State,Val_State) ,EQU(Wrk_Cmd,0) CLR(Val_Cmd) ,XIC(Wrk_Cmd.0) MOV(1,Val_Cmd) ,XIC(Wrk_Cmd.1) MOV(2,Val_Cmd) ,XIC(Wrk_Cmd.2) MOV(3,Val_Cmd) ,XIC(Wrk_Cmd.3) MOV(4,Val_Cmd) ,XIC(Wrk_Cmd.4) MOV(5,Val_Cmd) ];
				RC: "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Off$N"
				    "1 = On$N"
				    "2 = Pulse Off$N"
				    "3 = Pulse On$N"
				    "4 = Pulse Continuous$N"
				    "5 = Turning On$N"
				    "6 = Turning Off$N"
				    "7 = Horn$N"
				    "33 = Out of Service (here or in EnableInFalse routine)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02: Using P_CmdSrc, Disabled replaced by Out of Service.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added Horn Status.  #####";
				N: XIO(Sts_Hand)[XIO(Wrk_StartHorn) [EQU(Wrk_Cmd,0) [EQU(Wrk_State,0) CLR(Val_Sts) ,EQU(Wrk_State,1) MOV(1,Val_Sts) ] ,XIC(Wrk_Cmd.2) MOV(2,Val_Sts) ,XIC(Wrk_Cmd.3) MOV(3,Val_Sts) ,XIC(Wrk_Cmd.4) MOV(4,Val_Sts) ,XIC(Wrk_Cmd.0) MOV(5,Val_Sts) ,XIC(Wrk_Cmd.1) MOV(6,Val_Sts) ] ,XIC(Wrk_StartHorn) MOV(7,Val_Sts) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "$N"
				    "Ready to TURN OFF if in Operator Manual, NOT in the OFF target state, and Interlocks are OK.$N"
				    "Ready to TURN ON if in Operator or Maintenancel, NOT in the ON target state, and Interlocks and permissives are OK.$N"
				    "$N"
				    "Similar logic applies to the PULSE ON, PULSE OFF and CONTINUOUS PULSE readies.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added option: Cfg_HasPulse.  #####";
				N: XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) ] XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(ORdy_Off) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] XIC(Wrk_PermOK) [XIO(Wrk_Cmd.1) NEQ(Val_Sts,1) OTE(ORdy_On) ,XIC(Cfg_HasPulse) [XIO(Wrk_Cmd.2) NEQ(Val_Sts,2) NEQ(Val_Sts,0) NEQ(Wrk_OffPulseT.PRE,0) OTE(ORdy_OffPulse) ,XIO(Wrk_Cmd.3) NEQ(Val_Sts,3) NEQ(Val_Sts,1) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_OnPulse) ,XIO(Wrk_Cmd.4) NEQ(Val_Sts,4) NEQ(Wrk_OffPulseT.PRE,0) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_ContPulse) ] ] ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "* If the device DOES NOT HAVE ANY FEEDBACKS, the On Fail and Off Fail$N"
				    "alarms will never occur and should not exist.  (If either feedback exists, $N"
				    "the Fail alarm must be allowed to exist.)";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasOnFdbk) ,XIC(Cfg_HasOffFdbk) ] OTE(OnFail.PCfg_AllowExist) OTE(OffFail.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(OnFail.Inp_OoS)OTE(OffFail.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Failed to Confirm Output ON Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(OnFail);
				RC: "Handle Failed to Confirm Output OFF Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(OffFail);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Nrdy_CfgErr) ,[XIC(OnFail.Sts_Err) ,XIC(OffFail.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Feedback Fault$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error";
				N: [CLR(Wrk_Fault) ,[XIC(Sts_OnFail) ,XIC(Sts_OffFail) ] MOV(16,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Nrdy_CfgErr) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(SrcQ_IO,SrcQ);
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(OnFail.Val_Notify,Wrk_Notify) MOV(OnFail.Val_Notify,Wrk_Notify) ,GRT(OffFail.Val_Notify,Wrk_Notify) MOV(OffFail.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(OnFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(OffFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if a latched Shed condition requires a reset in order to run the motor;$N"
				    "* if that reset or any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(OnFail.Sts_RdyAck) ,XIC(OffFail.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(OnFail.Sts_RdyReset) ,XIC(OffFail.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownershp, clear $Qlurking$Q Commands, de-energize output")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];
				RC: "Clear the latched Shed faults.";
				N: OTU(Nrdy_PrioOff)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);
				RC: "Output is cleared on Prescan.";
				N: [OTU(Out) OTU(Sts_Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];
				RC: "Show the enumerated device command as NONE.$N"
				    "Show the enumerated device status as POWERUP / UNKNOWN$N"
				    "Show the enumerated internal state as DE-ENERGIZED.$N"
				    "$N"
				    "#####  V3.5-08  2017-10-11:  Reworked internal state machine logic.  #####";
				N: CLR(Wrk_Cmd)CLR(Val_Cmd)CLR(Wrk_State)CLR(Val_State)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_VSD (Description := "Variable Speed Drive",
	                                     Revision := "4.10",
	                                     RevisionExtension := ".01 Release",
	                                     RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                     Vendor := "Rockwell Automation",
	                                     ExecutePrescan := Yes,
	                                     ExecutePostscan := No,
	                                     ExecuteEnableInFalse := Yes,
	                                     CreatedDate := "2008-03-27T19:50:50.098Z",
	                                     CreatedBy := "Not Available",
	                                     EditedDate := "2021-01-23T04:38:13.265Z",
	                                     EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                     SoftwareRevision := "v32.03",
	                                     AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls and monitors a Variable-Speed (AC or DC) Drive$Nand provides:$N$N*  Starting drive, stopping drive, jogging drive, setting speed reference and setting direction$N*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed$N*  Detection of Failure to Start, Failure to Stop, Drive Fault/Not Ready$N*  Monitoring of Permissive conditions to allow starting$N*  Monitoring of Interlock conditions to stop drive or prevent starting$N*  Simulation, providing feedback of a working drive while disabling outputs$N*  Monitoring of I/O communication faults$N*  Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault/Not Ready, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether drive$N      can be controlled by other objects.$N*  Horn output for audible alert prior to starting motor.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, External, Program, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* Corrected handling of Start Horn on shed conditions.$N* Modified to lock out jog when jog time expires until jog commands are cleared$N* Modified to handle overlapping Horn and Jog times.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)$NSee 4.10 Release Notes for details.$N* Changed availability to use input availability from interlocks.$N* Added Horn Status, Horn Inhibit.$N* Updated to P_CmdSrc V4.10.00.$N* Modified simulated run feedback to handle run at zero speed ref.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Corrected handling Allow Local when horn is enabled.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed $QMode$Q to $QCommand Source$Q.$N* Added audible alert on commanded start.  Added unacked alarm count.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Changed Start / Stop / Fwd / Rev / Jog to StartFwd / StartRev /Stop / JogFwd / JogRev.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Aligned ready bit naming with command bit names.$N* Added configurable decimal places for display on HMI.$N* Modifications to Output Datalink clamp limit restrictions / checking.$N* Changed delay / time configuration items to REAL seconds.$N* Updated Val_Sts to common enumeration across all motors and drives.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_FaultCodeList : P_DescList[1] (Description := "Tag containing List of Fault Codes (DINT) and their Descriptions (STRING)",
			                             Usage := InOut,
			                             Required := Yes,
			                             Visible := Yes);
			Inp_SpeedFdbk : REAL (Description := "Speed Feedbak in Drive Units (typ. 0-32767 = 0 to max freq.)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 0.00000000e+000);
			Inp_LastFaultCode : DINT (Description := "Most recent drive fault code (enumeration)",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             DefaultData := 0);
			Inp_Datalink : REAL (Description := "Auxiliary Signal (datalink) Input in Drive (raw) Units",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Inp_Ready : BOOL (Description := "1=Drive is ready to run",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 1);
			Inp_Running : BOOL (Description := "1=Drive is Running (active)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Inp_CommandDir : BOOL (Description := "1=Drive is commanded Forward, 0=Drive is commanded Reverse",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          DefaultData := 1);
			Inp_ActualDir : BOOL (Description := "1=Drive is running Forward, 0=Drive is running Reverse",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_Accelerating : BOOL (Description := "1=Drive is accelerating",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            DefaultData := 0);
			Inp_Decelerating : BOOL (Description := "1=Drive is decelerating",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            DefaultData := 0);
			Inp_Alarm : BOOL (Description := "1=Drive has an Alarm Condition (see drive display or manual)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_Faulted : BOOL (Description := "1=Drive has Faulted (see drive display or manual)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Inp_AtSpeed : BOOL (Description := "1=Drive is at commanded speed",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Inp_FwdPermOK : BOOL (Description := "1=Permissives OK, drive can start Forward",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_FwdNBPermOK : BOOL (Description := "1=Non-Bypassable Permissives OK, drive can start Forward",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 1);
			Inp_RevPermOK : BOOL (Description := "1=Permissives OK, drive can start Reverse",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_RevNBPermOK : BOOL (Description := "1=Non-Bypassable Permissives OK, motor can start Reverse",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, drive can start/run",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, drive can start/run",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working drive; 0=Start/Stop/ Monitor actual drive",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Override Command: 0=None, 1=Stop, 2=Start Fwd 3=Start Rev",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_OvrdSpeed : REAL (Description := "Value to set Speed Reference in Override Mode (SpeedRef EU)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			Inp_OvrdOutDatalink : REAL (Description := "Value to set Output Datalink in Override Mode (OutDatalink EU)",
			                               Usage := Input,
			                               RADIX := Float,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 0.00000000e+000);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset Shed Latches and Cleared Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_HasReverse : BOOL (Description := "1=Drive can be run reverse, 0=Forward only",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasJog : BOOL (Description := "1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_AllowLocal : BOOL (Description := "1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasRunFdbk : BOOL (Description := "1=Drive provides feedback signal on Inp_Running when running",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_UseRunFdbk : BOOL (Description := "1=Drive run feedback should be used for failure checking",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasSpeedFdbk : BOOL (Description := "1=Drive provides speed feedback on Inp_SpeedFdbk",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_UseSpeedFdbk : BOOL (Description := "1=Drive speed determines running state, 0=state determined by drive Active input bit",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 1);
			Cfg_HasInpDatalink : BOOL (Description := "1=A signal is connected to Inp_Datalink",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			Cfg_HasOutDatalink : BOOL (Description := "1=A signal is connected to Out_Datalink",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			Cfg_HasFwdPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_FwdPerm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_HasRevPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_RevPerm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasResInhObj : BOOL (Description := "1=Tells HMI a P_ResInh Restart Inhibit is connected",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_HasRunTimeObj : BOOL (Description := "1=Tells HMI a P_RunTime is connected",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_SetTrack : BOOL (Description := "1=Settings track for unselected sources, 0=no tracking",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1);
			Cfg_SetTrackOvrdHand : BOOL (Description := "1=Prog/Oper/Ext Settings track Override/Hand",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			Cfg_OperStopPrio : BOOL (Description := "1=OCmd_Stop any time, 0=OCmd_Stop only when Oper selected",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_ExtStopPrio : BOOL (Description := "1=XCmd_Stop any time, 0=XCmd_Stop only when Ext selected",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New drive OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New drive XCmd resets shed latches and cleared alarms, 0=XCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFailToStart : BOOL (Description := "1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 1);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_SimScaleEU : BOOL (Description := "1=In simulation, scale Speed Ref EU to Speed Fdbk EU",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_SimScaleRaw : BOOL (Description := "1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_DecPlcs : DINT (Description := "Number of decimal places for speed ref/fdbk display (0..6)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 2);
			Cfg_InpDLDecPlcs : DINT (Description := "Number of decimal places for Input Datalink display (0..6)",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 2);
			Cfg_OutDLDecPlcs : DINT (Description := "Number of decimal places for Output Datalink display (0..6)",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 2);
			Cfg_HasFailToStartAlm OF FailToStart.Cfg_Exists (Description := "1=Fail to Start Alarm exists and will be checked",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_HasFailToStopAlm OF FailToStop.Cfg_Exists (Description := "1=Fail to Stop Alarm exists and will be checked",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasDriveFaultAlm OF DriveFault.Cfg_Exists (Description := "1=Drive Fault alarm exists and will be checked",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_FailToStartResetReqd OF FailToStart.Cfg_ResetReqd (Description := "1=Reset requied to clear Fail to Start Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_FailToStopResetReqd OF FailToStop.Cfg_ResetReqd (Description := "1=Reset required to clear Fail to Stop Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_DriveFaultResetReqd OF DriveFault.Cfg_ResetReqd (Description := "1=Reset required to clear Drive Fault Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_FailToStartAckReqd OF FailToStart.Cfg_AckReqd (Description := "1=Acknowledge required for Fail to Start Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_FailToStopAckReqd OF FailToStop.Cfg_AckReqd (Description := "1=Acknowledge required for Fail to Stop Alarm",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_DriveFaultAckReqd OF DriveFault.Cfg_AckReqd (Description := "1=Acknowledge required for Drive Fault Alarm",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FailToStartSeverity OF FailToStart.Cfg_Severity (Description := "Fail To Start Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_FailToStopSeverity OF FailToStop.Cfg_Severity (Description := "Fail To Stop Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_DriveFaultSeverity OF DriveFault.Cfg_Severity (Description := "Drive Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_MinSpdRef : REAL (Description := "Minimum Speed Reference in EU (for limiting)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			Cfg_MaxSpdRef : REAL (Description := "Maximum Speed Reference in EU (for limiting)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 6.00000000e+001);
			Cfg_SpeedRefRawMin : REAL (Description := "Speed Reference Minimum in Drive (raw) Units (for scaling)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0.00000000e+000);
			Cfg_SpeedRefRawMax : REAL (Description := "Speed Reference Maximum in Drive (raw) Units (for scaling)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 3.27670000e+004);
			Cfg_SpeedRefEUMin : REAL (Description := "Speed Reference Minimum in Engineering Units (for scaling)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0.00000000e+000);
			Cfg_SpeedRefEUMax : REAL (Description := "Speed Reference Maximum in Engineering Units (for scaling)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1.30000000e+002);
			Cfg_SpeedFdbkRawMin : REAL (Description := "Speed Feedback Minimum in Drive (raw) Units (for scaling)",
			                               Usage := Input,
			                               RADIX := Float,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 0.00000000e+000);
			Cfg_SpeedFdbkRawMax : REAL (Description := "Speed Feedback Maximum in Drive (raw) Units (for scaling)",
			                               Usage := Input,
			                               RADIX := Float,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 3.27670000e+004);
			Cfg_SpeedFdbkEUMin : REAL (Description := "Speed Feedback Minimum in Engineering Units (for scaling)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0.00000000e+000);
			Cfg_SpeedFdbkEUMax : REAL (Description := "Speed Feedback Maximum in Engineering Units (for scaling)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 1.30000000e+002);
			Cfg_InpDatalinkRawMin : REAL (Description := "Input Datalink Minimum in Drive (raw) Units (for scaling)",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0.00000000e+000);
			Cfg_InpDatalinkRawMax : REAL (Description := "Input Datalink Maximum in Drive (raw) Units (for scaling)",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 4.09500000e+003);
			Cfg_InpDatalinkEUMin : REAL (Description := "Input Datalink Minimum in Engineering Units (for scaling)",
			                                Usage := Input,
			                                RADIX := Float,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0.00000000e+000);
			Cfg_InpDatalinkEUMax : REAL (Description := "Input Datalink Maximum in Engineering Units (for scaling)",
			                                Usage := Input,
			                                RADIX := Float,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 4.09500000e+002);
			Cfg_OutDatalinkMin : REAL (Description := "Minimum Output Datalink in EU (for limiting)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0.00000000e+000);
			Cfg_OutDatalinkMax : REAL (Description := "Maximum Output Datalink in EU (for limiting)",
			                              Usage := Input,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 1.00000000e+002);
			Cfg_OutDatalinkRawMin : REAL (Description := "Output Datalink Minimum in Drive (raw) Units (for scaling)",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0.00000000e+000);
			Cfg_OutDatalinkRawMax : REAL (Description := "Output Datalink Maximum in Drive (raw) Units (for scaling)",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 4.09500000e+003);
			Cfg_OutDatalinkEUMin : REAL (Description := "Output Datalink Minimum in Engineering Units (for scaling)",
			                                Usage := Input,
			                                RADIX := Float,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0.00000000e+000);
			Cfg_OutDatalinkEUMax : REAL (Description := "Output Datalink Maximum in Engineering Units (for scaling)",
			                                Usage := Input,
			                                RADIX := Float,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 4.09500000e+002);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_SimRampT : REAL (Description := "Time to ramp speed fdbk when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+001);
			Cfg_FailToStartT : REAL (Description := "Time after Start to get Run Feedback before Fault (sec)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 1.50000000e+001);
			Cfg_FailToStopT : REAL (Description := "Time after Stop to drop Run Feedback before Fault (sec)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1.50000000e+001);
			Cfg_ResetPulseT : REAL (Description := "Time to pulse Out_Reset to clear drive fault",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 2.00000000e+000);
			Cfg_MaxJogT : REAL (Description := "Maximum jog time (sec, 0=unlimited)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_OperKeep : SINT (Description := "Oper keeps control in Prog / Ext: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink",
			                        Usage := Input,
			                        RADIX := Binary,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_ProgKeep : SINT (Description := "Prog keeps control in Oper / Ext: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink",
			                        Usage := Input,
			                        RADIX := Binary,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_ExtKeep : SINT (Description := "Ext keeps control in Prog / Oper: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			PSet_SpeedRef : REAL (Description := "Program Setting of Speed Reference (EU)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			PSet_OutDatalink : REAL (Description := "Program Setting of Output Datalink (EU)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XSet_SpeedRef : REAL (Description := "External Setting of Speed Reference (EU)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			XSet_OutDatalink : REAL (Description := "External Setting of Output Datalink (EU)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0.00000000e+000);
			PCmd_StartFwd : BOOL (Description := "Program Command to Start Drive Forward",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			PCmd_StartRev : BOOL (Description := "Program Command to Start Drive Reverse",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			PCmd_Stop : BOOL (Description := "Program Command to Stop Drive",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to Reset drive fault and all Alarms requiring Reset",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_FailToStartAck OF FailToStart.PCmd_Ack (Description := "Program Command to Acknowledge Fail to Start Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_FailToStartSuppress OF FailToStart.PCmd_Suppress (Description := "Program Command to Suppress Fail to Start Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_FailToStartUnsuppress OF FailToStart.PCmd_Unsuppress (Description := "Program Command to Unsuppress Fail to Start Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_FailToStartUnshelve OF FailToStart.PCmd_Unshelve (Description := "Program Command to Unshelve Fail to Start Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_FailToStopAck OF FailToStop.PCmd_Ack (Description := "Program Command to Acknowledge Fail to Stop Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_FailToStopSuppress OF FailToStop.PCmd_Suppress (Description := "Program Command to Suppress Fail to Stop Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			PCmd_FailToStopUnsuppress OF FailToStop.PCmd_Unsuppress (Description := "Program Command to Unsuppress Fail to Stop Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_FailToStopUnshelve OF FailToStop.PCmd_Unshelve (Description := "Program Command to Unshelve Fail to Stop Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_DriveFaultAck OF DriveFault.PCmd_Ack (Description := "Program Command to Acknowledge Drive Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_DriveFaultSuppress OF DriveFault.PCmd_Suppress (Description := "Program Command to Suppress Drive Fault Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			PCmd_DriveFaultUnsuppress OF DriveFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress Drive Fault Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_DriveFaultUnshelve OF DriveFault.PCmd_Unshelve (Description := "Program Command to Unshelve Drive Fault Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_StartFwd : BOOL (Description := "External Command to Start Drive Forward",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			XCmd_StartRev : BOOL (Description := "External Command to Start Drive Reverse",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			XCmd_Stop : BOOL (Description := "External Command to Stop Drive",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			XCmd_JogFwd : BOOL (Description := "External Command to Jog Drive Forward",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			XCmd_JogRev : BOOL (Description := "External Command to Jog Drive Reverse",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "Ext Cmd to clear shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_SpeedRef : REAL (Description := "Drive Speed Reference in Drive Units (typ. 0-32767 = 0 to max freq.)",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0.00000000e+000);
			Out_Datalink : REAL (Description := "Auxiliary Signal (datalink) Output in Drive (raw) Units",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0.00000000e+000);
			Out_Run : BOOL (Description := "1=Start/Run Drive, 0=Stop Drive (for held starter type)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_Stop : BOOL (Description := "1=Stop Drive, 0=drive left in current state",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Out_Start : BOOL (Description := "1=Start Drive, 0=drive left in current state",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Out_Jog : BOOL (Description := "1=Jog drive at Jog Speed, -->0=stop jogging",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_ClearFault : BOOL (Description := "1=Attempt to clear Drive Fault",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Out_Fwd : BOOL (Description := "1=Set drive direction to Forward",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_Rev : BOOL (Description := "1=Set drive direction to Reverse",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_SpeedRef : REAL (Description := "Speed Reference (target) to drive",
			                        Usage := Output,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0.00000000e+000);
			Val_SpeedFdbk : REAL (Description := "Speed Feedback (actual) from drive",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0.00000000e+000);
			Val_InpDatalink : REAL (Description := "Input Datalink value from drive",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0.00000000e+000);
			Val_OutDatalink : REAL (Description := "Output Datalink value to drive",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0.00000000e+000);
			Val_SpeedRefEUMin : REAL (Description := "Minimum of Speed Reference = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0.00000000e+000);
			Val_SpeedRefEUMax : REAL (Description := "Maximum of Speed Reference = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)",
			                             Usage := Output,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 1.30000000e+002);
			Val_SpeedFdbkEUMin : REAL (Description := "Minimum of Speed Feedback = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)",
			                              Usage := Output,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read Only,
			                              DefaultData := 0.00000000e+000);
			Val_SpeedFdbkEUMax : REAL (Description := "Maximum of Speed Feedback = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)",
			                              Usage := Output,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read Only,
			                              DefaultData := 1.30000000e+002);
			Val_LastFaultCode : DINT (Description := "Most recent drive fault code (enumeration)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command 0=None, 1=Stop, 2=StartFwd 3=StartRev 4=JogFwd 5=JogRev",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Stopped, 1=Running Fwd 2=Running Rev 3=Accelerating 4=Decelerating",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "Device Sts: 0=? 1=Stopped 2=RunFwd 3=RunRev 4=RunSlow 5=StartFwd 6=StartRev 7=StartSlow 8=JogFwd 9=JogRev 10=Stopping",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 18=Drive Fault, 32=I/O Fault, 34=Config Error",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Stopped : BOOL (Description := "1=Drive requested to stop and is confirmed stopped",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_StartingFwd : BOOL (Description := "1=Drive requested to run forward and awaiting run feedback",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_StartingRev : BOOL (Description := "1=Drive requested to run reverse and awaiting run feedback",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_RunningFwd : BOOL (Description := "1=Drive requested to run and is confirmed running forward",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_RunningRev : BOOL (Description := "1=Drive requested to run and is confirmed running reverse",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_StoppingFwd : BOOL (Description := "1=Drive running forward requested to stop and awaiting stopped feedback",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_StoppingRev : BOOL (Description := "1=Drive running reverse requested to stop and awaiting stopped feedback",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_JoggingFwd : BOOL (Description := "1=Drive requested to Jog Forward",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_JoggingRev : BOOL (Description := "1=Drive requested to Jog Reverse",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Motor Horn Active",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_CommandDir : BOOL (Description := "1=Drive commanded to Forward, 0=Reverse",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_ActualDir : BOOL (Description := "1=Drive Actual direction is Forward, 0=Reverse",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Accel : BOOL (Description := "1=Drive is Accelerating",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Decel : BOOL (Description := "1=Drive is Decelerating",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_NotReady : BOOL (Description := "1=Drive is Not Ready (cannot be started)$NCheck alarms, stops, faults",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_Alarm : BOOL (Description := "1=Drive has an Alarm (see drive display or manual)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_AtSpeed : BOOL (Description := "1=Drive is running at reference speed",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_SpeedLimited : BOOL (Description := "1=Speed Reference Setting exceeds configured Max/Min limit",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Drive available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_DriveNR : BOOL (Description := "1=Device Note Ready: Drive Not Ready",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_Fail : BOOL (Description := "1=Device Not Ready: Device Failure (Shed Requires Reset)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Nrdy_Perm : BOOL (Description := "1=Device Not Ready: Permissive Not OK",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_PrioStop : BOOL (Description := "1=Device Not Ready: Oper/Ext Priority Stop Requires Reset",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Nrdy_Trip : BOOL (Description := "1=Device not Ready: Deivce Tripped (Drive Fault)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=A Maintenance Bypass is Active, display icon",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=An Alarm is Shelved, Disabled or Suppressed, display icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Check or Reset Pulse Time (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Sim : BOOL (Description := "1=Error in Config: simulation timer preset: use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_FdbkRaw : BOOL (Description := "1=Erron in Config: Speed Fdbk Raw Min = Max",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Err_FdbkEU : BOOL (Description := "1=Error in Config: Speed Fdbk EU Min = Max",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Err_RefLim : BOOL (Description := "1=Error in Config: Speed Ref Limit Min > Max",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Err_RefEU : BOOL (Description := "1=Error in Config: Speed Ref EU Min = Max",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_RefRaw : BOOL (Description := "1=Error in Config: Speed Ref Raw Min = Max",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Err_InpDLRaw : BOOL (Description := "1=Error in Config: Input Datalink Raw Min = Max",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Err_InpDLEU : BOOL (Description := "1=Error in Config: Input Datalink EU Min = Max",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Err_OutDLLim : BOOL (Description := "1=Error in Config: Output Datalink Limits Min > Max",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Err_OutDLEU : BOOL (Description := "1=Error in Config: Output Datalink EU Min = Max",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Err_OutDLRaw : BOOL (Description := "1=Error in Config: Output Datalink Raw Min = Max",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_FailToStart OF FailToStart.Inp (Description := "1=Drive Failed to Start (One-Shot)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Alm_FailToStart OF FailToStart.Alm (Description := "1=Drive Fail to Start Alarm",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Ack_FailToStart OF FailToStart.Ack (Description := "1=Fail to Start Alarm has been acknowledged",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_FailToStartDisabled OF FailToStart.Disabled (Description := "1=Fail to Start Alarm has been Disabled by Maintenance",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_FailToStartShelved OF FailToStart.Shelved (Description := "1=Fail to Start Alarm has been Shelved by Operator",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  ExternalAccess := Read/Write);
			Sts_FailToStartSuppressed OF FailToStart.Suppressed (Description := "1=Fail to Start Alarm has been Suppressed by Program",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_FailToStop OF FailToStop.Inp (Description := "1=Drive Failed to Stop",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Alm_FailToStop OF FailToStop.Alm (Description := "1=Drive Fail to Stop Alarm",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Ack_FailToStop OF FailToStop.Ack (Description := "1=Fail to Stop Alarm has been acknowledged",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Sts_FailToStopDisabled OF FailToStop.Disabled (Description := "1=Fail to Stop Alarm has been Disabled by Maintenance",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  ExternalAccess := Read/Write);
			Sts_FailToStopShelved OF FailToStop.Shelved (Description := "1=Fail to Stop Alarm has been Shelved by Operator",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_FailToStopSuppressed OF FailToStop.Suppressed (Description := "1=Fail to Stop Alarm has been Suppressed by Program",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Drive was stopped by an Interlock NOT OK (One-Shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Drive stopped by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_DriveFault OF DriveFault.Inp (Description := "1=Drive Fault (see drive display or manual)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Alm_DriveFault OF DriveFault.Alm (Description := "1=Alarm: Drive Fault (see drive display or manual)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Ack_DriveFault OF DriveFault.Ack (Description := "1=Drive Fault Alarm has been acknowledged",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Sts_DriveFaultDisabled OF DriveFault.Disabled (Description := "1=Drive Fault Alarm has been Disabled by Maintenance",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  ExternalAccess := Read/Write);
			Sts_DriveFaultShelved OF DriveFault.Shelved (Description := "1=Drive Fault Alarm has been Shelved by Operator",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_DriveFaultSuppressed OF DriveFault.Suppressed (Description := "1=Drive Fault Alarm has been Suppressed by Program",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_VSD : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Drive Mode Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			FailToStop : P_Alarm (Description := "Drive Failed to Stop Alarm",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			FailToStart : P_Alarm (Description := "Drive Failed to Start Alarm",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[19,'Motor Speed Control$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Run : BOOL (Description := "1=Drive should be $Qrunning$Q, 0=should be $Qstopped$Q",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_StartRetrigT : TIMER (Description := "Time to pulse start output on start command retrigger (Maint)",
			                           ExternalAccess := None,
			                           DefaultData := "[0,0,0]");
			Wrk_StopRetrigT : TIMER (Description := "Time to pulse stop output on stop command retrigger (Maint)",
			                          ExternalAccess := None,
			                          DefaultData := "[0,0,0]");
			Wrk_RunFdbk : BOOL (Description := "Run Feedback based on mode, simulation, etc. 1=running",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			DriveFault : P_Alarm (Description := "Drive Faulted Alarm",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_SpeedRefEU : STRING_8 (Description := "Speed Reference Engineering Units for display on HMI",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[2,'Hz$00$00$00$00$00$00']");
			Wrk_SpeedRef : REAL (Description := "Working copy of Speed Reference (for limiting)",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_Rev : BOOL (Description := "Working (internal) Direction 1=Reverse 0=Forward (default)",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Jog : BOOL (Description := "1=Jog Drive, 0=Drive not jogging",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_ResetT : TIMER (Description := "Reset Output Pulse Timer",
			                     ExternalAccess := None,
			                     DefaultData := "[0,0,0]");
			Wrk_ResetONS : BOOL (Description := "One-Shot to fire Reset Timer to ensure min. output ON time.",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Cfg_SpeedFdbkEU : STRING_8 (Description := "Speed Feedback Engineering Units for display on HMI",
			                          ExternalAccess := Read/Write,
			                          DefaultData := "[2,'Hz$00$00$00$00$00$00']");
			Cfg_OutDatalinkLabel : STRING_20 (Description := "Datalink Output Label displayed on faceplate",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_InpDatalinkLabel : STRING_20 (Description := "Datalink Input Label displayed on faceplate",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_OutDatalinkEU : STRING_8 (Description := "Datalink Output Engineering Units for display on HMI",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[0,'$00$00$00$00$00$00$00$00']");
			Cfg_InpDatalinkEU : STRING_8 (Description := "Datalink Input Engineering Units for display on HMI",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[0,'$00$00$00$00$00$00$00$00']");
			Wrk_OutDatalink : REAL (Description := "Selected Output Datalink setting",
			                          RADIX := Float,
			                          ExternalAccess := None,
			                          DefaultData := 0.00000000e+000);
			Cfg_RevText : STRING_16 (Description := "Name for Reverse Direction, e.g., $QDown$Q, $QReverse$Q",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[7,'Reverse$00$00$00$00$00$00$00$00$00']");
			Cfg_FwdText : STRING_16 (Description := "Name for Forward Direction, e.g., $QUp$Q, $QForward$Q",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[7,'Forward$00$00$00$00$00$00$00$00$00']");
			Wrk_StopT : TIMER (Description := "Stop Check Timer (for Fail to Stop)",
			                    ExternalAccess := Read Only,
			                    DefaultData := "[0,0,0]");
			Wrk_StartT : TIMER (Description := "Start Check Timer (for Fail to Start)",
			                     ExternalAccess := Read Only,
			                     DefaultData := "[0,0,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Cmd : DINT (Description := "Buffer for building Val_Cmd",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Retrigger : BOOL (Description := "Maint Start issued while running or Stop while stopped",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_Step : REAL (Description := "Amount to change simulated Speed Fdbk this scan (ramp)",
			                   RADIX := Float,
			                   ExternalAccess := None,
			                   DefaultData := 0.00000000e+000);
			Wrk_ScanTime : REAL (Description := "Seconds since previous scan",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			Wrk_SimFdbkTgt : REAL (Description := "Speed Ref converted to Speed Fdbk units for simulation: target speed fdbk",
			                         RADIX := Float,
			                         ExternalAccess := None,
			                         DefaultData := 0.00000000e+000);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_JogT : TIMER (Description := "Jog Timer",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[0,0,0]");
			Wrk_FaultDescFSC : CONTROL (Description := "FSC control for Fault Code List search",
			                           ExternalAccess := None,
			                           DefaultData := "[0,1,0]");
			Val_FaultDesc : STRING_40 (Description := "Description of Drive Fault (given LastFaultCode)",
			                        ExternalAccess := Read Only,
			                        DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_OperKeep3ONS : BOOL (Description := "Oper Keep bit 3 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_OperKeep1ONS : BOOL (Description := "Oper Keep bit 1 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_OperKeep0ONS : BOOL (Description := "Oper Keep bit 0 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ProgKeep3ONS : BOOL (Description := "Prog Keep bit 3 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ProgKeep1ONS : BOOL (Description := "Prog Keep bit 1 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ProgKeep0ONS : BOOL (Description := "Prog Keep bit 0 one-shot store",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_SimScaleEUONS : BOOL (Description := "Cfg_SimScaleEU became true this scan",
			                            RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			Wrk_SimScaleRawONS : BOOL (Description := "Cfg_SimScaleRaw became true this scan",
			                             RADIX := Decimal,
			                             ExternalAccess := None,
			                             DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_NotRdyONS : BOOL (Description := "Assert Stop on One-Shot of Sts_NotRdy",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_StartInhT : TIMER (Description := "Local Start Inhibit Timer",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_StopInhT : TIMER (Description := "Local Stop Inhibit Timer",
			                       ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Drive this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_Hand : BOOL (Description := "Perform Hand Mode alignment with actual device state",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert or start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_RevPermOK : BOOL (Description := "Reverse Permissives and NB Permissive OK",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_FwdPermOK : BOOL (Description := "Forward Permissives and NB Permissive OK",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to clear shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_JogRev : BOOL (Description := "Operator Command to Jog Drive Reverse (not cleared by instruction!)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_JogFwd : BOOL (Description := "Operator Command to Jog Drive Forward (not cleared by instruction!)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_Stop : BOOL (Description := "Operator Command to Stop Drive",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			OCmd_StartRev : BOOL (Description := "Operator Command to Start Drive Reverse",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			OCmd_StartFwd : BOOL (Description := "Operator Command to Start Drive Forward",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OSet_OutDatalink : REAL (Description := "Operator Setting of Output Datalink (EU)",
			                           RADIX := Float,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0.00000000e+000);
			OSet_SpeedRef : REAL (Description := "Operator Setting of Speed Reference (EU)",
			                        RADIX := Float,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0.00000000e+000);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_JogRev : BOOL (Description := "1=Ready for OCmd_JogRev (enabled HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_JogFwd : BOOL (Description := "1=Ready for OCmd_JogFwd (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_Stop : BOOL (Description := "1=Ready for OCmd_Stop (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			ORdy_StartRev : BOOL (Description := "1=Ready for OCmd_StartRev (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			ORdy_StartFwd : BOOL (Description := "1=Ready for OCmd_StartFwd (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			ORdy_OSet : BOOL (Description := "1=Ready for OSets (other than Speed Ref) (enables data entry fields)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			ORdy_SpeedRef : BOOL (Description := "1=Ready for OSet_SpeedRef (enables data entry field)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Wrk_ExtKeep3ONS : BOOL (Description := "Ext Keep bit 3 one-shot store",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ExtKeep1ONS : BOOL (Description := "Ext Keep bit 1 one-shot store",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ExtKeep0ONS : BOOL (Description := "Ext Keep bit 0 one-shot store",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ExtHas3 : BOOL (Description := "External has Output Datalink",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_ExtHas1 : BOOL (Description := "External has Commands",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_ExtHas0 : BOOL (Description := "External has Speed Reference",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_ProgHas3 : BOOL (Description := "Program has Output Datalink",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_ProgHas1 : BOOL (Description := "Program has Commands",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_ProgHas0 : BOOL (Description := "Program has Speed Reference",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OperHas3 : BOOL (Description := "Operator has Output Datalink",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OperHas1 : BOOL (Description := "Operator has Commands",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OperHas0 : BOOL (Description := "Operator has Speed Reference",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Run Status shown but Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Operator and Program Commands are cleared.$N"
				    "(Lurking Acknowledge Commands are left to perform their action.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Commands.  #####";
				N: [OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) ,OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands. Added Jog function.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_ResetAckAll) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_SpeedRef) OTU(ORdy_OSet) ];
				RC: "============================================================$N"
				    "VALUES PROCESSING$N"
				    "============================================================$N"
				    "This rung outputs instruction Values:$N"
				    "$N"
				    "Val_SpeedFdbk (actual running speed), if not in simulation,$N"
				    "from Input";
				N: [[EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,XIO(Inp_Sim) XIO(Err_FdbkRaw) CPT(Val_SpeedFdbk,Cfg_SpeedFdbkEUMin+(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)) ,[XIC(Inp_Sim) ,XIC(Err_FdbkRaw) ] CLR(Val_SpeedFdbk) ];
				RC: "This rung publishes the Values for the scaled speed feedback range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.";
				N: [GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];
				RC: "Inputs, including Input Datalink, are updated, even on false rung!$N"
				    "$N"
				    "If the Input Datalink is used, scale the value and report errors.$N"
				    "If not used, set value to zero.";
				N: [XIC(Cfg_HasInpDatalink) [[EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIO(Err_InpDLRaw) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ] ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLRaw) ] CLR(Val_InpDatalink) ];
				RC: "These are the only Config Error bits we$'re checking in EnableInFalse.$N"
				    "Still, generate the summary Sts_Err for breadcrumb and Val_Sts.";
				N: [XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Err_InpDLRaw) ,XIC(Err_InpDLEU) ]OTE(Sts_Err);
				RC: "The Running Forward / Running Reverse Status bits showsif the drive is running,$N"
				    "even though the drive is Out of Service (Prog) by being on a false rung.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####$N"
				    "#####  to Running Fwd / Running Rev / Stopped.  #####";
				N: XIO(Inp_Sim)[XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,XIO(Cfg_UseRunFdbk) CMP(ABS(Val_SpeedFdbk)>(0.001*Cfg_SpeedFdbkEUMax)) ][XIC(Inp_ActualDir) OTE(Sts_RunningFwd) ,XIO(Inp_ActualDir) OTE(Sts_RunningRev) ];
				RC: "The Stopped Status (Sts_Stopped) bit shows if the drive is stopped,$N"
				    "even though the drive is Out of Service (Prog) by being on a false rung.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####$N"
				    "#####  to Running Fwd / Running Rev / Stopped.  #####";
				N: XIO(Sts_RunningFwd)XIO(Sts_RunningRev)OTE(Sts_Stopped);
				RC: "The remaining actual drive status bits are passed through to Status,$N"
				    "even though the drive is Out of Service (Prog) by being on a false rung.";
				N: [[XIO(Inp_Sim) XIC(Inp_ActualDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_ActualDir) ,[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,XIO(Inp_Sim) [XIC(Inp_Accelerating) OTE(Sts_Accel) ,XIC(Inp_Decelerating) OTE(Sts_Decel) ,XIC(Inp_AtSpeed) OTE(Sts_AtSpeed) ,XIO(Inp_Ready) OTE(Sts_NotReady) OTE(Nrdy_DriveNR) ] ];
				RC: "If the drive is Faulted, this rung finds the Fault Description for$N"
				    "the given Fault Code within the Reference Fault Code List $N"
				    "(In/Out Parameter).  (The same Fault Code List tag$N"
				    "can be referenced by ALL instances of this instruction$N"
				    "that use the fault code -- same drive class!!!)$N"
				    "$N"
				    "1.  Find the number of entries in the Fault Code List (Array SIZE).$N"
				    "2.  Search (FSC) the Fault Code List for a matching Code.$N"
				    "3.  If found, copy the corresponding Description to Val_FaultDesc.$N"
				    "4.  If NOT found, copy list entry zero ($QNo Help Available for this code$Q).";
				N: XIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];
				RC: "Val_Fdbk is the current state of the device feedback, as seen on the AOI$'s Inputs:$N"
				    "0 = Stopped$N"
				    "1 = Running Forward$N"
				    "2 = Running Reverse$N"
				    "3 = Accelerating$N"
				    "4 = Decelerating$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####$N"
				    "#####  to Running Fwd / Running Rev / Stopped.  #####";
				N: [XIC(Sts_Stopped) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Sts_RunningFwd) MOV(1,Val_Fdbk) ,XIC(Sts_RunningRev) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];
				RC: "When Out of Service, set drive to stop.";
				N: OTU(Wrk_Run)OTU(Wrk_Jog);
				RC: "Reset the fault and command retrigger timers.";
				N: RES(Wrk_StartT)RES(Wrk_StopT)RES(Wrk_JogT)RES(Wrk_StartRetrigT)RES(Wrk_StopRetrigT);
				RC: "Set drive to Stop in Programmed Out of Service (PooS).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-03:  Added Audible Alert on start.  #####";
				N: [OTU(Out_Start) OTL(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) OTU(Out_Horn) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];
				RC: "============================================================$N"
				    "REMAINING DRIVE VALUES AND STATUS$N"
				    "============================================================$N"
				    "This rung copies a number of values from the drive directly$N"
				    "to their final Value and Status out";
				N: NEQ(Inp_LastFaultCode,0)MOV(Inp_LastFaultCode,Val_LastFaultCode);
				RC: "If the drive is Faulted, this rung finds the Fault Description for$N"
				    "the given Fault Code within the Reference Fault Code List $N"
				    "(In/Out Parameter).  (The same PF75x Fault Code List$N"
				    "can be referenced by ALL instances of this instruction!!!)$N"
				    "$N"
				    "1.  Find the number of entries in the Fault Code List (Array SIZE).$N"
				    "2.  Search (FSC) the Fault Code List for a matching Code.$N"
				    "3.  If found, copy the corresponding Description to Val_FaultDesc.$N"
				    "4.  If NOT found, copy list entry zero ($QNo Help Available for this code$Q).$N"
				    "$N"
				    "And if the drive is not faulted, clear the Val_FaultDesc string.";
				N: [XIC(Sts_DriveFault) [RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Val_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ] ,XIO(Sts_DriveFault) FLL(0,Val_FaultDesc,1) ];
				RC: "Show the drive as Out of Service and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear speed reference and output datalink values.$N"
				    "Show the enumerated drive command as NONE.$N"
				    "Show the enumerated drive status as STOPPED, RUNNING FORWARD, OR RUNNING REVERSE.$N"
				    "Show the enumberated drive fault status as NONE, except show$N"
				    "as CONFIG ERR if there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Updated Val_Sts to common enumeration across all motors and drives.  #####";
				N: [OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_Perm) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,OTU(Sts_StartingFwd) OTU(Sts_StoppingFwd) OTU(Sts_JoggingFwd) OTU(Sts_Horn) ,CLR(Val_SpeedRef) ,XIC(Sts_Stopped) MOV(1,Val_Sts) ,XIC(Sts_RunningFwd) MOV(2,Val_Sts) ,XIC(Sts_RunningRev) MOV(3,Val_Sts) ,CLR(Val_Cmd) CLR(Val_Fault) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) MOV(34,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) XIO(Cfg_HasSpeedFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
				RC: "If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(FailToStart.Inp_OoS) P_Alarm(FailToStart) ,OTL(FailToStop.Inp_OoS) P_Alarm(FailToStop) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(DriveFault.Inp_OoS) P_Alarm(DriveFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(DriveFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(DriveFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor Variable-Speed Drive")
				RC: "Copyright ? Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_VSD :  PROCESS -- VARIABLE SPEED DRIVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-13:  Changed $QMode$Q to $QCommand Source$Q.$N"
				    "Added audible alert on commanded start.  Added unacked alarm count.$N"
				    "Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Changed Start / Stop / Fwd / Rev / Jog to StartFwd / StartRev /Stop / JogFwd / JogRev.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_ResetReqd for use by external objects.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Added configurable decimal places for display on HMI.$N"
				    "Modifications to Output Datalink clamp limit restrictions / checking.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "Updated Val_Sts to common enumeration across all motors and drives.$N"
				    "V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled$N"
				    "V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.$N"
				    "Added Horn Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00.$N"
				    "Modified simulated run feedback to handle run at zero speed ref.$N"
				    "Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-16:  Corrected handling of Start Horn on shed conditions.$N"
				    "Modified to lock out jog when jog time expires until jog commands$N"
				    "are cleared. Modified to handle overlapping Horn and Jog times.$N"
				    "============================================================$N"
				    "This Instruction controls and monitors a Variable-Speed Drive (AC or DC) and provides:$N"
				    "$N"
				    "*  Starting, stopping, jogging of drive, setting speed reference and direction$N"
				    "*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed$N"
				    "*  Detection of Failure to Start, Failure to Stop, Drive Fault$N"
				    "*  Monitoring of Permissive conditions to allow starting$N"
				    "* Monitoring of Interlock conditions to stop / prevent starting$N"
				    "* Simulation, providing feedback of a working drive while disabling outputs$N"
				    "* Monitoring of I/O communication faults$N"
				    "* Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault, I/O Fault$N"
				    "* Option to automatically reset faults and alarms when operator commands$N"
				    "motor to start or stop$N"
				    "* Supports HMI $Qbreadcrumbs$Q for Alarm Inhibited, Bad Configuration,$N"
				    "Not Ready, Maintenance Bypass Active$N"
				    "* $QAvailable$Q status for use by automation logic to know whether motor$N"
				    "can be controlled by other objects.$N"
				    "* Horn output for audible alert prior to starting motor.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) LOWER(Cfg_FwdText,Cfg_RevText) LOWER(Cfg_SpeedRefEU,Cfg_SpeedFdbkEU) ,LOWER(Cfg_InpDatalinkLabel,Cfg_InpDatalinkEU) LOWER(Cfg_OutDatalinkLabel,Cfg_OutDatalinkEU) LOWER(HMI_Lib,HMI_Type) ];
				RC: "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "If the device is configured to not HAVE device feedback input (engineer),$N"
				    "it cannot be USE the feedback";
				N: XIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);
				RC: "If the device is configured to not HAVE speed feedback input (engineer),$N"
				    "it cannot be USE the feedback (maintenance).";
				N: XIO(Cfg_HasSpeedFdbk)OTU(Cfg_UseSpeedFdbk);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING: $QASPECT$Q OWNERSHIP$N"
				    "============================================================$N"
				    "Using the Command Source determined above, and the Cfg_OperKeep,$N"
				    "Cfg_ProgKeep and";
				N: [XIC(Cfg_OperKeep.0) ONS(Wrk_OperKeep0ONS) OTU(Cfg_ProgKeep.0) OTU(Cfg_ExtKeep.0) ,XIC(Cfg_OperKeep.1) ONS(Wrk_OperKeep1ONS) OTU(Cfg_ProgKeep.1) OTU(Cfg_ExtKeep.1) ,XIC(Cfg_OperKeep.3) ONS(Wrk_OperKeep3ONS) OTU(Cfg_ProgKeep.3) OTU(Cfg_ExtKeep.3) ,XIC(Cfg_ProgKeep.0) ONS(Wrk_ProgKeep0ONS) OTU(Cfg_OperKeep.0) OTU(Cfg_ExtKeep.0) ,XIC(Cfg_ProgKeep.1) ONS(Wrk_ProgKeep1ONS) OTU(Cfg_OperKeep.1) OTU(Cfg_ExtKeep.1) ,XIC(Cfg_ProgKeep.3) ONS(Wrk_ProgKeep3ONS) OTU(Cfg_OperKeep.3) OTU(Cfg_ExtKeep.3) ,XIC(Cfg_ExtKeep.0) ONS(Wrk_ExtKeep0ONS) OTU(Cfg_ProgKeep.0) OTU(Cfg_OperKeep.0) ,XIC(Cfg_ExtKeep.1) ONS(Wrk_ExtKeep1ONS) OTU(Cfg_ProgKeep.1) OTU(Cfg_OperKeep.1) ,XIC(Cfg_ExtKeep.3) ONS(Wrk_ExtKeep3ONS) OTU(Cfg_ProgKeep.3) OTU(Cfg_OperKeep.3) ];
				RC: "These three rungs determine who actually currently owns the various aspects of the drive:$N"
				    "the Operator, the Program, or the External command source.$N"
				    "$N"
				    "These rungs help simplify the logic later, removing the repetition of these branch structures!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Using P_CmdSrc, added External command source.  #####";
				N: [[XIC(Sts_Oper) XIO(Cfg_ProgKeep.0) XIO(Cfg_ExtKeep.0) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.0) ] OTE(Wrk_OperHas0) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) XIO(Cfg_ExtKeep.1) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.1) ] OTE(Wrk_OperHas1) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.3) XIO(Cfg_ExtKeep.3) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.3) ] OTE(Wrk_OperHas3) ];
				N: [[XIC(Sts_Prog) XIO(Cfg_OperKeep.0) XIO(Cfg_ExtKeep.0) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.0) ] OTE(Wrk_ProgHas0) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.1) XIO(Cfg_ExtKeep.1) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.1) ] OTE(Wrk_ProgHas1) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.3) XIO(Cfg_ExtKeep.3) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.3) ] OTE(Wrk_ProgHas3) ];
				N: [[XIC(Sts_Ext) XIO(Cfg_ProgKeep.0) XIO(Cfg_OperKeep.0) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.0) ] OTE(Wrk_ExtHas0) ,[XIC(Sts_Ext) XIO(Cfg_ProgKeep.1) XIO(Cfg_OperKeep.1) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.1) ] OTE(Wrk_ExtHas1) ,[XIC(Sts_Ext) XIO(Cfg_ProgKeep.3) XIO(Cfg_OperKeep.3) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.3) ] OTE(Wrk_ExtHas3) ];
				RC: "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Enter the time (in seconds) for the Drive to successfully start before declaring a fault.$N"
				    "Enter the time (in seconds) for the Drive to successfully stop before declaring a fault.$N"
				    "Enter the time (in seconds) for the Drive Fault Reset output to be pulsed when a reset is received.$N"
				    "(The reset pulse time is also used for pulsing Start or Stop$N"
				    "output on a start or stop command retrigger in Maintenance.)$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the$N"
				    "or clear the Timer Preset (as appropriate) and flag it.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Inp_HornInh to disable Horn operation.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to handle overlapping Horn and Jog times.  #####";
				N: [[MUL(Cfg_FailToStartT,1000.0,Wrk_StartT.PRE) XIC(Wrk_StartT.PRE.31) MOV(2147483647,Wrk_StartT.PRE) ,MUL(Cfg_FailToStopT,1000.0,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,MUL(Cfg_ResetPulseT,1000.0,Wrk_ResetT.PRE) XIC(Wrk_ResetT.PRE.31) CLR(Wrk_ResetT.PRE) ,[GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ] XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ,CPT(Wrk_JogT.PRE,Cfg_MaxJogT*1000.0+Wrk_StartHornT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_StartT.PRE,Wrk_StartInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StartRetrigT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StopRetrigT.PRE) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Bad Raw Scaling configs$N"
				    "Bad Engineering Units Scaling configs$N"
				    "Bad Min or Max Speed Reference clamp limit$N"
				    "Bad simulation speed ramp time$N"
				    "Bad timer config from (rung above)$N"
				    "Bad Alarm config (from P_Alarm)$N"
				    "Bad Cfg_OperKeep / Cfg_ProgKeep config$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Modified to allow the special case where min and max clamping  #####$N"
				    "#####  limits (speed or output datalink) can be EQUAL (clamp at a specific value).  #####$N"
				    "#####  Changed delay / time configuration items to REAL seconds.  #####";
				N: [XIC(Cfg_HasSpeedFdbk) [EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,EQU(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) OTE(Err_RefEU) ,EQU(Cfg_SpeedRefRawMax,Cfg_SpeedRefRawMin) OTE(Err_RefRaw) ,XIC(Cfg_HasInpDatalink) [EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIC(Cfg_HasOutDatalink) [LES(Cfg_OutDatalinkMax,Cfg_OutDatalinkMin) OTE(Err_OutDLLim) ,EQU(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkEUMin) OTE(Err_OutDLEU) ,EQU(Cfg_OutDatalinkRawMax,Cfg_OutDatalinkRawMin) OTE(Err_OutDLRaw) ] ,[LES(Cfg_MaxSpdRef,Cfg_MinSpdRef) ,LES(Cfg_MinSpdRef,0.0) ] OTE(Err_RefLim) ,LES(Cfg_SimRampT,0.0) OTE(Err_Sim) ,XIC(Err_Timer) ]OTE(Nrdy_CfgErr);
				RC: "This rung publishes the Values for the scaled speed reference range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the configuration of another block so the VSD$'s range$N"
				    " and other block$'s range are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added configurable decimal places for display on HMI.  #####$N"
				    "#####  Added checks to ensure Datalink clamp limits are within scaled (EU) range.  #####";
				N: [GEQ(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMax) ,LES(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMax) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMin) ,LES(Cfg_OutDatalinkMin,Cfg_OutDatalinkEUMin) MOV(Cfg_OutDatalinkEUMin,Cfg_OutDatalinkMin) ,GRT(Cfg_OutDatalinkMin,Cfg_OutDatalinkEUMax) MOV(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkMin) ,LES(Cfg_OutDatalinkMax,Cfg_OutDatalinkEUMin) MOV(Cfg_OutDatalinkEUMin,Cfg_OutDatalinkMax) ,GRT(Cfg_OutDatalinkMax,Cfg_OutDatalinkEUMax) MOV(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkMax) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ,LIM(7,Cfg_InpDLDecPlcs,-1) MOV(2,Cfg_InpDLDecPlcs) ,LIM(7,Cfg_OutDLDecPlcs,-1) MOV(2,Cfg_OutDLDecPlcs) ];
				RC: "This rung publishes the Values for the scaled speed feedback range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.";
				N: [GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];
				RC: "============================================================$N"
				    "SETTINGS PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Program Settings:$N"
				    "$N"
				    "First, handle clamping of the Program Output Datalink Setting.";
				N: [GRT(PSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,PSet_OutDatalink) ,LES(PSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,PSet_OutDatalink) ,XIC(Wrk_ProgHas3) MOV(PSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_ProgHas0) MOV(PSet_SpeedRef,Wrk_SpeedRef) ];
				RC: "This rung handles received Operator Settings:$N"
				    "$N"
				    "First, handle clamping of the Operator Output Datalink Setting.$N"
				    "(Clamping of the Speed Reference is handled below.)$N"
				    "$N"
				    "Then, if the command source is Operator and the Program and External do not retain the Output Datalink,$N"
				    "or if the command source is Maintenance,$N"
				    "or if the command source is Program or External but the Operator retains the Output Datalink,$N"
				    "use the Operator Setting for the Output Datalink.$N"
				    "$N"
				    "The Operator Setting for the Speed Reference is handled similarly.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [GRT(OSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,OSet_OutDatalink) ,LES(OSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,OSet_OutDatalink) ,XIC(Wrk_OperHas3) MOV(OSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_OperHas0) MOV(OSet_SpeedRef,Wrk_SpeedRef) ];
				RC: "This rung handles received External Settings:$N"
				    "$N"
				    "First, handle clamping of the External Output Datalink Setting.$N"
				    "(Clamping of the Speed Reference is handled below.)$N"
				    "$N"
				    "Then, if the command source is External and the Program and Operator do not retain the Output Datalink,$N"
				    "or if the command source is Program or Operator but External retains the Output Datalink,$N"
				    "use the External Setting for the Output Datalink.$N"
				    "$N"
				    "The External Setting for the Speed Reference is handled similarly.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [GRT(XSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,XSet_OutDatalink) ,LES(XSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,XSet_OutDatalink) ,XIC(Wrk_ExtHas3) MOV(XSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_ExtHas0) MOV(XSet_SpeedRef,Wrk_SpeedRef) ];
				RC: "This rung handles Override command source for Output Datalink and Speed Reference.$N"
				    "$N"
				    "First, handle clamping of the Override Output Datalink Input.$N"
				    "(Clamping of the Speed Reference is handled below.)$N"
				    "Then, if the command source is Override, use the Override Output Datalink Input$N"
				    "and the Override Speed Reference Input.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [GRT(Inp_OvrdOutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,Inp_OvrdOutDatalink) ,LES(Inp_OvrdOutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,Inp_OvrdOutDatalink) ,XIC(Sts_Ovrd) MOV(Inp_OvrdSpeed,Wrk_SpeedRef) MOV(Inp_OvrdOutDatalink,Wrk_OutDatalink) ];
				RC: "Ready to receive a new OSet_SpeedRef if tracking is NOT enabled,$N"
				    "or we$'re in Operator or Maintenance, or,$N"
				    "if we$'re in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIO(Cfg_SetTrack) ,XIC(Wrk_OperHas0) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_SpeedRef);
				RC: "Ready to receive other Operator Settings (OSet_xxx) if tracking is NOT enabled,$N"
				    "or we$'re in Operator or Maintenance.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIO(Cfg_SetTrack) ,XIC(Wrk_OperHas3) ]OTE(ORdy_OSet);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "In preparation for ramping the simulated speed feedback, this rung$N"
				    "determines the time since the previ";
				N: MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);
				RC: "If the device is in Hand Mode, or if the device was switched from$N"
				    "simulated to real THIS SCAN (ONS), we need to align the object$N"
				    "state with the actual state of the drive.";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ]OTE(Wrk_Hand);
				RC: "============================================================$N"
				    "SPEED FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If not in simulation and scaling config is valid, the speed feedback is scaled from the raw Input.$N"
				    "$N"
				    "If";
				N: XIO(Inp_Sim)XIO(Err_FdbkRaw)[XIC(Cfg_HasSpeedFdbk) [XIC(Cfg_SimScaleEU) ONS(Wrk_SimScaleEUONS) OTU(Cfg_SimScaleRaw) ,XIC(Cfg_SimScaleRaw) ONS(Wrk_SimScaleRawONS) OTU(Cfg_SimScaleEU) ,CPT(Val_SpeedFdbk,(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Wrk_Hand) [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Val_SpeedFdbk,Wrk_SpeedRef) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SpeedRef,(Val_SpeedFdbk-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ,XIC(Cfg_SimScaleRaw) XIO(Cfg_SimScaleEU) CPT(Wrk_SpeedRef,(Inp_SpeedFdbk-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ] ] ,XIO(Cfg_HasSpeedFdbk) [XIC(Wrk_RunFdbk) MOV(Wrk_SpeedRef,Val_SpeedFdbk) ,XIO(Wrk_RunFdbk) CLR(Val_SpeedFdbk) ] ]JMP(SkipSpeedSim);
				RC: "If the Speed Feedback scaling config values are invalid, just clear$N"
				    "Val_SpeedFdbk and skip the actual speed feedback processing.";
				N: [XIO(Inp_Sim) XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Inp_Sim) [XIC(Cfg_SimScaleEU) XIC(Err_RefEU) ,XIC(Cfg_SimScaleRaw) [XIC(Err_FdbkRaw) ,XIC(Err_RefEU) ] ] ]CLR(Val_SpeedFdbk)JMP(SkipSpeedSim);
				RC: "If in simulation, simulate accel/decel.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Changed delay / time configuration items to REAL seconds.  #####";
				N: XIC(Inp_Sim)[[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Wrk_SpeedRef,Wrk_SimFdbkTgt) ,[XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_SimFdbkTgt,(Wrk_SimFdbkTgt-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ] ,[XIO(Wrk_Run) XIO(Wrk_Jog) ,XIO(Wrk_Rev) XIO(Sts_ActualDir) ,XIC(Wrk_Rev) XIC(Sts_ActualDir) ] CLR(Wrk_SimFdbkTgt) ,GRT(Cfg_SimRampT,0.0) [CPT(Wrk_Step,Cfg_MaxSpdRef/Cfg_SimRampT*Wrk_ScanTime) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ,LEQ(Cfg_SimRampT,0.0) MOV(1.50000000e+038,Wrk_Step) ,CMP(ABS(Val_SpeedFdbk-Wrk_SimFdbkTgt)<=Wrk_Step) MOV(Wrk_SimFdbkTgt,Val_SpeedFdbk) ,CMP((Val_SpeedFdbk-Wrk_SimFdbkTgt)>Wrk_Step) SUB(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ,CMP((Wrk_SimFdbkTgt-Val_SpeedFdbk)>Wrk_Step) ADD(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ];
				RC: "============================================================$N"
				    "INPUT DATALINK PROCESSING$N"
				    "============================================================$N"
				    "Scale the Input Datalink (if we have one) to its engineering units.";
				N: LBL(SkipSpeedSim)[XIO(Err_InpDLEU) XIC(Cfg_HasInpDatalink) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLEU) ] CLR(Val_InpDatalink) ];
				RC: "============================================================$N"
				    "RUN FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the drive is NOT being simulated and it HAS and IS USING a run feedback,$N"
				    "use the state of the run feed";
				N: [XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Cfg_UseSpeedFdbk) [CMP(ABS(Val_SpeedFdbk)>(0.001*Cfg_SpeedFdbkEUMax)) ,XIC(Wrk_Run) ,XIC(Wrk_Jog) ] ,XIO(Cfg_UseSpeedFdbk) [XIC(Wrk_StartRetrigT.DN) ,XIC(Wrk_StopRetrigT.TT) ] ] ]OTE(Wrk_RunFdbk);
				RC: "This rung copies the drive Status Word bits to external Status parameters of the instruction.$N"
				    "When this instruction is in simulation, simulated status is generated to $Qact like$Q a drive.";
				N: [[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,[XIO(Inp_Sim) [XIC(Inp_ActualDir) OTL(Sts_ActualDir) ,XIO(Inp_ActualDir) OTU(Sts_ActualDir) ] ,XIC(Inp_Sim) EQU(Val_SpeedFdbk,0.0) [XIO(Wrk_Rev) OTL(Sts_ActualDir) ,XIC(Wrk_Rev) OTU(Sts_ActualDir) ] ] ,[XIO(Inp_Sim) XIC(Inp_Accelerating) ,XIC(Inp_Sim) LES(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Accel) ,[XIO(Inp_Sim) XIC(Inp_Decelerating) ,XIC(Inp_Sim) GRT(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Decel) ,XIO(Inp_Sim) XIC(Inp_Alarm) OTE(Sts_Alarm) ,XIO(Inp_Sim) XIO(Inp_Ready) OTE(Sts_NotReady) ,[XIO(Inp_Sim) XIC(Inp_AtSpeed) ,XIC(Inp_Sim) EQU(Wrk_SimFdbkTgt,Val_SpeedFdbk) NEQ(Wrk_SimFdbkTgt,0.0) ] OTE(Sts_AtSpeed) ];
				RC: "Val_Fdbk is the current state of the device feedback, as seen on the AOI$'s Inputs:$N"
				    "0 = Stopped$N"
				    "1 = Running Forward$N"
				    "2 = Running Reverse$N"
				    "3 = Accelerating$N"
				    "4 = Decelerating";
				N: [XIO(Wrk_RunFdbk) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Wrk_RunFdbk) XIC(Sts_ActualDir) MOV(1,Val_Fdbk) ,XIC(Wrk_RunFdbk) XIO(Sts_ActualDir) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "*  Motor HAS run feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE run feedback";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ONS(Wrk_ResetONS) ,[XIC(OCmd_StartFwd) ,XIC(OCmd_StartRev) ,XIC(OCmd_Stop) ,[XIC(OCmd_JogFwd) ,XIC(OCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_OCmdResets) XIC(Wrk_OperHas1) ,[XIC(XCmd_StartFwd) ,XIC(XCmd_StartRev) ,XIC(XCmd_Stop) ,[XIC(XCmd_JogFwd) ,XIC(XCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_XCmdResets) XIC(Wrk_ExtHas1) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_DriveFaultAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_StartT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ,TOF(Wrk_ResetT,?,?) ];
				RC: "The Hold Timer $Qdone$Q bit comes on immediately and stays on$N"
				    "for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.";
				N: XIC(Wrk_ResetT.DN)[XIC(Inp_Faulted) XIO(Inp_Sim) OTE(Out_ClearFault) ,OTL(DriveFault.PCmd_Reset) ];
				RC: "============================================================$N"
				    "DRIVE START / STOP COMMAND HANDLING$N"
				    "============================================================$N"
				    "In preparation for the Start / Stop logic that follows, this rung$N"
				    "stashes away the Permissive";
				N: [[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) OTE(Wrk_FwdPermOK) ,[XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_RevNBPermOK) OTE(Wrk_RevPermOK) ];
				RC: "The drive is NOT READY TO RUN if:$N"
				    "* Interlocks are not OK and not bypassed;$N"
				    "* Non-bypassable Interlocks are not OK;$N"
				    "* Permissives are not OK and not bypassed,$N"
				    "or Non-Bypassable Permissives are not OK, $N"
				    "and the motor is not already starting or running;$N"
				    "* The drive (not simulated) reports that it is faulted;$N"
				    "* There$'s an I/O failure and the motor is NOT being simulated;$N"
				    "* The motor has a Fail to Start that has not been reset;$N"
				    "* The drive is disabled (by Maintenance);$N"
				    "* This instruction instance has a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  V4.00.00  2018-07-13:  Replaced start / stop / fwd / rev with start fwd / start rev / stop  #####";
				N: [XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIC(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIO(Wrk_FwdPermOK) XIO(Sts_StartingFwd) XIO(Sts_RunningFwd) [XIO(Wrk_RevPermOK) XIO(Sts_StartingRev) XIO(Sts_RunningRev) ,XIO(Cfg_HasReverse) ] OTE(Nrdy_Perm) ,XIO(Inp_Sim) [XIC(Inp_Faulted) OTE(Sts_DriveFault) OTE(Nrdy_Trip) ,XIO(Inp_Ready) OTE(Nrdy_DriveNR) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);
				RC: "The drive is NOT READY TO RUN if:$N"
				    "* Interlocks are not OK and not bypassed;$N"
				    "* Non-bypassable Interlocks are not OK;$N"
				    "* Permissives are not OK and not bypassed,$N"
				    "or Non-Bypassable Permissives are not OK, $N"
				    "and the motor is not already starting or running;$N"
				    "* The drive (not simulated) reports that it is faulted;$N"
				    "* There$'s an I/O failure and the motor is NOT being simulated;$N"
				    "* The motor has a Fail to Start that has not been reset;$N"
				    "* The drive is disabled (by Maintenance);$N"
				    "* This instruction instance has a configuration error.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The motor is AVAILABLE to be run by automation if it is in PROGRAM$N"
				    "Mode and the $QNot Ready$Q status is cleared.$N"
				    "#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_PrioStop)XIO(Nrdy_Fail)XIO(Nrdy_CfgErr)XIO(Nrdy_DriveNR)XIO(Nrdy_Trip)XIO(Nrdy_OoS)XIO(Nrdy_Perm)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If we$'re not timing an HMI or programmed Start or Stop,$N"
				    "and there$'s no sealed-in fail-to-start or fail-to-stop,$N"
				    "and if Local Start/Stop Control is permitted,$N"
				    "and if we are using run feedback (not in simulation),$N"
				    "detect a local start or stop transition and track state with it.$N"
				    "(Don$'t track the Start if conditions do not allow the motor to run$N"
				    "or a Jog operation is active.)$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "##### V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled.  #####";
				N: XIC(Cfg_AllowLocal)XIO(Wrk_StartInhT.TT)XIO(Wrk_StartHornT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_Jog)[XIC(Inp_Running) XIO(Sts_NotRdy) OTL(Wrk_Run) ,XIO(Inp_Running) OTU(Wrk_Run) ,[XIC(Inp_CommandDir) ,XIO(Cfg_HasReverse) ] OTU(Wrk_Rev) ,XIO(Inp_CommandDir) XIC(Cfg_HasReverse) OTL(Wrk_Rev) ];
				RC: "These next several rungs, in priority order, determine whether$N"
				    "the drive should be running, jogging or stopped.$N"
				    "$N"
				    "If a Drive START FORWARD command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is RUN, mark the Drive to RUN FORWARD.$N"
				    "Permissives must be OK or bypassed to start the Drive (Interlocks are checked below...).$N"
				    "The drive must be READY (or in simulation), and the drive can$'t already be jogging.$N"
				    "(Command Sources are mutually exclusive, thus handling the priority.)$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Added audible alert prior to commanded start.  #####$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_StartFwd) OTU(OCmd_StartFwd) [XIC(Wrk_OperHas1) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ] ,XIC(XCmd_StartFwd) OTU(XCmd_StartFwd) XIC(Wrk_ExtHas1) ,XIC(PCmd_StartFwd) OTU(PCmd_StartFwd) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIO(Sts_NotRdy)XIC(Wrk_FwdPermOK)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ,OTL(Wrk_Run) OTU(Wrk_Rev) ];
				RC: "These next several rungs, in priority order, determine whether$N"
				    "the drive should be running, jogging or stopped.$N"
				    "$N"
				    "If a Drive START REVERSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is RUN, mark the Drive to RUN REVERSE.$N"
				    "Permissives must be OK or bypassed to start the Drive (Interlocks are checked below...).$N"
				    "The drive must be READY (or in simulation), and the drive can$'t already be jogging.$N"
				    "(Command Sources are mutually exclusive, thus handling the priority.)$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Added audible alert prior to commanded start.  #####$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_StartRev) OTU(OCmd_StartRev) [XIC(Wrk_OperHas1) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ] ,XIC(XCmd_StartRev) OTU(XCmd_StartRev) XIC(Wrk_ExtHas1) ,XIC(PCmd_StartRev) OTU(PCmd_StartRev) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasReverse)XIO(Sts_NotRdy)XIC(Wrk_RevPermOK)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ,OTL(Wrk_Run) OTL(Wrk_Rev) ];
				RC: "This rung determines if the Drive SHOULD BE JOGGING FORWARD.  This is when:$N"
				    "$N"
				    "* The Operator is requesting to Jog$N"
				    "* The Drive is in OPER or MAINT$N"
				    "* Permissives and Interlocks are OK or bypassed if in OPER$N"
				    "* Non-Bypassable Interlocks and Permissives are OK,$N"
				    "* The drive is Ready (or in simulation), AND$N"
				    "* The drive is not otherwise requested to RUN$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_JogFwd) XIC(Wrk_OperHas1) ,XIC(XCmd_JogFwd) XIC(Wrk_ExtHas1) ]XIO(Sts_NotRdy)XIC(Wrk_FwdPermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTU(Wrk_Rev)OTL(Wrk_StartHorn);
				RC: "This rung determines if the Drive SHOULD BE JOGGING REVERSE.  This is when:$N"
				    "$N"
				    "* The Operator is requesting to Jog$N"
				    "* The Drive is in OPER or MAINT$N"
				    "* Permissives and Interlocks are OK or bypassed if in OPER$N"
				    "* Non-Bypassable Interlocks and Permissives are OK,$N"
				    "* The drive is Ready (or in simulation), AND$N"
				    "* The drive is not otherwise requested to RUN$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_JogRev) XIC(Wrk_OperHas1) ,XIC(XCmd_JogRev) XIC(Wrk_ExtHas1) ]XIC(Cfg_HasReverse)XIO(Sts_NotRdy)XIC(Wrk_RevPermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTL(Wrk_Rev)OTL(Wrk_StartHorn);
				RC: "If the drive is being jogged, run the Jog Timer.";
				N: XIC(Wrk_Jog)TON(Wrk_JogT,?,?);
				RC: "If we are sounding the audible start alert (start command accepte) and we lose$N"
				    "the permissive before actually starting the motor, cancel the start$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added audible alert on commanded start.  #####";
				N: XIC(Wrk_StartHorn)[XIO(Wrk_FwdPermOK) XIO(Wrk_Rev) ,XIO(Wrk_RevPermOK) XIC(Wrk_Rev) ]OTU(Wrk_Run)OTU(Wrk_Jog)OTU(OCmd_JogFwd)OTU(OCmd_JogRev)OTU(XCmd_JogFwd)OTU(XCmd_JogFwd)OTU(Wrk_StartHorn);
				RC: "If the drive is changed to a Command Source other than Ext, Oper or Maint,$N"
				    "or if the Jog command goes away,$N"
				    "or if the Jog command does not clear within the Maximum Jog Time,$N"
				    "stop jogging.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####$N"
				    "#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####";
				N: [[XIC(Wrk_OperHas1) XIO(OCmd_JogFwd) XIO(OCmd_JogRev) ,XIC(Wrk_ExtHas1) XIO(XCmd_JogFwd) XIO(XCmd_JogRev) ,XIO(Wrk_OperHas1) XIO(Wrk_ExtHas1) ,XIO(Cfg_HasJog) ] OTU(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(OCmd_JogFwd)OTU(OCmd_JogRev)OTU(XCmd_JogFwd)OTU(XCmd_JogRev);
				RC: "If a Drive STOP command is received in Operator, External,$N"
				    "Program or Maintenance, or if in Override and the Override State$N"
				    "is STOP, mark the Drive TO STOP (jogging or running).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Commands.  #####";
				N: [XIC(OCmd_Stop) OTU(OCmd_Stop) [XIC(Wrk_OperHas1) ,XIC(Cfg_OperStopPrio) XIO(Wrk_OperHas1) OTL(Nrdy_PrioStop) ] ,XIC(XCmd_Stop) OTU(XCmd_Stop) [XIC(Wrk_ExtHas1) ,XIC(Cfg_ExtStopPrio) XIO(Wrk_ExtHas1) OTL(Nrdy_PrioStop) ] ,XIC(PCmd_Stop) OTU(PCmd_Stop) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Wrk_NotRdy) ,[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ] XIO(Sts_Hand) ][[XIC(Wrk_Run) ,XIC(Wrk_Jog) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] ONS(Wrk_NotRdyONS) ] OTL(Wrk_Retrigger) RES(Wrk_StopRetrigT) ,OTU(Wrk_Run) OTU(Wrk_Jog) OTU(Wrk_StartHorn) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ];
				RC: "Higher Priority: HAND wins over other Modes:$N"
				    "If in Hand, have the Drive follow the RunFeedback.";
				N: [XIC(Wrk_Hand) ,XIC(S:FS) ][XIC(Wrk_RunFdbk) OTL(Wrk_Run) ,XIO(Wrk_RunFdbk) OTU(Wrk_Run) ,[XIC(Inp_CommandDir) ,XIO(Cfg_HasReverse) ] OTU(Wrk_Rev) ,XIO(Inp_CommandDir) XIC(Cfg_HasReverse) OTL(Wrk_Rev) ];
				RC: "If anything stops the motor, also stop the pre-start audible.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####";
				N: XIO(Wrk_Run)XIO(Wrk_Jog)OTU(Wrk_StartHorn);
				RC: "============================================================$N"
				    "START HORN TIMER$N"
				    "============================================================$N"
				    "If the horn should be sounding, run the start horn timer.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added audible alert pr";
				N: [XIC(Wrk_Run) ,XIC(Wrk_Jog) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "============================================================$N"
				    "DRIVE START RETRIGGER AND FAIL TO START DETECTION$N"
				    "============================================================$N"
				    "If the drive SHOULD BE RUNNING, run a Start Timer to check for Fail to Start,$N"
				    "";
				N: [XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_StartHorn)[TON(Wrk_StartT,?,?) ,TON(Wrk_StartRetrigT,?,?) TON(Wrk_StartRetrigT,?,?) ,XIO(Wrk_RunFdbk) TON(Wrk_StartInhT,?,?) ,XIC(Wrk_StartRetrigT.DN) OTU(Wrk_Retrigger) ];
				RC: "If the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,$N"
				    "show the motor as $QFAILED TO START$Q";
				N: XIC(Wrk_StartT.DN)XIO(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStart);
				RC: "============================================================$N"
				    "DRIVE STOP RETRIGGER AND FAIL TO STOP DETECTION$N"
				    "============================================================$N"
				    "If the drive SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop,$N"
				    " and";
				N: XIO(Wrk_Run)[XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ][TON(Wrk_StopT,?,?) ,TON(Wrk_StopRetrigT,?,?) TON(Wrk_StopRetrigT,?,?) ,XIC(Wrk_RunFdbk) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_StopRetrigT.DN) OTU(Wrk_Retrigger) ];
				RC: "If the Stop Timer times out and the motor run feedback (or simulated feedback)$N"
				    "never showed $Qstopped$Q, show the motor as $QFAILED TO STOP$Q";
				N: XIC(Wrk_StopT.DN)XIC(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStop);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "drive to shed (de-energize).";
				N: XIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);
				RC: "If a shed condition is latched in above, de-energize the drive.$N"
				    "$N"
				    "#####  V4.10.01  2019-10-16:  Corrected handling of Start Horn on shed conditions.  #####";
				N: [XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_StartHorn);
				RC: "============================================================$N"
				    "DEVICE COMMAND ENUMERATED VALUE$N"
				    "============================================================$N"
				    "Val_Cmd is the command currently being processed:$N"
				    "0 = None$N"
				    "1 = Stop$N"
				    "2 = Start Forward$N"
				    "3 = Star";
				N: [CLR(Wrk_Cmd) ,XIO(Wrk_Run) XIO(Wrk_Jog) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_Run) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] [XIC(Sts_CommandDir) MOV(2,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(3,Wrk_Cmd) ] ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Sts_CommandDir) MOV(4,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(5,Wrk_Cmd) ] ,MOV(Wrk_Cmd,Val_Cmd) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the Drive is NOT SIMULATED, generate the appropriate outputs for the Drive.$N"
				    "$N"
				    "If the Drive should be running";
				N: XIO(Inp_Sim)XIO(Sts_Hand)[XIO(Sts_NotRdy) XIO(Wrk_StartHorn) [XIC(Wrk_Run) [OTE(Out_Run) ,[XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Start) ] ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] OTE(Out_Jog) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Stop) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ,XIO(Wrk_Rev) OTE(Out_Fwd) ,XIC(Wrk_Rev) OTE(Out_Rev) ];
				RC: "Check the selected speed reference against the configured Maximum and Minimum$N"
				    "allowed reference limits and ensure the speed is within limits.$N"
				    "Be sure the speed reference is not negative.  This object supports reversing$N"
				    "by command only; negative speed reference is NOT supported!";
				N: [GRT(Wrk_SpeedRef,Cfg_MaxSpdRef) MOV(Cfg_MaxSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,Cfg_MinSpdRef) MOV(Cfg_MinSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,0.0) CLR(Wrk_SpeedRef) ]OTE(Sts_SpeedLimited);
				RC: "If the drive is NOT simulated and its scaling config is valid, scale the$N"
				    "final speed reference from engineering units to Raw (drive) Units.$N"
				    "$N"
				    "If the drive is SIMULATED, set the Speed Reference output to ZERO.";
				N: [XIO(Inp_Sim) XIO(Err_RefEU) CPT(Out_SpeedRef,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefRawMin) ,[XIC(Inp_Sim) ,XIC(Err_RefEU) ] CLR(Out_SpeedRef) ];
				RC: "If NOT in simulation, the Output Datalink exists, and its scaling is valid,$N"
				    "the working value is scaled to generate Out_Datalink.$N"
				    "If in simulation, the Output Datalink does not exist, or its scaling is invalid,$N"
				    "Out_Datalink is cleared.";
				N: [XIO(Inp_Sim) XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) CPT(Out_Datalink,(Wrk_OutDatalink-Cfg_OutDatalinkEUMin)*(Cfg_OutDatalinkRawMax-Cfg_OutDatalinkRawMin)/(Cfg_OutDatalinkEUMax-Cfg_OutDatalinkEUMin)+Cfg_OutDatalinkRawMin) ,[XIC(Inp_Sim) ,XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Out_Datalink) ];
				RC: "If the Output Datalink exists and its scaling is valid, the working value is copied to Val_OutDatalink.$N"
				    "If the Output Datalink does not exist, or its scaling is invalid, Val_OutDatalink is cleared.";
				N: [XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) MOV(Wrk_OutDatalink,Val_OutDatalink) ,[XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Val_OutDatalink) ];
				RC: "Val_SpeedRef (commanded speed)$N"
				    "$N"
				    "Based on Mode and Tracking settings, copy the Speed$N"
				    "Reference Value back into the Operator and Program Settings.$N"
				    "$N"
				    "#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####";
				N: [MOV(Wrk_SpeedRef,Val_SpeedRef) ,XIC(Cfg_SetTrack) [[XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_SpeedRef,PSet_SpeedRef) MOV(Val_SpeedRef,OSet_SpeedRef) MOV(Val_SpeedRef,XSet_SpeedRef) ,MOV(Val_OutDatalink,PSet_OutDatalink) MOV(Val_OutDatalink,OSet_OutDatalink) MOV(Val_OutDatalink,XSet_OutDatalink) ] ];
				RC: "This rung generates the Starting, Running, Stopping, Stopped and Jogging Status bits.$N"
				    "$N"
				    "If the Drive is commanded to run (Output on) and the feedback doesn$'t yet show it running,$N"
				    "the Drive is STARTING.$N"
				    "$N"
				    "If the Drive is commanded to run (Output on) and the feedback shows it running,$N"
				    "the Drive is RUNNING.$N"
				    "$N"
				    "If the Drive is commanded to stoop (Output off) and the feedback still shows it running,$N"
				    "the Drive is STOPPING.$N"
				    "$N"
				    "If the Drive is commanded to stop (Output off) and the feedback shows it has stopped,$N"
				    "the Drive is STOPPED.$N"
				    "$N"
				    "If the Drive is commanded to jog, show the status as JOGGING.$N"
				    "$N"
				    "If the audible alert is active, show the Status as HORN.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####";
				N: [XIO(Wrk_StartHorn) XIC(Wrk_Run) XIO(Wrk_Jog) [XIO(Wrk_RunFdbk) [XIC(Sts_CommandDir) OTE(Sts_StartingFwd) ,XIO(Sts_CommandDir) OTE(Sts_StartingRev) ] ,XIC(Wrk_RunFdbk) [XIC(Sts_ActualDir) OTE(Sts_RunningFwd) ,XIO(Sts_ActualDir) OTE(Sts_RunningRev) ] ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) [XIC(Sts_ActualDir) OTE(Sts_StoppingFwd) ,XIO(Sts_ActualDir) OTE(Sts_StoppingRev) ] ,XIO(Wrk_RunFdbk) OTE(Sts_Stopped) ] ,XIO(Wrk_StartHorn) XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Sts_CommandDir) OTE(Sts_JoggingFwd) ,XIO(Sts_CommandDir) OTE(Sts_JoggingRev) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "Ready to Start if in Operator Manual, Stopped, and Permissives and Interlocks are OK.$N"
				    "$N"
				    "Ready to Stop if";
				N: XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][XIC(Wrk_OperHas1) [XIC(Inp_Ready) ,XIC(Inp_Sim) ] [[XIC(Sts_Stopped) ,XIC(Sts_Maint) [XIC(Sts_RunningFwd) ,XIC(Sts_RunningRev) ] ] [XIC(Wrk_FwdPermOK) OTE(ORdy_StartFwd) ,XIC(Wrk_RevPermOK) OTE(ORdy_StartRev) ] ,XIC(Cfg_HasJog) XIO(Wrk_Run) [XIC(Wrk_FwdPermOK) OTE(ORdy_JogFwd) ,XIC(Wrk_RevPermOK) OTE(ORdy_JogRev) ] ] ,[XIC(Wrk_OperHas1) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_StoppingFwd) XIO(Sts_StoppingRev) OTE(ORdy_Stop) ];
				RC: "============================================================$N"
				    "REMAINING DRIVE VALUES AND STATUS$N"
				    "============================================================$N"
				    "This rung copies a number of values from the drive directly$N"
				    "to their final Value and Status out";
				N: NEQ(Inp_LastFaultCode,0)MOV(Inp_LastFaultCode,Val_LastFaultCode);
				RC: "If the drive is Faulted, this rung finds the Fault Description for$N"
				    "the given Fault Code within the Reference Fault Code List $N"
				    "(In/Out Parameter).  (The same Fault Code List tag$N"
				    "can be referenced by ALL instances of this instruction$N"
				    "that use the fault code -- same drive class!!!)$N"
				    "$N"
				    "1.  Find the number of entries in the Fault Code List (Array SIZE).$N"
				    "2.  Search (FSC) the Fault Code List for a matching Code.$N"
				    "3.  If found, copy the corresponding Description to Val_FaultDesc.$N"
				    "4.  If NOT found, copy list entry zero ($QNo Help Available for this code$Q).";
				N: XIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "* If the motor DOES NOT HAVE";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(DriveFault.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasRunFdbk) ,XIC(Cfg_HasSpeedFdbk) ] OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(FailToStart.Inp_OoS)OTE(FailToStop.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(DriveFault.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FailToStart);
				RC: "Handle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FailToStop);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle Drive Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(DriveFault);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(DriveFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Bad Raw Scaling configs$N"
				    "Bad Engineering Units Scaling configs$N"
				    "Bad Min or Max Speed Reference clamp limit$N"
				    "Bad simulation speed ramp time$N"
				    "Bad timer config from (rung above)$N"
				    "Bad Alarm config (from P_Alarm)$N"
				    "Bad Cfg_OperKeep / Cfg_ProgKeep config$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Modified to allow the special case where min and max clamping  #####$N"
				    "#####  limits (speed or output datalink) can be EQUAL (clamp at a specific value).  #####$N"
				    "#####  Changed delay / time configuration items to REAL seconds.  #####";
				N: [XIC(Nrdy_CfgErr) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(DriveFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Powerup / Unknown (in Hand but having no feedback, for example)$N"
				    "0 = Powerup / Unknown$N"
				    "1 = Stopped$N"
				    "2 = Running Forward$N"
				    "3 = Running Reverse$N"
				    "4 = Running Slow$N"
				    "5 = Starting Forward$N"
				    "6 = Starting Reverse$N"
				    "7 = Starting Slow$N"
				    "8 = Jogging Forward$N"
				    "9 = Jogging Reverse$N"
				    "10 = Stopping$N"
				    "14 = Horn$N"
				    "$N"
				    "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Fail to Start$N"
				    "17 = Fail to Stop$N"
				    "18 = Drive Fault$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####$N"
				    "#####  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_RunningFwd) MOV(2,Wrk_Sts) ,XIC(Sts_RunningRev) MOV(3,Wrk_Sts) ,XIC(Sts_StartingFwd) MOV(5,Wrk_Sts) ,XIC(Sts_StartingRev) MOV(6,Wrk_Sts) ,XIC(Sts_JoggingFwd) MOV(8,Wrk_Sts) ,XIC(Sts_JoggingRev) MOV(9,Wrk_Sts) ,[XIC(Sts_StoppingFwd) ,XIC(Sts_StoppingRev) ] MOV(10,Wrk_Sts) ,XIC(Sts_Horn) MOV(14,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,XIC(Sts_DriveFault) MOV(18,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,XIC(Cfg_UseSpeedFdbk) MOV(1,Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "If the drive is using run feedback (for state) and has speed feedback, all is live and good.$N"
				    "If the drive is using speed feedback to determine run state, state is assumed good.$N"
				    "If the drive does not have speed feedback, speed is no-feedback assumed good.";
				N: MOV(SrcQ_IO,SrcQ);
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for r";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(DriveFault.Val_Notify,Wrk_Notify) MOV(DriveFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(FailToStop.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(DriveFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if a latched Shed condition requires a reset in order to run the motor;$N"
				    "* if that reset or any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(FailToStart.Sts_RdyAck) ,XIC(FailToStop.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ,XIC(DriveFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FailToStart.Sts_RdyReset) ,XIC(FailToStop.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(DriveFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Trip) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, set drive to STOP, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "============================================================$N"
				    "$QASPECT$Q OWNERSHIP$N"
				    "============================================================$N"
				    "Using the Command Source determined above, and the Cfg_OperKeep, Cfg_ProgKeep and$N"
				    "Cfg_ExtKeep bits, determin";
				N: [[XIC(Cfg_OperKeep.0) XIC(Cfg_ProgKeep.0) ,XIC(Cfg_OperKeep.0) XIC(Cfg_ExtKeep.0) ,XIC(Cfg_ExtKeep.0) XIC(Cfg_ProgKeep.0) ] OTU(Cfg_OperKeep.0) OTU(Cfg_ProgKeep.0) OTU(Cfg_ExtKeep.0) ,[XIC(Cfg_OperKeep.1) XIC(Cfg_ProgKeep.1) ,XIC(Cfg_OperKeep.1) XIC(Cfg_ExtKeep.1) ,XIC(Cfg_ExtKeep.1) XIC(Cfg_ProgKeep.1) ] OTU(Cfg_OperKeep.1) OTU(Cfg_ProgKeep.1) OTU(Cfg_ExtKeep.1) ,[XIC(Cfg_OperKeep.3) XIC(Cfg_ProgKeep.3) ,XIC(Cfg_OperKeep.3) XIC(Cfg_ExtKeep.3) ,XIC(Cfg_ExtKeep.3) XIC(Cfg_ProgKeep.3) ] OTU(Cfg_OperKeep.3) OTU(Cfg_ProgKeep.3) OTU(Cfg_ExtKeep.3) ];
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Commands.  #####";
				N: [OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) ,OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) ,OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_SpeedRef) ];
				RC: "On powerup (prescan), set drive to stop.";
				N: OTU(Wrk_Run)OTU(Wrk_Jog);
				RC: "Reset the fault condition Shed latches.";
				N: OTU(Nrdy_PrioStop)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);
				RC: "Outputs are cleared on Prescan.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-13:  Added Autible Alert on start.  #####";
				N: [OTU(Out_Start) OTU(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) OTU(Out_Horn) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];
				RC: "Show the enumerated drive command as NONE.$N"
				    "Show the enumerated drive feedback as NONE.$N"
				    "Show the enumerated drive status as POWERUP / UNKNOWN.";
				N: CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveC (Revision := "4.10",
	                                        RevisionExtension := ".01 Release",
	                                        RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                        Vendor := "Rockwell Automation",
	                                        ExecutePrescan := Yes,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := Yes,
	                                        CreatedDate := "2008-03-27T19:50:50.098Z",
	                                        CreatedBy := "Not Available",
	                                        EditedDate := "2023-03-15T17:10:09.883Z",
	                                        EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                        SoftwareRevision := "v32.03",
	                                        AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls an Analog or Pulse Output Valve with$Nanalog or simulated position feedback and provides:$N$N*  Program and Operator entry of target position in Percent Open$N*  Ramping of position to target at specified Rate of Change (%/sec)$N*  Scaling of Position Feedback input from Raw (I/O card) Units to percent$N*  Monitoring of Interlock conditions which cause output to shed$N*  Configurable shed to HOLD or to configured position$N*  Monitoring of I/O communication faults$N*  Alarms for Interlock Trip, Actuator Fault, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether valve$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NAlarms are provided by P_Alarm Add-On Instruction instances.$NCommand Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand$N$NConfiguration notes:$N   If Max ON Time is less than 0 or greater than the Cycle Time$N        it is set to the Cycle Time.$N   If Min ON Time is less than 0 or greater than the Max ON Time$N        it is set to zero.$N   If Deadtime is less than 0 or greater than the Cycle Time,$N        it is set to zero.$N   Bump Time must be within the Min ON Time and Max ON Time.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Added option to clamp to a full/empty range when we have limit switches.$N* Changed availability to use input availability from interlocks.$N* Updated to P_CmdSrc V4.10.00.$N* Corrected parameter External Access.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for associated object(s).$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* Added unacked alarm count.$N* Added  configurable decimal places for display on HMI.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Added option for no position feedback (simulated with hysteresis).$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_PosFdbk : REAL (Description := "Position Feedback from Valve (in Raw Input units)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			Inp_OpenLS : BOOL (Description := "Valve Open Limit Switch 1=confirmed fully open",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_ClosedLS : BOOL (Description := "Valve Closed Limit Switch 1=confirmed fully closed",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 0);
			Inp_ActuatorFault : BOOL (Description := "Valve Actuator Fault (overload, etc.), 0=OK, 1=Fault)",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             DefaultData := 0);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, Pulse Output Valve can be moved",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, Pulse Output Valve can be moved",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input / Output Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=I/O are being simulated, set output CV to 0.0, ignore I/O Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCV : REAL (Description := "CV target in Override Mode$N(CV EU)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Reset : BOOL (Description := "1=Reset shed latches and cleared alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_ShedHold : BOOL (Description := "1=Hold Output on Interlock or bad PV, 0=Go to Cfg_IntlkCV",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Take shed action (hold or interlock CV) on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_SkipRoCLim : BOOL (Description := "1=Skip RoC Limiting in Intlk, Maint, Ovrd modes",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_SetTrack : BOOL (Description := "1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1);
			Cfg_SetTrackOvrdHand : BOOL (Description := "1=Prog/Oper Settings track Override/Hand CV",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			Cfg_HasPosFdbk : BOOL (Description := "1=Valve provides an analog position feedback, 0=simulate feedback",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1);
			Cfg_HasOpenLS : BOOL (Description := "1=Valve provides an Open Limit Switch signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasClosedLS : BOOL (Description := "1=Valve provides a Closed Limit Switch signal",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_UseOpenLS : BOOL (Description := "1=Valve Open LS should be used for open/closed status",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseClosedLS : BOOL (Description := "1=Valve Closed LS should be used for open/closed status",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_LSFail : BOOL (Description := "1=both switches ON=fail, 0=both switches OFF=fail",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_ClampPosToLS : BOOL (Description := "1=Clamps Val_Pos to EUMin/Max when on a Limit Switch",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasCVNav : BOOL (Description := "1=Tells HMI to enable navigation to a connected CV object",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_OvrdIntlk : BOOL (Description := "1=Override ignores Bypassable Intlk; 0=always use Intlk",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_DecPlcs : DINT (Description := "Number of decimal places for CV display (0..6)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasActuatorFaultAlm OF ActuatorFault.Cfg_Exists (Description := "1=Actuator Fault Alarm exists and will be checked",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_ActuatorFaultResetReqd OF ActuatorFault.Cfg_ResetReqd (Description := "1=Reset required to clear Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_ActuatorFaultAckReqd OF ActuatorFault.Cfg_AckReqd (Description := "1=Acknowledge required for Actuator Fault Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_ActuatorFaultSeverity OF ActuatorFault.Cfg_Severity (Description := "Actuator Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_MinCV : REAL (Description := "Minimum CV (in CV EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_MaxCV : REAL (Description := "Maximum CV (in CV EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 1.00000000e+002);
			Cfg_CVRoCLimInc : REAL (Description := "CV Rate of Change Limit, Increasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_CVRoCLimDec : REAL (Description := "CV Rate of Change Limit, Decreasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_IntlkCV : REAL (Description := "CV (target in EU) when interlocked (if not Cfg_ShedHold)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMin : REAL (Description := "CV Minimum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMax : REAL (Description := "CV Maximum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+002);
			Cfg_CVRawMin : REAL (Description := "CV Minimum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_CVRawMax : REAL (Description := "CV Maximum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+002);
			Cfg_FdbkRawMin : REAL (Description := "Position Feedback Minimum in raw input units (for scaling)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_FdbkRawMax : REAL (Description := "Position Feedback Maximum in raw input units (for scaling)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1.00000000e+002);
			Cfg_CycleT : REAL (Description := "Open and Close Pulse Output overall period (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+001);
			Cfg_OpenRate : REAL (Description := "Rate at which valve moves when opening (CV EU/sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+000);
			Cfg_CloseRate : REAL (Description := "Rate at which valve moves when closing (CV EU/sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 1.00000000e+000);
			Cfg_MaxOnT : REAL (Description := "Open and Close Pulse Output maximum ON time (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 5.00000000e+000);
			Cfg_MinOnT : REAL (Description := "Open and Close Pulse Output minimum ON time (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+000);
			Cfg_BumpT : REAL (Description := "Time to bump valve open or closed (by Oper) when Fdbk Bad (sec)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_Deadtime : REAL (Description := "Additional time on first pulse after stop or direction change",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_MaxClosedPos : REAL (Description := "Position above which valve is assumed open if limit switches not used",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0.00000000e+000);
			PSet_CV : REAL (Description := "Program Setting of Controlled Variable (output) (CV EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XSet_CV : REAL (Description := "External Setting of Controlled Variable (output) (CV EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_ActuatorFaultAck OF ActuatorFault.PCmd_Ack (Description := "Program Command to Acknowledge Actuator Fault Alarm",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			PCmd_ActuatorFaultSuppress OF ActuatorFault.PCmd_Suppress (Description := "Program Command to Suppress Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_ActuatorFaultUnsuppress OF ActuatorFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress Actuator Fault Alarm",
			                                        Usage := Input,
			                                        RADIX := Decimal,
			                                        Required := No,
			                                        Visible := No);
			PCmd_ActuatorFaultUnshelve OF ActuatorFault.PCmd_Unshelve (Description := "Program Command to Unshelve Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "External Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_CV : REAL (Description := "CV Output in Raw (I/O Card) Units",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
			Out_Open : BOOL (Description := "Pulse Output to drive valve Open",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Out_Close : BOOL (Description := "Pulse Output to drive valve closed",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_Pos : REAL (Description := "Valve actual position from feedback (CV EU)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Val_CVSet : REAL (Description := "Value of selected CV Setting (before rate limiting, CV EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVOut : REAL (Description := "Value of CV output (after clamping and ramping) (CV EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVEUMin : REAL (Description := "Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			Val_CVEUMax : REAL (Description := "Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1.00000000e+002);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "0=AtTarget, 1=RampClose, 2=RampOpen, 3=Clamp@Min, 4=Clamp@Max, 5=BumpClose, 6=BumpOpen",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 32=I/OFault, 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_CVInfNaN : BOOL (Description := "1=Selected CV is Infinite or Not A Number (1.$$, 1.#NaN)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_PosInfNaN : BOOL (Description := "1=Inp_PosFdbk is Infinite or Not A Number (1.$$, 1.#NaN)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_BumpOpen : BOOL (Description := "1=Bump Open Requested or Active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_BumpClose : BOOL (Description := "1=Bump Close Requested or Active",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Ramping : BOOL (Description := "1=CV is ramping to target",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Clamped : BOOL (Description := "1=CV Set is clamped at CVMin or CVMax",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_SkipRoCLim : BOOL (Description := "1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_Active : BOOL (Description := "1=CV is greater than Cfg_MaxClosedPos, show valve symbol as $Qopened$Q",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Pulse Output Valve available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_LSFail : BOOL (Description := "1=Limit Switch Overlap Failure",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=Device has a Maintenance Bypass function active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=One or more Alarms Shelved, Disabled or Suppressed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Limit : BOOL (Description := "1=Error in Config: CV Limits swapped",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_EU : BOOL (Description := "1=Error in Config: Scaled CV EU Min = Max",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Err_Raw : BOOL (Description := "1=Error in Config: Raw Output Scaling Min = Max",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Fdbk : BOOL (Description := "1=Error in Config: Raw Feedback Scaling Min = Max",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Timer Preset (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Status: CV held or forced by interlock NOT OK (1-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: CV held or forced by interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_ActuatorFault OF ActuatorFault.Inp (Description := "1=Actuator Fault detected (input)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Alm_ActuatorFault OF ActuatorFault.Alm (Description := "1=Alarm: Actuator Fault Detected",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Ack_ActuatorFault OF ActuatorFault.Ack (Description := "1=Actuator Fault Alarm has been acknowledged",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_ActuatorFaultDisabled OF ActuatorFault.Disabled (Description := "1=Actuator Fault Alarm has been Disabled by Maintenance",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_ActuatorFaultShelved OF ActuatorFault.Shelved (Description := "1=Actuator Fault Alarm has been Shelved by Operator",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_ActuatorFaultSuppressed OF ActuatorFault.Suppressed (Description := "1=Actuator Fault Alarm has been Suppressed by Program",
			                                       Usage := Output,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No,
			                                       ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "1=I/O Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveC : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cfg_EU : STRING_8 (Description := "Engineering Units for display on HMI",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[6,'% Open$00$00']");
			Wrk_CV : REAL (Description := "Working copy of Speed Reference (for limiting)",
			                 RADIX := Float,
			                 ExternalAccess := None,
			                 DefaultData := 0.00000000e+000);
			Wrk_CVSet : REAL (Description := "Final selected CV to feed to RoC Limiter",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_CVOut : REAL (Description := "Working value of CV after Rate Limiting",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_IntlkTripONS : BOOL (Description := "Interlock Tripped This Scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ScanTime : REAL (Description := "Seconds since previous scan",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_StepInc : REAL (Description := "Amount to increase CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			ActuatorFault : P_Alarm (Description := "Actuator Fault Alarm (based on Actuator Fault Input)",
			                        ExternalAccess := Read/Write,
			                        DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_RealChkDINT : DINT (Description := "REAL tag bit pattern as a DINT to check for Inf / NaN",
			                          RADIX := Hex,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_Close : BOOL (Description := "Internal Close output -- before Sim",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Open : BOOL (Description := "Internal Open output -- before Sim",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_CycleT : TIMER (Description := "Overall Cycle Timer for pulsed outputs",
			                     ExternalAccess := None,
			                     DefaultData := "[0,2147483647,0]");
			Wrk_OKtoOpen : BOOL (Description := "OK to pulse$NOut_Open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OKtoClose : BOOL (Description := "OK to pulse Out_Close",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTime : REAL (Description := "Time to pulse Out_Open",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_CycleT_ms : DINT (Description := "Cycle Time in milliseconds (preset)",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTimePrev : DINT (Description := "Wrk_OpenTime from previous cycle",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CloseTime : REAL (Description := "Time to pulse Out_Close",
			                        RADIX := Float,
			                        ExternalAccess := None,
			                        DefaultData := 0.00000000e+000);
			Wrk_CloseTimePrev : REAL (Description := "Wrk_CloseTime from previous cycle",
			                            RADIX := Float,
			                            ExternalAccess := None,
			                            DefaultData := 0.00000000e+000);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00']");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_StepDec : REAL (Description := "Amount to decrease CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_BumpClose : BOOL (Description := "Operator Bump Close requested",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_BumpOpen : BOOL (Description := "Operator Bump Open requested",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_BumpingOpen : BOOL (Description := "Operator Bump Open actively pulsing Out_Open",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_BumpingClose : BOOL (Description := "Operator Bump Close actively pulsing Out_Close",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CycleActive : BOOL (Description := "Outputs are cycling; wait for cycle to complete",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Cfg_CVNavTag : STRING_NavTag (Description := "Tagname for destination of CV Navigation button",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_ShedIntlkCV : BOOL (Description := "Output CV being held at Interlock value",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ShedHold : BOOL (Description := "Output CV being held at last good value",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			OSet_CV : REAL (Description := "Operator Setting of Controlled Variable (output) (CV EU)",
			                  RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms and acknowledge all alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_BumpClose : BOOL (Description := "Operator Command to bump valve closed (avail. if Fdbk Bad)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			OCmd_BumpOpen : BOOL (Description := "Operator Command to bump valve open (avail. if Fdbk Bad)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			ORdy_CV : BOOL (Description := "1=Ready for OSet_CV (enables data entry field)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_BumpClose : BOOL (Description := "1=Ready for OCmd_BumpClose (enables HMI button)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			ORdy_BumpOpen : BOOL (Description := "1=Ready for OCmd_BumpOpen (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_DeadtimeT : TIMER (Description := "Timer for valve hysteresis (deadtime)",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_LastMove : BOOL (Description := "1=Last move was to open, 0=Last move was to close",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_WaitDeadtime : BOOL (Description := "1=Need to wait deadtime before simulated move",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted, Output OFF (zero), Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.";
				N: [MUL(Cfg_CycleT,1000,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
				    "* Clamp the Closed/Opened status threshold to be within the$N"
				    "scaled range CVEUMin to CVEUMax.";
				N: [LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Cycle Time configuration$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "Bad Alarm configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(ActuatorFault.Inp_OoS) P_Alarm(ActuatorFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(ActuatorFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "If this Control Valve is OFF-SCAN (rung is false or EnableIn is false in FBD), then:$N"
				    "$N"
				    "Clear the pulse outputs.$N"
				    "Clear the Alarms$N"
				    "Show the Valve as $QDisabled$Q, not $QAvailable$Q and $QNot Ready$Q.$N"
				    "Set the target position to the configured ($Qsafe$Q) Interlock CV value.$N"
				    "$N"
				    "Other data are left in Last State!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Out_Open) OTU(Out_Close) ,OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ];
				RC: "============================================================$N"
				    "FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "Always show the actual position from the Position Feedback input.$N"
				    "If the input is a valid REAL number, conver";
				N: [COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,XIC(Sts_PosInfNaN) COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of th";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit S";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Active) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "The rate limiter$'s scan timer must run and clear every scan, whether the Instruction$N"
				    "is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.";
				N: TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error";
				N: [CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: manipulate Control Valve with position feedback")
				RC: "Copyright ? Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveC :  PROCESS -- CONTROL VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added notify and unack count rollup for associated object(s).$N"
				    "Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Added unacked alarm count.$N"
				    "Added configurable decimal places for display on HMI.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N"
				    "Added option for no position feedback (simulated with hysteresis).$N"
				    "V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have$N"
				    "limit switches. Changed availability to use input availability from interlocks.$N"
				    "Updated to P_CmdSrc V4.10.00. Corrected parameter External Access.$N"
				    "Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls an Analog or Pulse Output Valve with$N"
				    "analog or simulated position feedback and provides:$N"
				    "$N"
				    "*  Program and Operator entry of target position in Percent Open$N"
				    "*  Ramping of position to target at specified Rate of Change (%/sec)$N"
				    "*  Scaling of Position Feedback input from Raw (I/O card) Units to percent$N"
				    "*  Monitoring of Interlock conditions which cause output to shed$N"
				    "*  Configurable shed to HOLD or to configured position$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Interlock Trip, Actuator Fault, I/O Fault$N"
				    "*  Opened, Closed status based on limit switches (if provided),$N"
				    "or based on Position Feedback and a configured threshold.$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "      can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand.$N"
				    "Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Comm";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration d";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Flag a Configuration Error if the CV scaled range, or the CV output or$N"
				    "position feedback input range maximum and minimum are set the same (invalid range).";
				N: [EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.$N"
				    "* Bump Time must be within the Min ON Time and Max ON Time.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####";
				N: [MUL(Cfg_CycleT,1000.0,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ,MUL(Cfg_Deadtime,1000,Wrk_DeadtimeT.PRE) ,LES(Cfg_BumpT,Cfg_MinOnT) NEQ(Cfg_BumpT,0.0) MOV(Cfg_MinOnT,Cfg_BumpT) ,GRT(Cfg_BumpT,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Cfg_BumpT) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
				    "* Clamp the Closed/Opened status threshold to be within the$N"
				    "scaled range CVEUMin to CVEUMax.";
				N: [LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Cycle Time configuration$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "Bad Alarm configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Position Feedback exists and we$'re not in Simulation, process it.$N"
				    "If the input is a valid REAL number";
				N: XIO(Inp_Sim)XIC(Cfg_HasPosFdbk)[COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,[XIC(Sts_PosInfNaN) ,XIC(Err_Fdbk) ] COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) XIO(Err_Fdbk) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];
				RC: "In preparation for rate limiting and ramping, this rung$N"
				    "determines the time since the previous scan, using a non-stop TON timer.$N"
				    "When we get here, we read the accumulator (in milliseconds, so$N"
				    "divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have$N"
				    "incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)";
				N: MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);
				RC: "In Simulation, or if the Position Feedback does not exist, the simulated position$N"
				    "ramps at the configured valve Open Rate or Close Rate, after waiting the deadtime$N"
				    "on a change in direction, when the logic is requesting the valve to open or close.$N"
				    "(Note Wrk_ bits, not Out_ bits, which are cleared in Simulation.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####";
				N: [XIC(Inp_Sim) ,XIO(Cfg_HasPosFdbk) ][[XIC(Wrk_Open) XIO(Wrk_LastMove) OTL(Wrk_LastMove) ,XIC(Wrk_Close) XIC(Wrk_LastMove) OTU(Wrk_LastMove) ] OTL(Wrk_WaitDeadtime) ,XIC(Wrk_WaitDeadtime) TON(Wrk_DeadtimeT,?,?) TON(Wrk_DeadtimeT,?,?) ,XIC(Wrk_DeadtimeT.DN) OTU(Wrk_WaitDeadtime) ,XIO(Wrk_WaitDeadtime) [XIC(Wrk_Open) CPT(Val_Pos,Val_Pos+(Wrk_ScanTime*Cfg_OpenRate)) ,XIC(Wrk_Close) CPT(Val_Pos,Val_Pos-(Wrk_ScanTime*Cfg_CloseRate)) ] ,GRT(Val_Pos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Val_Pos) ,LES(Val_Pos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_Pos) ];
				RC: "If the valve is NOT simulated, and if the valve does NOT have position feedback,$N"
				    "if the valve contacts the open or closed limit switch, set the simulated position$N"
				    "feedback to the full open (MaxCV) or full closed (MinCV) position.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have limit switches.   #####";
				N: XIO(Inp_Sim)[XIO(Cfg_HasPosFdbk) ,XIC(Cfg_ClampPosToLS) ][XIC(Inp_OpenLS) XIC(Cfg_UseOpenLS) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ] MOV(Cfg_CVEUMax,Val_Pos) ,XIC(Inp_ClosedLS) XIC(Cfg_UseClosedLS) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ] MOV(Cfg_CVEUMin,Val_Pos) ];
				RC: "============================================================$N"
				    "SETTINGS PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Settings:$N"
				    "$N"
				    "Limit the Program and Operator CV Settings to the hard limits, regardl";
				N: [[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock Bypass function is enabled.";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(ActuatorFault.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "The Pulse Output Valve is NOT READY to be controlled (by the owner specified by Mode) if it is$N"
				    "Disabled, if interlocks are not OK (accounting for bypassing), I/O Communication is faulted$N"
				    "or there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) [NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The device is AVAILABLE to be controlled by other objects$N"
				    "if it IS in Program Mode and it IS NOT $QNot Ready$Q.$N"
				    "#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "Ready to receive a new OSet_CV if tracking is NOT enabled,$N"
				    "or we$'re in Operator or Maintenance Mode, or,$N"
				    "if we$'re in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: [XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of th";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIO(Sts_PosInfNaN) GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIO(Sts_PosInfNaN) LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit S";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ,NEQ(Val_Fdbk,1) OTE(Sts_Active) ];
				RC: "============================================================$N"
				    "BUMP OPEN, BUMP CLOSE COMMAND HANDLING$N"
				    "============================================================$N"
				    "Ready to receive Bump Open / Bump Close Commands when:$N"
				    "*  Bump Timer preset is greater tha";
				N: [XIC(Sts_PosInfNaN) ,XIC(Sts_IOFault) ,XIC(Sts_ActuatorFault) ][XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_BumpOpen)XIO(Wrk_BumpClose)XIO(Wrk_BumpingOpen)XIO(Wrk_BumpingClose)[[XIO(Wrk_OpenFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpOpen) ,[XIO(Wrk_ClosedFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpClose) ];
				RC: "The Bump Open Command is used to pulse the Open Output$N"
				    "when the valve position feedback is not available (Inf, NaN, I/O Fault).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: XIC(OCmd_BumpOpen)OTU(OCmd_BumpOpen)XIC(ORdy_BumpOpen)OTL(Wrk_BumpOpen);
				RC: "The Bump Close Command is used to pulse the Close Output$N"
				    "when the valve position feedback is not available (Inf, NaN, I/O Fault).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: XIC(OCmd_BumpClose)OTU(OCmd_BumpClose)XIC(ORdy_BumpClose)OTL(Wrk_BumpClose);
				RC: "============================================================$N"
				    "VALVE ACTUATOR FAULT DETECTION$N"
				    "============================================================$N"
				    "If the Actuator Fault Input is true and we$'re not in simulation.$N"
				    "raise an ACTUATOR FAULT Status.";
				N: XIC(Inp_ActuatorFault)XIO(Inp_Sim)OTE(Sts_ActuatorFault);
				RC: "Clear flags for capturing exception conditions.";
				N: OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);
				RC: "If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed$N"
				    "(bypassables not checked in Maintenance Mode, or in Override Mode if Override ignores bypassable interlocks...),$N"
				    "or if there is an I/O Fault, either HOLD the valve position or SHED it to the configured Interlock CV,$N"
				    "depending on the state of the Shed/Hold configuration.$N"
				    "$N"
				    "We don$'t want the Interlock Trip alarm occuring if Hand or Out of Service is going to win down below....$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) XIO(Sts_PosInfNaN) OTL(Wrk_ShedHold) MOV(Val_Pos,Wrk_CV) ];
				RC: "If the Pulse Output Valve is Out of Service or in Hand, or the Configuration is not valid,$N"
				    "set the CV to the feedback position (and do not energize pulse outputs -- handled elsewhere).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Sts_Hand) ,XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ]XIO(Sts_PosInfNaN)MOV(Val_Pos,Wrk_CV);
				RC: "After all that selecting, copy the final result to a holding register.  (We needed it above to do$N"
				    "the HOLD function on Interlock!)$N"
				    "$N"
				    "This is where the CV will be when ramping (if any) is done.";
				N: MOV(Wrk_CV,Wrk_CVSet);
				RC: "This rung determines whether the selected Position CV is +/- Infinity or +/- NotANumber.$N"
				    "In either case, the value cannot be passed into the rate limiter calculation or to the final output.$N"
				    "Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.";
				N: COP(Wrk_CVSet,Wrk_RealChkDINT,1)MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];
				RC: "Under these conditions, SKIP the output ramping:$N"
				    "$N"
				    "* The vlave is disabled$N"
				    "* The valve is in Hand$N"
				    "* Rate of Change Skip is configures TRUE and, either, the Mode is Maintenance,$N"
				    "the Mode is Override, or an Interlock holds us out.$N"
				    "* The CV Rate of Change Limit for the direction the CV is moving is ZERO.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);
				RC: "If the conditions above are NOT TRUE, do the rate limiting:$N"
				    "$N"
				    "If the time since the previous scan is not ZERO:$N"
				    "$N"
				    "* Calculate the amount to step this scan toward the final CV$N"
				    "* If we$'re within a single setp, go to the final CV$N"
				    "* If we$'re not within a single step, step one step closer (up or down, whichever way we need to go)$N"
				    "and show the $QRamping$Q status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) ,EQU(Cfg_CVRoCLimInc,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) ,EQU(Cfg_CVRoCLimDec,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "The following rungs generate the instruction$'s outputs, $N"
				    "on this rung the CV analog output (Out_CV)$N"
				    "$N"
				    "If not";
				N: [XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];
				RC: "The following rungs generate the instruction$'s Open and Close pulse outputs.$N"
				    "$N"
				    "If the Cycle Time is > 0, and the position and CV are valid real numbers, then:$N"
				    "$N"
				    "* the open output can be energized if the valve CV > Position, we$'re not$N"
				    "up against the open limit switch, the position is less than the Max CV,$N"
				    "and the valve has an Open Rate > 0.$N"
				    "$N"
				    "* the close output can be energized if the valve Position > CV, we$'re not$N"
				    "up against the closed limit switch, the position is more than the Min CV,$N"
				    "and the valve has a Close Rate > 0.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: GRT(Cfg_CycleT,0.0)XIO(Sts_PosInfNaN)XIO(Sts_CVInfNaN)XIO(Sts_OoS)XIO(Nrdy_CfgErr)XIO(Nrdy_IOFault)[GRT(Val_CVOut,Val_Pos) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ,XIC(Inp_Sim) ] LES(Val_Pos,Cfg_MaxCV) GRT(Cfg_OpenRate,0.0) OTE(Wrk_OKtoOpen) ,LES(Val_CVOut,Val_Pos) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ,XIC(Inp_Sim) ] GRT(Val_Pos,Cfg_MinCV) GRT(Cfg_CloseRate,0.0) OTE(Wrk_OKtoClose) ];
				RC: "This is just a continuously-running Cycle Timer.  By not using the Cycle$N"
				    "Timer $Q.DN$Q (done) bit on the rung, we avoid losing the one scan of$N"
				    "time when the timer is not running in an XIO / TON rung.";
				N: TON(Wrk_CycleT,?,?);
				RC: "When the Cycle completes, calculate a new Open Time (time to pulse the$N"
				    "Open output) and Close Time (time to pulse the Close output).$N"
				    "$N"
				    "Details of this calculation are in the Instruction Help for the POSP built-in$N"
				    "instruction, from which this logic is derived.";
				N: [GEQ(Wrk_CycleT.ACC,Wrk_CycleT_ms) ,XIO(Wrk_CycleActive) ][OTU(Wrk_CycleActive) OTU(Wrk_BumpingOpen) OTU(Wrk_BumpingClose) CLR(Wrk_CycleT.ACC) ,XIC(Wrk_OKtoOpen) [CPT(Wrk_OpenTime,(Val_CVOut-Val_Pos)/Cfg_OpenRate) ,LES(Wrk_OpenTimePrev,Cfg_CycleT) ADD(Wrk_OpenTime,Cfg_Deadtime,Wrk_OpenTime) ,GRT(Wrk_OpenTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_OpenTime) ,LES(Wrk_OpenTime,Cfg_MinOnT) CLR(Wrk_OpenTime) ] ,XIO(Wrk_OKtoOpen) XIO(Wrk_BumpOpen) CLR(Wrk_OpenTime) ,XIC(Wrk_BumpOpen) OTU(Wrk_BumpOpen) OTL(Wrk_BumpingOpen) MOV(Cfg_BumpT,Wrk_OpenTime) ,XIC(Wrk_OKtoClose) [CPT(Wrk_CloseTime,(Val_Pos-Val_CVOut)/Cfg_CloseRate) ,LES(Wrk_CloseTimePrev,Cfg_CycleT) ADD(Wrk_CloseTime,Cfg_Deadtime,Wrk_CloseTime) ,GRT(Wrk_CloseTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_CloseTime) ,LES(Wrk_CloseTime,Cfg_MinOnT) CLR(Wrk_CloseTime) ] ,XIO(Wrk_OKtoClose) XIO(Wrk_BumpClose) CLR(Wrk_CloseTime) ,XIC(Wrk_BumpClose) OTU(Wrk_BumpClose) OTL(Wrk_BumpingClose) MOV(Cfg_BumpT,Wrk_CloseTime) ,[NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] OTL(Wrk_CycleActive) ,MOV(Wrk_OpenTime,Wrk_OpenTimePrev) ,MOV(Wrk_CloseTime,Wrk_CloseTimePrev) ];
				RC: "If the Open output should be energized and the timer accumulator hasn$'t reached the Open time yet$N"
				    "(could be less than the cycle time, even zero), energize the Open request.$N"
				    "(We use a Work bit so we can send this to the position simulation logic above.)";
				N: [XIC(Wrk_OKtoOpen) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingOpen) ]CMP(Wrk_CycleT.ACC<(Wrk_OpenTime*1000.0))OTE(Wrk_Open);
				RC: "If the Close output should be energized and the timer accumulator hasn$'t reached the Close time yet$N"
				    "(could be less than the cycle time, even zero), energize the Close request.$N"
				    "(We use a Work bit so we can send this to the position simulation logic above.)";
				N: [XIC(Wrk_OKtoClose) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingClose) ]CMP(Wrk_CycleT.ACC<(Wrk_CloseTime*1000.0))OTE(Wrk_Close);
				RC: "If were not in simulation and the actuator is not faulted, go ahead and energize the real outputs$N"
				    "as determined by the logic above.";
				N: XIO(Inp_Sim)[XIC(Wrk_Open) OTE(Out_Open) ,XIC(Wrk_Close) OTE(Out_Close) ];
				RC: "============================================================$N"
				    "VALUES PROCESSING$N"
				    "============================================================$N"
				    "$N"
				    "Copy the working CV values to their $QVal_$Q output parameters, and based on Mode$N"
				    "and the Tracking configs, a";
				N: [MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Delet";
				N: OTL(IntlkTrip.PCfg_AllowExist)OTL(ActuatorFault.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(ActuatorFault.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle Device-Reported Actuator Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(ActuatorFault);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q breadcrumb on the graphic symbol).";
				N: [XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "A summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "5 = Bump Close requested or currently pulsing Out_Close$N"
				    "6 = Bump Open requested or currently pulsing Out_Open$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,[GRT(Wrk_OpenTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) LES(Wrk_CVOut,Wrk_CVSet) ] MOV(2,Wrk_Sts) ,[GRT(Wrk_CloseTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) GRT(Wrk_CVOut,Wrk_CVSet) ] MOV(1,Wrk_Sts) ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Wrk_BumpClose) ,XIC(Wrk_BumpingClose) ] OTE(Sts_BumpClose) MOV(5,Wrk_Sts) ,[XIC(Wrk_BumpOpen) ,XIC(Wrk_BumpingOpen) ] OTE(Sts_BumpOpen) MOV(6,Wrk_Sts) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for r";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(ActuatorFault.Val_Notify,Wrk_Notify) MOV(ActuatorFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(ActuatorFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(IntlkTrip.Sts_RdyAck) ,XIC(ActuatorFault.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(ActuatorFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership. clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "Clear latched Shed (Not Ready) bits.";
				N: OTU(Nrdy_IOFault);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveSO (Description := "Solenoid Operated Valve",
	                                         Revision := "4.10",
	                                         RevisionExtension := ".01 Release",
	                                         RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                         Vendor := "Rockwell Automation",
	                                         ExecutePrescan := Yes,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := Yes,
	                                         CreatedDate := "2008-03-27T19:50:50.098Z",
	                                         CreatedBy := "Not Available",
	                                         EditedDate := "2019-10-17T17:51:02.331Z",
	                                         EditedBy := "PROCESS\Library",
	                                         SoftwareRevision := "v18.02",
