				N: [XIO(Sts_SubstPV) XIC(Cfg_HasRoC) XIO(Wrk_SelPVInfNaN) MOV(Wrk_RoC,Val_RoC) ,[XIC(Sts_SubstPV) ,XIO(Cfg_HasRoC) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_RoC) ];
				RC: "============================================================$N"
				    "PV DEVIATION FROM REFERENCE PROCESSING$N"
				    "============================================================$N"
				    "The difference between the Value (Val) and the entered$N"
				    "Reference (setpoint) (Val_Ref) is the Deviation (Val_Dev).$N"
				    "If we$'re not using the Deviation, or if the PV is Infinite or Not a Number,$N"
				    "zero the deviation.";
				N: [XIC(Cfg_HasDev) XIO(Wrk_SelPVInfNaN) SUB(Val,Cfg_Ref,Val_Dev) ,[XIO(Cfg_HasDev) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_Dev) ];
				RC: "============================================================$N"
				    "CAPTURE MIN / MAX PV EXCURSION$N"
				    "============================================================$N"
				    "Capture the PV Maximum Excursion (highest value reached) and$N"
				    "PV Minimum Excursion (lowest value reached) since last cleared.";
				N: XIO(Wrk_SelPVInfNaN)[GRT(Val,Val_PVMaxCapt) MOV(Val,Val_PVMaxCapt) ,LES(Val,Val_PVMinCapt) MOV(Val,Val_PVMinCapt) ];
				RC: "============================================================$N"
				    "CLEAR CAPTURED MIN / MAX COMMAND PROCESSING$N"
				    "============================================================$N"
				    "This rung $Qclears$Q the captured Minimum and Maximum$N"
				    "by setting them to the current PV Value.";
				N: [XIC(OCmd_ClearCapt) OTU(OCmd_ClearCapt) ,XIC(PCmd_ClearCapt) OTU(PCmd_ClearCapt) ]XIO(Wrk_SelPVInfNaN)MOV(Val,Val_PVMaxCapt)MOV(Val,Val_PVMinCapt);
				RC: "============================================================$N"
				    "ANALOG THRESHOLD STATUS PROCESSING$N"
				    "============================================================$N"
				    "If the Analog Value is Infinite or Not a Number, skip the compares$N"
				    "to avoid Minor Faults and just flag the value as Bad below.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIC(Wrk_SelPVInfNaN)JMP(FailCheck);
				RC: "If the Analog Value exceeds the Control High-High limit,$N"
				    "issue the Control High-High Status.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the Control High-High Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control High-High Limit.  #####";
				N: [GEQ(Val,Cfg_CtrlHiHiLim) ,XIC(Sts_CtrlHiHi) CMP(Val>=(Cfg_CtrlHiHiLim-Cfg_CtrlHiHiDB)) ]OTE(Sts_CtrlHiHi);
				RC: "If the Analog Value exceeds the Control High limit,$N"
				    "issue the Control High Status.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the Control High Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control High Limit.  #####";
				N: [GEQ(Val,Cfg_CtrlHiLim) ,XIC(Sts_CtrlHi) CMP(Val>=(Cfg_CtrlHiLim-Cfg_CtrlHiDB)) ]OTE(Sts_CtrlHi);
				RC: "If the Analog Value falls below the Control Low limit,$N"
				    "issue the Control Low Status.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Control Low Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control Low Limit.  #####";
				N: [LEQ(Val,Cfg_CtrlLoLim) ,XIC(Sts_CtrlLo) CMP(Val<=(Cfg_CtrlLoLim+Cfg_CtrlLoDB)) ]OTE(Sts_CtrlLo);
				RC: "If the Analog Value falls below the Control Low-Low limit,$N"
				    "issue the Control Low-Low Status.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Control Low-Low Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control Low-Low Limit.  #####";
				N: [LEQ(Val,Cfg_CtrlLoLoLim) ,XIC(Sts_CtrlLoLo) CMP(Val<=(Cfg_CtrlLoLoLim+Cfg_CtrlLoLoDB)) ]OTE(Sts_CtrlLoLo);
				RC: "If the Analog Value exceeds the High-High limit,$N"
				    "issue the High-High Status Flag.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the High-High Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [GEQ(Val,Cfg_HiHiLim) ,XIC(HiHiGate.Out) CMP(Val>=(Cfg_HiHiLim-Cfg_HiHiDB)) ]OTE(Wrk_HiHi);
				RC: "If the Analog Value exceeds the High limit,$N"
				    "issue the High Status Flag.$N"
				    "If the Analog Value falls back below the limit (minus deadband), $N"
				    "clear the High Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [GEQ(Val,Cfg_HiLim) ,XIC(HiGate.Out) CMP(Val>=(Cfg_HiLim-Cfg_HiDB)) ]OTE(Wrk_Hi);
				RC: "If the Analog Value falls below the Low limit,$N"
				    "issue the Low Status Flag.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Low Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [LEQ(Val,Cfg_LoLim) ,XIC(LoGate.Out) CMP(Val<=(Cfg_LoLim+Cfg_LoDB)) ]OTE(Wrk_Lo);
				RC: "If the Analog Value falls below the Low-Low limit,$N"
				    "issue the Low-Low Status Flag.$N"
				    "If the Analog Value rises back above the limit (plus deadband),$N"
				    "clear the Low-Low Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [LEQ(Val,Cfg_LoLoLim) ,XIC(LoLoGate.Out) CMP(Val<=(Cfg_LoLoLim+Cfg_LoLoDB)) ]OTE(Wrk_LoLo);
				RC: "If the absolute value of the PV Rate of Change exceeds the High limit$N"
				    "for the On-Delay Time, issue the PV High Rate of Change Status.$N"
				    "If the absolute value of the PV Rate of Change falls back below the limit$N"
				    "(minus deadband) for the Off-Delay Time, clear the PV High Rate of Change Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [CMP(ABS(Val_RoC)>=Cfg_HiRoCLim) ,XIC(HiRoCGate.Out) CMP(ABS(Val_RoC)>(Cfg_HiRoCLim-Cfg_HiRoCDB)) ]OTE(Wrk_HiRoC);
				RC: "If the Analog Value exceeds the Reference value by more than the$N"
				    "High Deviation limit for the On-Delay Time, issue the PV High Deviation Status.$N"
				    "If the Analog Value Deviation falls back below the limit (minus deadband) for the$N"
				    "Off-Delay Time, clear the PV High Deviation Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [GRT(Val_Dev,Cfg_HiDevLim) ,XIC(HiDevGate.Out) CMP(Val_Dev>(Cfg_HiDevLim-Cfg_HiDevDB)) ]OTE(Wrk_HiDev);
				RC: "If the Analog Value falls below the Reference value by more than the$N"
				    "Low Deviation limit for the On-Delay Time, issue the PV Low Deviation Status.$N"
				    "If the Analog Value Deviation rises back above the limit (plus deadband) for the$N"
				    "Off-Delay Time, clear the PV Low Deviation Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [LES(Val_Dev,Cfg_LoDevLim) ,XIC(LoDevGate.Out) CMP(Val_Dev<(Cfg_LoDevLim+Cfg_LoDevDB)) ]OTE(Wrk_LoDev);
				RC: "If the selected input (real or simulated) is Infinite or NaN, skip the (raw) fail limit check.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: LBL(FailCheck)XIC(Wrk_InpInfNaN)JMP(Alarms);
				RC: "If the Analog Value rises above the Fail High Limit or falls below the$N"
				    "Fail Low Limit, raise the Fail Status Flag.$N"
				    "$N"
				    "If the Analog Value is back in range, that is, it is below the Fail High Limit (minus$N"
				    "deadband) and above the Fail Low Limit (plus deadband),$N"
				    "clear the Fail Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIO(Err_Raw)[[GEQ(Wrk_RawPV,Cfg_FailHiLim) ,LEQ(Wrk_RawPV,Cfg_FailLoLim) ] ,XIC(FailGate.Out) [CMP(Wrk_RawPV>=(Cfg_FailHiLim-Cfg_FailDB)) ,CMP(Wrk_RawPV<=(Cfg_FailLoLim+Cfg_FailDB)) ] ]OTE(Wrk_Fail);
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "If the High-High Status Flag is set for a time that exceeds the On-Delay Time,$N"
				    "issue the PV High-High Status.$N"
				    "If the High-High Status Flag resets for a time that exceeds the Off-Delay Time, $N"
				    "clear the PV High-High Status.";
				N: LBL(Alarms)[XIC(Wrk_HiHi) OTE(Sts_HiHiCmp) ,P_Gate(HiHiGate) ,XIC(HiHiGate.Out) OTE(Sts_HiHi) ];
				RC: "If the High Status Flag is set for a time that exceeds the On-Delay Time,$N"
				    "issue the PV High Status.$N"
				    "If the High Status Flag resets for a time that exceeds the Off-Delay Time, $N"
				    "clear the PV High Status.";
				N: [XIC(Wrk_Hi) OTE(Sts_HiCmp) ,P_Gate(HiGate) ,XIC(HiGate.Out) OTE(Sts_Hi) ];
				RC: "If the Low Status Flag is set for a time that exceeds the On-Delay Time,$N"
				    "issue the PV Low Status.$N"
				    "If the Low Status Flag resets for a time that exceeds the Off-Delay Time, $N"
				    "clear the PV Low Status.";
				N: [XIC(Wrk_Lo) OTE(Sts_LoCmp) ,P_Gate(LoGate) ,XIC(LoGate.Out) OTE(Sts_Lo) ];
				RC: "If the Low-Low Status Flag is set for a time that exceeds the On-Delay Time,$N"
				    "issue the PV Low-Low Status.$N"
				    "If the Low-Low Status Flag resets for a time that exceeds the Off-Delay Time, $N"
				    "clear the PV Low-Low Status.";
				N: [XIC(Wrk_LoLo) OTE(Sts_LoLoCmp) ,P_Gate(LoLoGate) ,XIC(LoLoGate.Out) OTE(Sts_LoLo) ];
				RC: "If the absolute value of the PV Rate of Change exceeds the High limit$N"
				    "for the On-Delay Time, issue the PV High Rate of Change Status.$N"
				    "If the absolute value of the PV Rate of Change falls back below the limit$N"
				    "(minus deadband) for the Off-Delay Time, clear the PV High Rate of Change Status.";
				N: [XIC(Wrk_HiRoC) OTE(Sts_HiRoCCmp) ,P_Gate(HiRoCGate) ,XIC(HiRoCGate.Out) OTE(Sts_HiRoC) ];
				RC: "If the Analog Value exceeds the Reference value by more than the$N"
				    "High Deviation limit for the On-Delay Time, issue the PV High Deviation Status.$N"
				    "If the Analog Value Deviation falls back below the limit (minus deadband) for the$N"
				    "Off-Delay Time, clear the PV High Deviation Status.";
				N: [XIC(Wrk_HiDev) OTE(Sts_HiDevCmp) ,P_Gate(HiDevGate) ,XIC(HiDevGate.Out) OTE(Sts_HiDev) ];
				RC: "If the Analog Value falls below the Reference value by more than the$N"
				    "Low Deviation limit for the On-Delay Time, issue the PV Low Deviation Status.$N"
				    "If the Analog Value Deviation rises back above the limit (plus deadband) for the$N"
				    "Off-Delay Time, clear the PV Low Deviation Status.";
				N: [XIC(Wrk_LoDev) OTE(Sts_LoDevCmp) ,P_Gate(LoDevGate) ,XIC(LoDevGate.Out) OTE(Sts_LoDev) ];
				RC: "If the Fail Status Flag is set for a time that exceeds the On-Delay Time,$N"
				    "issue the PV Fail Status.$N"
				    "If the Fail Status Flag resets for a time that exceeds the Off-Delay Time, $N"
				    "clear the PV Fail Status, AND if the Bad PV input clears or the input is Siimulated,$N"
				    "AND if the value is NOT INF/NAN and there are no configuration errors,$N"
				    "clear the PV Fail Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed Sts_InpPV (it was simply inverse of Sts_SubstPV).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: [XIC(Wrk_Fail) OTE(Sts_FailCmp) ,P_Gate(FailGate) ,[XIC(FailGate.Out) ,XIO(Inp_Sim) [XIC(Inp_PVBad) ,XIC(Cfg_UseChanSrcQ) GEQ(Inp_PVSrcQ,32) ] ,XIC(Wrk_InpInfNaN) ,XIC(Err_Raw) ,XIC(Err_EU) ] OTE(Sts_Fail) ];
				RC: "If the PV is not substituted and it has a total Failure (rung above), or if it$N"
				    "is Infinite or Not a Number, flag it as BAD.$N"
				    "If the Uncertain input is set and the PV is not simulated or substituted,$N"
				    "flag it as UNCERTAIN.";
				N: XIO(Wrk_SubstPV)[XIO(Inp_Sim) [XIC(Inp_PVUncertain) ,XIC(Cfg_UseChanSrcQ) LIM(16,Inp_PVSrcQ,31) ] OTE(Sts_PVUncertain) ,XIC(Sts_Fail) OTE(Sts_PVBad) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "* If the Rate of Change function is configured to not exist, the high rate of change alarm cannot exist.$N"
				    "* If the Deviation function is configured to not exist, the high and low deviation alarms cannot exist.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(HiHi.PCfg_AllowExist) OTL(Hi.PCfg_AllowExist) OTL(Lo.PCfg_AllowExist) OTL(LoLo.PCfg_AllowExist) OTL(Fail.PCfg_AllowExist) ,XIC(Cfg_HasRoC) OTE(HiRoC.PCfg_AllowExist) ,XIC(Cfg_HasDev) OTE(HiDev.PCfg_AllowExist) OTE(LoDev.PCfg_AllowExist) ];
				RC: "Handle PV High-High Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(HiHi);
				RC: "Handle PV High Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(Hi);
				RC: "Handle PV Low Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(Lo);
				RC: "Handle PV Low-Low Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(LoLo);
				RC: "Handle PV High Rate of Change Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(HiRoC);
				RC: "Handle PV High Deviation from Reference Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(HiDev);
				RC: "Handle PV Low Deviation from Reference Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(LoDev);
				RC: "Handle Input Failure Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(Fail);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(HiHi.Sts_AlmInh) ,XIC(Hi.Sts_AlmInh) ,XIC(Lo.Sts_AlmInh) ,XIC(LoLo.Sts_AlmInh) ,XIC(HiRoC.Sts_AlmInh) ,XIC(HiDev.Sts_AlmInh) ,XIC(LoDev.Sts_AlmInh) ,XIC(Fail.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "Flag a Configuration Error if any Status On-Delay, Off-Delay$N"
				    "or Gate Delay timer preset is invalid$N"
				    "(and set timer to a default, non-faulting value).";
				N: [XIC(HiHiGate.Sts_Err) ,XIC(HiGate.Sts_Err) ,XIC(LoGate.Sts_Err) ,XIC(LoLoGate.Sts_Err) ,XIC(HiRoCGate.Sts_Err) ,XIC(HiDevGate.Sts_Err) ,XIC(LoDevGate.Sts_Err) ,XIC(FailGate.Sts_Err) ]OTE(Err_Timer);
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Bad Raw Scaling configs$N"
				    "Bad Engineering Units Scaling configs$N"
				    "Bad 1st-Order Filter configs$N"
				    "Bad Alarm Deadband configs$N"
				    "Bad Alarm Minimum Duration configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "";
				N: [XIC(Err_Raw) ,XIC(Err_EU) ,XIC(Err_Filt) ,XIC(Err_Timer) ,[XIC(HiHi.Sts_Err) ,XIC(Hi.Sts_Err) ,XIC(Lo.Sts_Err) ,XIC(LoLo.Sts_Err) ,XIC(HiRoC.Sts_Err) ,XIC(HiDev.Sts_Err) ,XIC(LoDev.Sts_Err) ,XIC(Fail.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality (Srcq) for Val_InpPV$N"
				    "Start with the Srcq from the Input Channel object if it$'s available.$N"
				    "Otherwise, start based on bad/uncertain input bits.$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Modified to correct precedence and value of Simulated PV.  #####$N"
				    "#####  V4.00.01  2018-08-29:  Modified handling of Simulated PV and scaling config errors.  #####";
				N: [XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Sts_FailCmp) ] [XIO(Cfg_UseChanSrcQ) ,XIC(Inp_Sim) ] MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality (SrcQ) for Val (primary value)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Modified to allow Substitute PV to control SrcQ despite alarm for failed PV.  #####$N"
				    "#####  V4.00.01  2018-08-29:  Modified handling of Substitute PV and Channel SrcQ.  #####";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,[XIC(Wrk_SelPVInfNaN) ,XIC(FailGate.Out) ] MOV(32,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "This rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "20 = Lo$N"
				    "21 = Hi$N"
				    "22 = Lo Deviation$N"
				    "23 = Hi Deviation$N"
				    "24 = Lo-Lo$N"
				    "25 = Hi-Hi$N"
				    "26 = Hi Rate of Change$N"
				    "32 = Failed (I/O fault or out of range)$N"
				    "34 = Config Error";
				N: [CLR(Wrk_Fault) ,XIC(Sts_Lo) MOV(20,Wrk_Fault) ,XIC(Sts_Hi) MOV(21,Wrk_Fault) ,XIC(Sts_LoDev) MOV(22,Wrk_Fault) ,XIC(Sts_HiDev) MOV(23,Wrk_Fault) ,XIC(Sts_LoLo) MOV(24,Wrk_Fault) ,XIC(Sts_HiHi) MOV(25,Wrk_Fault) ,XIC(Sts_HiRoC) MOV(26,Wrk_Fault) ,[XIC(Sts_Fail) ,XIC(SrcQ.5) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached Channel object.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(HiHi.Val_Notify,Wrk_Notify) MOV(HiHi.Val_Notify,Wrk_Notify) ,GRT(Hi.Val_Notify,Wrk_Notify) MOV(Hi.Val_Notify,Wrk_Notify) ,GRT(Lo.Val_Notify,Wrk_Notify) MOV(Lo.Val_Notify,Wrk_Notify) ,GRT(LoLo.Val_Notify,Wrk_Notify) MOV(LoLo.Val_Notify,Wrk_Notify) ,GRT(HiRoC.Val_Notify,Wrk_Notify) MOV(HiRoC.Val_Notify,Wrk_Notify) ,GRT(HiDev.Val_Notify,Wrk_Notify) MOV(HiDev.Val_Notify,Wrk_Notify) ,GRT(LoDev.Val_Notify,Wrk_Notify) MOV(LoDev.Val_Notify,Wrk_Notify) ,GRT(Fail.Val_Notify,Wrk_Notify) MOV(Fail.Val_Notify,Wrk_Notify) ,[XIC(HiHi.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Hi.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Lo.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(LoLo.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(HiRoC.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(HiDev.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(LoDev.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Fail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "Roll up the notification from the input Channel object.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached PV (e.g., P_AIChan) object.  #####";
				N: [GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(HiHi.Sts_RdyAck) ,XIC(Hi.Sts_RdyAck) ,XIC(Lo.Sts_RdyAck) ,XIC(LoLo.Sts_RdyAck) ,XIC(HiRoC.Sts_RdyAck) ,XIC(HiDev.Sts_RdyAck) ,XIC(LoDev.Sts_RdyAck) ,XIC(Fail.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(HiHi.Sts_RdyReset) ,XIC(Hi.Sts_RdyReset) ,XIC(Lo.Sts_RdyReset) ,XIC(LoLo.Sts_RdyReset) ,XIC(HiRoC.Sts_RdyReset) ,XIC(HiDev.Sts_RdyReset) ,XIC(LoDev.Sts_RdyReset) ,XIC(Fail.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership. clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "$QLurking$Q Operator Commands are cleared, as well as the Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed rung for PSet_ / Val_Owner.  #####";
				N: OTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);
				RC: "Set up the filter initialization one-shot so filter will start from first valid value.";
				N: OTU(Wrk_ValidONS);
				RC: "Set up the PV Min/Max Capture function to $Qclear$Q on first scan,$N"
				    "thus capturing the first PV value as $Qmin$Q and $Qmax$Q";
				N: OTL(PCmd_ClearCapt);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_CmdSrc (Description := "Command Source",
	                                        Revision := "4.10",
	                                        RevisionExtension := ".01 Release",
	                                        RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                        Vendor := "Rockwell Automation",
	                                        ExecutePrescan := Yes,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := Yes,
	                                        CreatedDate := "2008-06-11T19:19:37.168Z",
	                                        CreatedBy := "Not Available",
	                                        EditedDate := "2020-10-30T17:37:57.872Z",
	                                        EditedBy := "AB-Rockwell-PC\AB-Rockwell",
	                                        SoftwareRevision := "v30.00",
	                                        AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis instruction provides selection of Command Source for a Device-$Nlevel object  (from highest priority to lowest):$N* Not Initialized$N* Hand (hardwired control, not controllable from I/O)$N* POoS (Programmed Out of Service) (EnableIn is false)$N* MOoS (Maintenance Out of Service)$N* Maint (Maintenance)$N* Ovrd (Override) (typically used for process overrides)$N* External (e.g.: local/field devices or upstream SCADA)$N* Prog (Program) (automated control, and default if Cfg_ProgDefault = 1)$N* Oper (Operator (manual control, and default if Cfg_ProgDefault = 0)$N$N(Program and Operator have the same priority.)$N$NThe current command source is shown with individual Status bits$Nand also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).$N$NWhen EnableIn is false, all source acquire/release and lock/unlock$NCommands are processed $Qbehind the scenes$Q, but the source$N$QProgram Out of Service$Q (POoS) is selected.  When EnableIn$Nbecomes true, the source selection takes into account the$NCommands received -- in other words, the command source$Nbecomes the one that would have been in effect had the EnableIn$NFalse / Out of Service condition never occurred.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* Added clear of internal $QExt$Q latch if Ext does not exist.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)$NSee 4.10 Release Notes for details.$N* Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.$N* Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.$N* Corrected parameter external access.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$NMinor change to initialization, handling of level commands in EnableInFalse. $N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (P_Mode V3.5-01)$NSee 4.00 Release Notes for details.$N* Derived from P_Mode V3.5-01. P_Mode version history archived.$N* Added Out of Service (OoS), External (Ext); removed $QNoMode$Q$N* Added configuration for sources to exist, commands for $Qopposite$Q source.$N* Aligned ready bit naming with command bit names.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Hand : BOOL (Description := "1=Acquire Hand (typ. hardwired local), 0=Release Hand",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Inp_Ovrd : BOOL (Description := "1=Acquire Override (higher priority program logic), 0=Release Override",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Inp_ExtInh : BOOL (Description := "1=Inhibit External Acquisition, 0=Allow External Acquisition",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Cfg_HasOper : BOOL (Description := "1=Operator (unlocked) exists, can be selected",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_HasOperLocked : BOOL (Description := "1=Operator Locked exists, can be selected",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasProg : BOOL (Description := "1=Program (unlocked) exists, can be selected",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_HasProgLocked : BOOL (Description := "1=Program Locked exists, can be selected",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasExt : BOOL (Description := "1=External exists, can be selected",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_HasMaint : BOOL (Description := "1=Maintenance exists, can be selected",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1);
			Cfg_HasMOoS : BOOL (Description := "1=Maintenance Out of Service exists, can be selected",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_OvrdOverLock : BOOL (Description := "1=Override supersedes Prog/Oper Lock, 0=don$'t override Lock",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 1);
			Cfg_ExtOverLock : BOOL (Description := "1=External supersedes Prog/Oper Lock, 0=don$'t override Lock",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_ProgPwrUp : BOOL (Description := "1=Power Up to Prog, 0=Power Up to Oper",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_ProgNormal : BOOL (Description := "Normal Source: 1=Program if no requests; 0=Operator if no requests",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_PCmdPriority : BOOL (Description := "Command Priority: 1=Program Cmds Win; 0=Operator Cmds Win",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_PCmdProgAsLevel : BOOL (Description := "1=PCmd_Prog used as a Level (1=Prog, 0=Oper)",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 0);
			Cfg_PCmdLockAsLevel : BOOL (Description := "1=PCmd_Lock used as a Level (1=Lock, 0=Unlock)",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 0);
			Cfg_ExtAcqAsLevel : BOOL (Description := "1=XCmd_Acq used as Level (1=Acq, 0=Rel)",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			PCmd_Oper : BOOL (Description := "Program Command to select Operator (Prog to Oper)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Prog : BOOL (Description := "Program Command to select Program (Oper to Prog)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Lock : BOOL (Description := "Program Command to Lock Program (disallow Operator)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Unlock : BOOL (Description := "Program Command to Unlock Program (allow Oper to acquire)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			PCmd_Normal : BOOL (Description := "Program Command to select Normal (Oper or Prog)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			MCmd_OoS : BOOL (Description := "Maintenance Command to select Out Of Service",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			MCmd_IS : BOOL (Description := "Maintenance Command to select In Service",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			MCmd_Acq : BOOL (Description := "Maintenance Command to Acquire (Oper/Prog/Ovrd to Maint)",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			MCmd_Rel : BOOL (Description := "Maintenance Command to Release (Maint to Oper/Prog/Ovrd)",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_Acq : BOOL (Description := "External Command to Acquire",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_Rel : BOOL (Description := "External Command to Release",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			OCmd_Oper : BOOL (Description := "Operator Command to select Operator (Prog to Oper)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			OCmd_Prog : BOOL (Description := "Operator Command to select Program (Oper to Prog)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			OCmd_Lock : BOOL (Description := "Operator Command to Lock Operator (disallow Program)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			OCmd_Unlock : BOOL (Description := "Operator Command to Unlock Operator (allow Prog to acquire)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			OCmd_Normal : BOOL (Description := "Operator Command to select Normal (Oper or Prog)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Sts_eSrc : INT (Description := "Selection enum: .8=Ext, .7=OoS, .6=Oper, .5=Prog, .4=Ovrd, .3=Maint, .2=Hand, .1=Norm, .0=Lock",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_bSrc : INT (Description := "Active Selection bitmap (for HMI totem pole)",
			                    COMMENT.0 := "Hand",
			                    COMMENT.1 := "Programmable Out of Service",
			                    COMMENT.2 := "Maintenance Out of Service",
			                    COMMENT.3 := "Maintenance",
			                    COMMENT.4 := "Override",
			                    COMMENT.5 := "External",
			                    COMMENT.6 := "Program Locked",
			                    COMMENT.7 := "Program",
			                    COMMENT.8 := "Operator Locked",
			                    COMMENT.9 := "Operator",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Hand : BOOL (Description := "1=Hand is selected (supersedes OoS, Maint, Ovrd, Ext, Prog, Oper)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_OoS : BOOL (Description := "1=Out of Service is selected (supersedes Maint, Ovrd, Ext, Prog, Oper)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_Maint : BOOL (Description := "1=Maintenance is selected (supersedes Ovrd, Ext, Prog, Oper)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Ovrd : BOOL (Description := "1=Override is selected (supersedes Ext, Prog, Oper)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Ext : BOOL (Description := "1=External is selected (supersedes Prog, Oper)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_Prog : BOOL (Description := "1=Program is selected",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_ProgLocked : BOOL (Description := "1=Program is selected and Locked",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_Oper : BOOL (Description := "1=Operator is selected",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_OperLocked : BOOL (Description := "1=Operator is selected and Locked",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_ProgOperSel : BOOL (Description := "Prog/Oper selection (latch) state, 1=Program, 0=Operator",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_ProgOperLock : BOOL (Description := "Prog/Oper lock (latch) state, 1=Locked, 0=Unlocked",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Sts_Normal : BOOL (Description := "1=Selection equals the Normal (Prog or Oper)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_ProgReqInh : BOOL (Description := "1=Program request inhibited, cannot Get to Program from Current State",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_ExtReqInh : BOOL (Description := "1=External request inhibited",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_MAcqRcvd : BOOL (Description := "1=Maintenance Acquire command received this scan",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			MRdy_OoS : BOOL (Description := "1=Ready for MCmd_OoS (enables HMI button)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MRdy_IS : BOOL (Description := "1=Ready for MCmd_IS (enables HMI button)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			MRdy_Acq : BOOL (Description := "1=Ready for MCmd_Acq (enables HMI button)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MRdy_Rel : BOOL (Description := "1=Ready for MCmd_Rel (enables HMI button)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			XRdy_Acq : BOOL (Description := "1=Ready for XCmd_Acq (enables HMI button)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			XRdy_Rel : BOOL (Description := "1=Ready for XCmd_Rel (enables HMI button)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			ORdy_Oper : BOOL (Description := "1=Ready for OCmd_Oper (enables HMI button)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Prog : BOOL (Description := "1=Ready for OCmd_Prog (enables HMI button)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Lock : BOOL (Description := "1=Ready for OCmd_Lock (enables HMI button)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Unlock : BOOL (Description := "1=Ready for OCmd_Unlock (enables HMI button)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			ORdy_Normal : BOOL (Description := "1=Ready for OCmd_Normal (enables HMI button)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			P_CmdSrc : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_ProgOperSel : BOOL (Description := "Internal Program (1) / Operator (0) selection result",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ProgOperLock : BOOL (Description := "Internal Prog/Oper Lock (1) / Unlock (0) selection result",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_Prog : BOOL (Description := "Internal Program (1) / Operator (0) selection progress",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_MOoS : BOOL (Description := "Internal Maintenance Out of Service (1) / In Service (0) latch",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_Maint : BOOL (Description := "Internal Maintenance Acquire (1) / Release (0) latch",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Lock : BOOL (Description := "Internal Prog/Oper Lock (1) / Unlock (0) selection progress",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_Init : BOOL (Description := "1=Initialized, 0=Initialization is required (e.g., powerup)",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_HasProgLocked : BOOL (Description := "Stored copy of Cfg_HasProgLocked",
			                            RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			Wrk_HasProg : BOOL (Description := "Stored copy of Cfg_HasProg",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_HasOperLocked : BOOL (Description := "Stored copy of Cfg_HasOperLocked",
			                            RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			Wrk_HasOper : BOOL (Description := "Stored copy of Cfg_HasOper",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			HMI_Type : STRING_12 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[8,'P_CmdSrc$00$00$00$00']");
			HMI_Lib : STRING_8 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00']");
			Wrk_Ext : BOOL (Description := "Internal latch of External selection (1=Ext acquired)",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Processes received Commands, but shows $QProgrammed Out of Service$Q")
				RC: "============================================================$N"
				    "P_CmdSrc:  EnableInFalse Handling$N"
				    "============================================================$N"
				    "When EnableIn is False, this Routine is scanned instead of the $QLogic$Q Routine.$N"
				    "All Commands are processed $Qbehind the scenes$Q, but the Command Source$N"
				    "is shown as $QOut of Service$Q.  When EnableIn becomes true, the AOI$N"
				    "takes into account the Commands received -- in other words, the Command$N"
				    "Source becomes the one that would have been in effect had the EnableIn$N"
				    "False / Out of Service condition never occurred.$N"
				    "============================================================$N"
				    "INITIALIZATION$N"
				    "============================================================$N"
				    "If initialization has been completed, skip the following few rungs.";
				N: XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);
				RC: "Initialization:  This rung clears any $Qlurking$Q commands and releases External source.$N"
				    "$N"
				    "#####  V4.00.01  2018-08-23:  Added PCmd_Prog, PCmd_Lock to commands cleared.  #####$N"
				    "#####  V4.10.00  2018-01-14:  Added XCmd_Acq, XCmd_Rel, Ext latch to items cleared.  #####";
				N: [OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) OTU(Wrk_Ext) ,OTU(PCmd_Prog) OTU(PCmd_Lock) ];
				N: LBL(SkipInit)[OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(PCmd_Oper) OTU(PCmd_Unlock) OTU(PCmd_Normal) ];
				RC: "Initialization:  This rung processes the Configuration (.Cfg_) bits to be$N"
				    "sure the configuration is valid.  It sets the initial states of the$N"
				    "Program / Operator (selection) latch and the Prog/Oper Lock latch.$N"
				    "$N"
				    "#####  V4.00.01  2018-08-23:  Corrected selection of Normal when no HasOper/HasProg.  #####";
				N: [OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];
				RC: "The Prog/Oper existence options are stored on initialization and enforced thereafter.$N"
				    "Changes must be made with controller in PROG mode to take effect.$N"
				    "-----  Initialization complete.  -----";
				N: [OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];
				RC: "This rung restores the saved initial Program / Operator existence configurations,$N"
				    "overwriting any changes made while in controller RUN mode.";
				N: [XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];
				RC: "Commands configured as level are preserved;$N"
				    "commands configured as edge are cleared.$N"
				    "$N"
				    "#####  V4.00.01  2018-08-23:  Added 2 rungs.  #####";
				N: XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);
				N: XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);
				RC: "Cfg_OvrdOverLock=0, Cfg_ExtOverLock=1 is an illegal combination.$N"
				    "$N"
				    "#####  V4.00.01  2018-08-23:  Added check for Cfg_HasExt.  #####";
				N: XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);
				RC: "Release External if:$N"
				    "* XCmd_Rel is received and External is EDGE;$N"
				    "* XCmd_Acq is cleared and External is LEVEL; or$N"
				    "* External is inhibited by logic.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####";
				N: [XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);
				RC: "If an External Acquire command is received:$N"
				    "* If External is configured to exist and it is NOT inhibited, acquire External;$N"
				    "* If the External commands are configured as EDGE, clear the command.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####";
				N: XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];
				RC: "If a Maintenance Release command is received, or if Maintenance is configured$N"
				    "to not exist, release Maintenance.";
				N: [XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);
				RC: "If a Maintenance Acquire command is received, set the $QMaintenance Acquire$N"
				    "Received$Q status bit.  If Maintenance is configured to exist, go to Maintenance.";
				N: XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);
				RC: "If a Maintenance In Service command is received, or if Maintenance Out of Service$N"
				    "is configured to not exist, place In Service (release MOoS).";
				N: [XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);
				RC: "If a Maintenance Out of Service command is received, and if Maintenance Out of Service$N"
				    "is configured to exist, place Out of Service (acquire MOoS).";
				N: XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);
				RC: "============================================================$N"
				    "MAINTENANCE, EXTERNAL AND OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "This rung generates the $QORdy_$Q, $QMRdy_$Q and $QXRdy_$Q bits that signify to the$N"
				    "HMI that the corresponding command should $Qdo$Q something$N"
				    "and the command button should be enabled on the display.$N"
				    "$N"
				    "NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance$N"
				    "is allowed and the internal Maintenance latch is NOT set.  However,$N"
				    "we need to display Ready even if latch IS set so that Sts_MAcqRcvd$N"
				    "can blink to reset an external Maintenance expiration timer!!!$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####";
				N: [XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,OTU(ORdy_Lock) OTU(ORdy_Unlock) OTU(ORdy_Oper) OTU(ORdy_Prog) OTU(ORdy_Normal) ];
				RC: "============================================================$N"
				    "STATUS AND ENUMERATED STATUS$N"
				    "============================================================$N"
				    "This rung provides the various Status bits and Enumerated Status value$N"
				    "for the valid selections when on a false rung, as follows:$N"
				    "$N"
				    "HAND:  Sts_Hand if Inp_Hand is set$N"
				    "POoS: Sts_OOS if Inp_Hand is NOT set.$N"
				    "$N"
				    "Enum:$N"
				    "= 4  if HAND$N"
				    "= 129 if POoS";
				N: [OTU(Sts_Maint) OTU(Sts_Ovrd) OTU(Sts_Ext) OTU(Sts_ProgLocked) OTU(Sts_Prog) OTU(Sts_OperLocked) OTU(Sts_Oper) ,OTU(Sts_eSrc.1) OTU(Sts_eSrc.3) OTU(Sts_eSrc.4) OTU(Sts_eSrc.5) OTU(Sts_eSrc.6) OTU(Sts_eSrc.8) ,XIC(Inp_Hand) OTE(Sts_Hand) OTE(Sts_eSrc.2) ,XIO(Inp_Hand) OTE(Sts_OoS) OTE(Sts_eSrc.7) OTE(Sts_eSrc.0) ];
				RC: "Adjust O/P state based on level and power up configurations and input conditions$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Modified handling of PCmd_Lock, PCmd_Prog when configured as LEVEL.  #####";
				N: [XIC(Wrk_Prog) ,XIO(Wrk_Lock) ][XIC(Cfg_PCmdLockAsLevel) [XIO(PCmd_Lock) OTU(Wrk_Lock) OTU(Wrk_Prog) XIC(Cfg_HasProg) XIC(Cfg_ProgPwrUp) ,XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) [XIO(PCmd_Prog) OTU(Wrk_Prog) ,XIC(PCmd_Prog) OTL(Wrk_Prog) ] ];
				RC: "============================================================$N"
				    "STATUS AND ENUMERATED STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung provides bitmapped status for use on the HMI $QTotem Pole$Q object:$N"
				    ".0 = Hand$N"
				    ".1 = Programmed Out of Service (always set here)$N"
				    ".2 = Maintenance Out of Service$N"
				    ".3 = Maintenance$N"
				    ".4= Override$N"
				    ".5 = External$N"
				    ".6 = Program Locked$N"
				    ".7 = Program$N"
				    ".8 = Operator Locked$N"
				    ".9 = Operator$N"
				    "In addition, the final selections of the Program / Operator selection latch$N"
				    "and the Prog/Oper lock latch are captured for use next scan.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####";
				N: [XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTL(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];
				RC: "The final states of the internal Program / Operator selection latch and the$N"
				    "Prog/Oper Lock latch are made available as Status bits.";
				N: [XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];
				RC: "Because the final selection is either Hand or Programmed Out of Service,$N"
				    "the selection is not the normal one (Program or Operator) and it is not possible$N"
				    "to command the selection to Program from here.";
				N: OTU(Sts_Normal)OTL(Sts_ProgReqInh)OTL(Sts_ExtReqInh);
		END_ROUTINE

		ROUTINE Logic (Description := "Selects Hand, OOS, Maint, Ovrd, Ext, Oper, Prog based on Inputs and Commands")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_CmdSrc:  PROCESS -- COMMAND SOURCE SELECTOR$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V4.00.00  2018-03-15:  New instruction for V4.0 Library of Process Objects.$N"
				    "(Derived from P_Mode V3.5-01. P_Mode version history archived.)$N"
				    "Added Out of Service (OoS), External (Ext); removed $QNoMode$Q$N"
				    "Added configuration for sources to exist, commands for $Qopposite$Q source.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "V4.00.01  2018-08-23:  Minor change to initialization, handling of level commands in EIF. $N"
				    "V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.$N"
				    "Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.$N"
				    "Corrected parameter external access.$N"
				    "V4.10.01  2019-10-16:  Added clear of internal $QExt$Q latch if Ext does not exist.$N"
				    "============================================================$N"
				    "This instruction provides selection of Command Source for a$N"
				    "Device-level object  (from highest priority to lowest):$N"
				    "* Not Initialized$N"
				    "* Hand (hardwired control, not controllable from I/O)$N"
				    "* POoS (programmed Out of Service) (EnableIn is false)$N"
				    "* MOoS (maintenance Out of Service)$N"
				    "* Maint (Maintenance)$N"
				    "*  Ovrd (Override) (typically used for process overrides)$N"
				    "* External (e.g.: field pilot controls or upstream SCADA)$N"
				    "*  Prog  (Program) (automated control, and default if Cfg_ProgNormal = 1)$N"
				    "*  Oper (Operator (manual control, and default if Cfg_ProgNormal = 0)$N"
				    "$N"
				    "The current command source is shown with individual Status bits$N"
				    "and also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).$N"
				    "$N"
				    "============================================================$N"
				    "INITIALIZATION$N"
				    "============================================================$N"
				    "If initialization has been completed, skip the following few rungs.";
				N: XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);
				RC: "Initialization:  This rung clears any $Qlurking$Q commands.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####";
				N: [OTU(PCmd_Prog) OTU(PCmd_Oper) OTU(PCmd_Lock) OTU(PCmd_Unlock) OTU(PCmd_Normal) ,OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(Wrk_Ext) OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) ];
				RC: "Initialization:  This rung processes the Configuration (.Cfg_) bits to be$N"
				    "sure the configuration is valid.  It sets the initial states of the$N"
				    "Program / Operator (selection) latch and the Prog/Oper Lock latch.$N"
				    "$N"
				    "#####  V4.00.01  2018-08-23:  Selection of Normal when HasOper/HasProg both 0.  #####";
				N: [OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];
				RC: "The Prog/Oper existence options are stored on initialization and enforced thereafter.$N"
				    "Changes must be made with controller in PROG mode to take effect.$N"
				    "-----  Initialization complete.  -----";
				N: [OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];
				RC: "This rung restores the saved initial Program / Operator existence configurations,$N"
				    "overwriting any changes made while in controller RUN mode.";
				N: LBL(SkipInit)[XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];
				RC: "Cfg_OvrdOverLock=0, Cfg_RemOverLock=1 is an illegal combination";
				N: XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);
				RC: "Release External if:$N"
				    "* XCmd_Rel is received and External is EDGE;$N"
				    "* XCmd_Acq is cleared and External is LEVEL; or$N"
				    "* External is inhibited by logic.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####";
				N: [XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);
				RC: "If an External Acquire command is received:$N"
				    "* If External is configured to exist and it is NOT inhibited, acquire External;$N"
				    "* If the External commands are configured as EDGE, clear the command.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####";
				N: XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];
				RC: "If a Maintenance Release command is received, or if Maintenance is configured$N"
				    "to not exist, release Maintenance.";
				N: [XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);
				RC: "If a Maintenance Acquire command is received, set the $QMaintenance Acquire$N"
				    "Received$Q status bit.  If Maintenance is configured to exist, go to Maintenance.";
				N: XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);
				RC: "If a Maintenance In Service command is received, or if Maintenance Out of Service$N"
				    "is configured to not exist, place In Service (release MOoS).";
				N: [XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);
				RC: "If a Maintenance Out of Service command is received, and if Maintenance Out of Service$N"
				    "is configured to exist, place Out of Service (acquire MOoS).";
				N: XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);
				RC: "Change PCmd_Normal or OCmd_Normal to the appropriate Prog or Oper command.";
				N: [XIC(OCmd_Normal) OTU(OCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(OCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) OTL(OCmd_Prog) ] ,XIC(PCmd_Normal) OTU(PCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(PCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) [XIO(Cfg_PCmdProgAsLevel) OTL(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Cfg_PCmdLockAsLevel) OTL(PCmd_Lock) ] ] ];
				N: XIO(OCmd_Oper)XIO(OCmd_Prog)XIO(OCmd_Lock)XIO(OCmd_Unlock)XIO(PCmd_Oper)XIO(PCmd_Unlock)[XIO(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) ][XIO(PCmd_Lock) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) XIC(Wrk_Lock) ]JMP(AfterOPCmnds);
				RC: "If a Program Unlock command is received, and if Program is selected,$N"
				    "unlock.  Then, if Program exists, keep in Program; if not, go to Operator.";
				N: XIC(PCmd_Unlock)OTU(PCmd_Unlock)XIC(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasProg) OTL(Wrk_Prog) ,XIO(Cfg_HasProg) OTU(Wrk_Prog) ];
				RC: "If an Operator Unlock command is received and if Operator is selected, unlock.$N"
				    "Then, if Oper Unlocked exists, keep in Operator; if not, go to Program.";
				N: XIC(OCmd_Unlock)OTU(OCmd_Unlock)XIO(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasOper) OTU(Wrk_Prog) ,[XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ];
				RC: "PCmd_Oper when Operator Commands have priority over Program Commands:$N"
				    "If Operator (unlocked) exists, go there.  If Operator (unlocked) does not$N"
				    "exist, but Operator Locked exists, then go there.$N"
				    "";
				N: XIC(PCmd_Oper)[XIO(OCmd_Prog) ,XIC(Cfg_PCmdPriority) ]XIC(Wrk_ProgOperSel)[XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] OTU(Wrk_Lock) ,XIO(Cfg_HasOper) XIC(Cfg_HasOperLocked) OTL(Wrk_Lock) ]OTU(Wrk_Prog);
				RC: "If an Operator Command to go to Program is received, if Program (unlocked) exits, go there.$N"
				    "If Program (unlocked) does NOT exist, but Program Locked exits, go there so long as$N"
				    "a PCmd_Lock as level is not low, so as to take us OUT of Program Locked.";
				N: XIC(OCmd_Prog)[XIO(PCmd_Oper) ,XIO(Cfg_PCmdPriority) ]XIO(Wrk_ProgOperSel)[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] OTU(Wrk_Lock) ,XIC(Cfg_HasProgLocked) [XIO(Cfg_HasProg) XIO(Cfg_PCmdLockAsLevel) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) ,XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ] OTL(Wrk_Lock) ]OTL(Wrk_Prog);
				RC: "Clear both processed commands for next scan.";
				N: OTU(PCmd_Oper)OTU(OCmd_Prog);
				RC: "If a Program Command to go to Program is received, if NOT locked or if in Program Locked,$N"
				    "then if Program (unlocked) exits, go there; if Program (unlocked) does NOT exist, but$N"
				    "Program Locked exits, go there so long as a PCmd_Lock as level is not low,$N"
				    "so as to take us OUT of Program Locked.";
				N: XIC(PCmd_Prog)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Oper) ][XIO(Wrk_ProgOperLock) ,XIC(Wrk_ProgOperSel) XIO(Cfg_PCmdProgAsLevel) ][XIC(Cfg_HasProg) OTU(Wrk_Lock) ,XIO(Cfg_HasProg) XIC(Cfg_HasProgLocked) OTL(Wrk_Lock) ]OTL(Wrk_Prog);
				RC: "OCmd_Oper when Program Commands have priority over Operator Commands:$N"
				    "If NOT locked, or if Operator and Locked, then if Operator (unlocked) exists, go there.$N"
				    "if Operator (unlocked) does NOT exist, but Operator Locked exists, then go there.$N"
				    "";
				N: XIC(OCmd_Oper)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Prog) ][XIO(Wrk_ProgOperLock) ,XIO(Wrk_ProgOperSel) ][XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) OTU(Wrk_Lock) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ] OTL(Wrk_Lock) ]OTU(Wrk_Prog);
				RC: "Clear both processed commands for next scan. Do not clear PCmd_Prog if Cfg_PCmdProgAsLevel is set.";
				N: OTU(OCmd_Oper)XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);
				RC: "OCmd_Lock when Program Commands have priority over Operator Commands:$N"
				    "If in Operator or not Locked, go to Operator Locked, but next rung wins.$N"
				    "";
				N: XIC(OCmd_Lock)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Lock) ]XIC(Cfg_HasOperLocked)[XIO(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTU(Wrk_Prog)OTL(Wrk_Lock);
				RC: "If a Program Lock Command is received, if Program Locked exists and in Program$N"
				    "or NOT Locked, go to Program Locked.";
				N: XIC(PCmd_Lock)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Lock) ]XIC(Cfg_HasProgLocked)[XIC(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTL(Wrk_Prog)OTL(Wrk_Lock);
				RC: "Clear both processed commands for next scan. Do not clear PCmd_Lock is Cfg_PCmdLockAsLevel is set.";
				N: OTU(OCmd_Lock)XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);
				RC: "Level signal state correction. Verifying signal low final states.";
				N: LBL(AfterOPCmnds)XIC(Wrk_Prog)[XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) XIO(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIO(PCmd_Lock) XIC(Wrk_Lock) OTU(Wrk_Lock) [XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ,XIO(Cfg_HasProg) ] ]OTU(Wrk_Prog);
				RC: "Level signal state correction. Verifying signal high final states.";
				N: XIC(Cfg_PCmdProgAsLevel)XIC(PCmd_Prog)XIO(Wrk_Prog)XIO(Wrk_Lock)OTL(Wrk_Prog);
				RC: "============================================================$N"
				    "MAINTENANCE AND OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "This rung generates the $QORdy_$Q and $QMRdy_$Q bits that signify to the$N"
				    "HMI that the corresponding command should $Qdo$Q something$N"
				    "and the command button should be enabled on the display.$N"
				    "$N"
				    "NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance$N"
				    "is allowed and the internal Maintenance latch is NOT set.  However,$N"
				    "we need to display Ready even if latch IS set so that Sts_MAcqRcvd$N"
				    "can blink to reset an external Maintenance expiration timer!!!$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####";
				N: [XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,XIO(Wrk_Lock) XIC(Cfg_HasOperLocked) OTE(ORdy_Lock) ,[XIO(Wrk_Lock) XIC(Wrk_Prog) [XIC(Cfg_HasOper) XIO(Cfg_PCmdProgAsLevel) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) XIO(Cfg_PCmdPriority) ] ] ,XIC(Wrk_Lock) XIO(Wrk_Prog) XIC(Cfg_HasOper) [XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ] [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] ] OTE(ORdy_Oper) ,XIO(Wrk_Prog) [XIC(Wrk_Lock) OTE(ORdy_Unlock) ,[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] ,XIC(Cfg_HasProgLocked) [XIO(Cfg_PCmdLockAsLevel) ,XIC(PCmd_Lock) ] ] OTE(ORdy_Prog) ] ,[XIO(Cfg_ProgNormal) XIC(ORdy_Oper) XIC(Wrk_Prog) ,XIC(Cfg_ProgNormal) XIC(ORdy_Prog) XIO(Wrk_Prog) ] OTE(ORdy_Normal) ];
				RC: "============================================================$N"
				    "STATUS AND ENUMERATED STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung provides bitmapped status for use on the HMI $QTotem Pole$Q object:$N"
				    ".0 = Hand$N"
				    ".1 = Programmed Out of Service (always cleared here)$N"
				    ".2 = Maintenance Out of Service$N"
				    ".3 = Maintenance$N"
				    ".4= Override$N"
				    ".5 = External$N"
				    ".6 = Program Locked$N"
				    ".7 = Program$N"
				    ".8 = Operator Locked$N"
				    ".9 = Operator$N"
				    "In addition, the final selections of the Program / Operator selection latch$N"
				    "and the Prog/Oper lock latch are captured for use next scan.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####";
				N: [XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTU(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];
				RC: "This rung and the next determine the final Command Source based on the$N"
				    "states of the inputs and internal working bits.  Individual Command Source$N"
				    "Status bits and an enumerated Status value are generated.$N"
				    "$N"
				    "Between the internal working bits used above and the rules implemented here,$N"
				    "outside objects cannot manipulate the state of this object by setting/clearing its Status bits.$N"
				    "$N"
				    "Public Status is generated for:$N"
				    "* Hand 4$N"
				    "* Out of Service 129$N"
				    "* Maintenance 8$N"
				    "* Override 16$N"
				    "* External 256$N"
				    "* Program 32$N"
				    "* Operator 64$N"
				    "* Program / Operator Lock status 33/65$N"
				    "* Command Source = Normal 34/66";
				N: XIC(Inp_Hand)OTE(Sts_Hand)OTE(Sts_eSrc.2);
				RC: "This rung determines the final Command Source based on requests and priorities.";
				N: XIO(Inp_Hand)[XIC(Wrk_MOoS) OTE(Sts_OoS) OTE(Sts_eSrc.7) ,XIO(Wrk_MOoS) [XIC(Wrk_Maint) OTE(Sts_Maint) OTE(Sts_eSrc.3) ,XIO(Wrk_Maint) [XIC(Inp_Ovrd) [XIO(Wrk_Lock) ,XIC(Cfg_OvrdOverLock) ,XIC(Sts_Ovrd) ] OTE(Sts_Ovrd) OTE(Sts_eSrc.4) ,XIO(Sts_Ovrd) [XIC(Sts_bSrc.5) [XIO(Wrk_Lock) ,XIC(Cfg_ExtOverLock) ] OTE(Sts_Ext) OTE(Sts_eSrc.8) ,XIO(Sts_Ext) [XIC(Wrk_Prog) OTE(Sts_Prog) OTE(Sts_eSrc.5) ,XIO(Wrk_Prog) OTE(Sts_Oper) OTE(Sts_eSrc.6) ] [XIC(Wrk_Lock) OTE(Sts_eSrc.0) [XIC(Wrk_Prog) OTE(Sts_ProgLocked) ,XIO(Wrk_Prog) OTE(Sts_OperLocked) ] ,[XIC(Wrk_Prog) XIC(Cfg_ProgNormal) ,XIO(Wrk_Prog) XIO(Cfg_ProgNormal) ] OTE(Sts_Normal) XIO(Wrk_Lock) OTE(Sts_eSrc.1) ] ] ] ] ];
				RC: "The final states of the internal Program / Operator selection latch and the$N"
				    "Prog/Oper Lock latch are made available as Status bits.";
				N: [XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];
				RC: "Sts_ProgReqInh is set if it is not possible to go from the current selection$N"
				    "to Program (or Program Locked) by a request to go to Program (or Program Locked).";
				N: [XIO(Sts_Prog) [XIO(Sts_Oper) ,XIC(Sts_OperLocked) ] [XIO(Sts_Ext) ,XIO(Cfg_HasProgLocked) ,XIC(Cfg_ExtOverLock) ] ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) ]OTE(Sts_ProgReqInh);
				RC: "Sts_ExtReqInh is set if it is not possible to go from the current selection$N"
				    "to External by a request to go to External.";
				N: [XIO(Cfg_HasExt) ,XIC(Inp_ExtInh) ,XIO(Sts_Ext) [XIO(Sts_Oper) XIO(Sts_Prog) ,XIO(Cfg_ExtOverLock) [XIC(Sts_OperLocked) ,XIC(Sts_ProgLocked) ] ] ]OTE(Sts_ExtReqInh);
		END_ROUTINE

		ROUTINE Prescan (Description := "Sets internal state and enumerated / bit status to $Qnot initialized$Q.")
				RC: "============================================================$N"
				    "P_CmdSrc:  Prescan Handling$N"
				    "============================================================$N"
				    "On powerup / prescan::$N"
				    "* Set the enumerated selection Status to $QNot initialized$Q (zero);$N"
				    "* Set the bitmapped selection Status to $QNot initializer$Q (bit .0);$N"
				    "* Flag the instruction to execute the initialization rungs when run.";
				N: CLR(Sts_eSrc)CLR(Sts_bSrc)OTU(Wrk_Init);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_AOut (Description := "Analog Output",
	                                      Revision := "4.10",
	                                      RevisionExtension := ".01 Release",
	                                      RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := Yes,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := Yes,
	                                      CreatedDate := "2008-03-27T19:50:50.098Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2019-10-17T17:21:48.741Z",
	                                      EditedBy := "PROCESS\Library",
	                                      SoftwareRevision := "v18.02",
	                                      AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls an Analog Output and provides:$N*  Program and Operator entry of target CV in Engineering Units$N*  Ramping of Output CV to target at specified Rate of Change (EU/sec)$N*  Clamping of Output CV at configured minimum and maximum limits$N*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units$N*  Monitoring of Interlock conditions which cause output to shed$N*  Configurable shed to HOLD or to configured value$N*  Monitoring of I/O communication faults$N*  Alarms for Interlock Trip, I/O Fault$N*  $QAvailable$Q status for use by automation logic to know whether Output$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, Program, External, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NPREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Changed Sts_Available to use input availability from interlocks.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for associated object(s).$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* Added unacked alarm count.$N* Added  configurable decimal places for display on HMI.$N* Corrected CV Rate of Change Limiting when one direction is unlimited.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Tieback : REAL (Description := "Tieback CV (in raw, Out_CV units) used in Hand or Init",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, Analog Output can be set",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, Analog Output can be set",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=I/O are being simulated, set output CV to 0, ignore I/O Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes);
			Inp_OvrdCV : REAL (Description := "CV target in Override Mode",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0.00000000e+000);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Reset : BOOL (Description := "1=Reset shed latches and cleared alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_ShedHold : BOOL (Description := "1=Hold Output on Interlock, 0=Go to Cfg_IntlkCV",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_SkipRoCLim : BOOL (Description := "1=Skip RoC Limiting in Intlk, Maint, Ovrd",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_SetTrack : BOOL (Description := "1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1);
			Cfg_SetTrackOvrdHand : BOOL (Description := "1=Prog/Oper Settings track Override/Hand CV",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasCVNav : BOOL (Description := "1=Tells HMI to enable navigation to a connected CV object",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_OvrdIntlk : BOOL (Description := "1=Override ignores Bypassable Intlk; 0=always use Intlk",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_DecPlcs : DINT (Description := "Number of decimal places for CV display (0..6)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 2);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_MinCV : REAL (Description := "Minimum CV (in EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_MaxCV : REAL (Description := "Maximum CV (in EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 1.00000000e+002);
			Cfg_CVRoCLimInc : REAL (Description := "CV Rate of Change Limit, Increasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_CVRoCLimDec : REAL (Description := "CV Rate of Change Limit, Decreasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_IntlkCV : REAL (Description := "CV Target when interlocked (if not Cfg_ShedHold) (EU)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMin : REAL (Description := "CV Minimum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMax : REAL (Description := "CV Maximum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+002);
			Cfg_CVRawMin : REAL (Description := "CV Minimum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_CVRawMax : REAL (Description := "CV Maximum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+002);
			Cfg_MaxInactiveCV : REAL (Description := "When Val_CVOut is greater than this value (in CV EU) set Sts_Active (for HMI)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0.00000000e+000);
			PSet_CV : REAL (Description := "Program Setting of Controlled Variable (output) (in EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XSet_CV : REAL (Description := "External Setting of Controlled Variable (output) (in EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "External Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_CV : REAL (Description := "CV Output in Raw (I/O Card) Units",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
			Val_CVSet : REAL (Description := "Value of selected CV Setting (before rate limiting, in EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVOut : REAL (Description := "Value of CV Output (after rate limiting) (in EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVEUMin : REAL (Description := "Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			Val_CVEUMax : REAL (Description := "Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1.00000000e+002);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Sts : DINT (Description := "0=AtTgt 1=RampDn 2=RampUp 3=ClampMin 4=ClampMax",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 32=I/OFault, 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Ramping : BOOL (Description := "1=CV is ramping to target",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Clamped : BOOL (Description := "1=CV Set is clamped at CVMin or CVMax",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_SkipRoCLim : BOOL (Description := "1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_Active : BOOL (Description := "1=CV is greater than Cfg_MaxInactiveCV, show graphic symbol as $Qactive$Q",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Analog Output available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=Device has a Maintenance Bypass function active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=One or more Alarms Shelved, Disabled or Suppressed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Limit : BOOL (Description := "1=Error in Config: CV Limits swapped",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_EU : BOOL (Description := "1=Error in Config: Scaled CV EU Min = Max",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Err_Raw : BOOL (Description := "1=Error in Config: Raw Output Scaling Min = Max",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Status: CV held or forced by interlock NOT OK (1-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: CV held or forced by interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "1=I/O Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_AOut : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[6,'P_AOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Analog Output$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cfg_EU : STRING_8 (Description := "Engineering Units for display on HMI",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[1,'%$00$00$00$00$00$00$00']");
			Wrk_CV : REAL (Description := "Working copy of Speed Reference (for limiting)",
			                 RADIX := Float,
			                 ExternalAccess := None,
			                 DefaultData := 0.00000000e+000);
			Wrk_CVSet : REAL (Description := "Final selected CV to feed to RoC Limiter",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_CVOut : REAL (Description := "Wroking value of CV after Rate Limiting",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_IntlkTripONS : BOOL (Description := "Interlock Tripped This Scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ScanTime : REAL (Description := "Seconds since previous scan",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_StepInc : REAL (Description := "Amount to change CVOut this scan for increase rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			Wrk_SelCVDINT : DINT (Description := "Selected CV check for Infinite or Non A Number",
			                        RADIX := Hex,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Val_Notify : SINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[6,'P_AOut$00$00$00$00$00$00$00$00$00$00']");
			Wrk_StepDec : REAL (Description := "Amount to change CVOut this scan for decrease rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Cfg_CVNavTag : STRING_NavTag (Description := "Tagname for destination of CV Navigation button",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_ShedIntlkCV : BOOL (Description := "Output CV being held at Interlock value",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ShedHold : BOOL (Description := "Output CV being held at last good value",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			ORdy_CV : BOOL (Description := "1=Ready for OSet_CV (enables data entry field)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Operator Command to Reset all Alarms and latched Shed conditions",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OSet_CV : REAL (Description := "Operator Setting of Controlled Variable (output) (in EU)",
			                  RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted, Output OFF (zero), Alarms inhibited.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD), then:$N"
				    "$N"
				    "Set the Output to the configured ($Qsafe$Q) Interlock CV value.$N"
				    "(In simulation, Out_CV is set to zero.)$N"
				    "$N"
				    "Other data are left in Last State!$N"
				    "Fixed scaling CPT -- previously, raw and EU were swapped.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Sts_Available) OTU(Sts_MaintByp) OTU(Sts_Active) ,OTL(Sts_NotRdy) OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ,XIO(Inp_Sim) XIO(Nrdy_CfgErr) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Inp_Sim) ,XIC(Nrdy_CfgErr) ] CLR(Out_CV) ];
				RC: "The rate limiter$'s scan timer must run and clear every scan, whether the Instruction$N"
				    "is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.";
				N: TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control Analog Output")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_AOut :  PROCESS -- ANALOG OUTPUT$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17: See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-06-25:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_items to HMI_,$N"
				    "and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Added  configurable decimal places for display on HMI.$N"
				    "Corrected CV Rate of Change Limiting when one direction is unlimited.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_ResetReqd for use by external objects.$N"
				    "V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.$N"
				    "Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls an Analog Output and provides:$N"
				    "$N"
				    "*  Program and Operator entry of target CV in Engineering Units$N"
				    "*  Ramping of Output CV to target at specified Rate of Change (EU/sec)$N"
				    "*  Clamping of Output CV at configured minimum and maximum limits$N"
				    "*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units$N"
				    "*  Monitoring of Interlock conditions which cause output to shed$N"
				    "*  Configurable shed to HOLD or to configured SAFE value$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether Output$N"
				    "      can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, Program, External, Override, Maintenance, Out of$N"
				    "Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "SETTINGS PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Settings:$N"
				    "$N"
				    "Limit the Program and Operator CV Settings to the hard limits, regardless of Command Source$N"
				    "(in case tracking is off....).$N"
				    "When the Command Source is Program, use the Program Setting for the CV.$N"
				    "When the Command Source is External, use the External Setting for the CV.$N"
				    "When the Command Source is Operator or Maintenance, use the Operator Setting.$N"
				    "When the Command Source is Override, use the Override CV input for the CV.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####";
				N: [[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Command Source,$N"
				    "or in Override Command Source if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock Bypass function is enabled.";
				N: XIC(Sts_Bypass)OTE(Sts_MaintByp);
				RC: "Ready for Interlock Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "The Analog Output is NOT READY to be controlled (by the owner specified by Command Source):$N"
				    "if it is Out of Service,$N"
				    "if there is a Configuration Error,$N"
				    "if interlocks are not OK (accounting for bypassing), or$N"
				    "if I/O Communication is faulted and is configured as a Shed condition.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The device is AVAILABLE to be controlled by other objects$N"
				    "if it IS in Program Mode and it IS NOT $QNot Ready$Q.$N"
				    "#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "Ready to receive a new OSet_CV if tracking is NOT enabled,$N"
				    "or we$'re in Operator or Maintenance Command Source, or,$N"
				    "if we$'re in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####";
				N: [XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);
				RC: "============================================================$N"
				    "ANALOG OUTPUT HANDLING$N"
				    "============================================================$N"
				    "Clear flags for capturing exception conditions.";
				N: OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);
				RC: "If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed$N"
				    "(bypassables not checked in Maintenance Command Source, or in Override Command Source$N"
				    " if Override ignores bypassable interlocks...),$N"
				    "or if there is an I/O Fault, either HOLD the CV or SHED it to the configured Interlock CV,$N"
				    "depending on the state of the Shed/Hold configuration.$N"
				    "$N"
				    "We don$'t want the Interlock Trip alarm occuring if Hand or Disabled is going to win down below....$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) XIO(Sts_Maint) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVSet,Wrk_CV) ];
				RC: "In HAND, set the CV (in EU) to match the tieback (in Raw units)  from the downstream block.";
				N: XIC(Sts_Hand)CPT(Wrk_CV,(Inp_Tieback-Cfg_CVRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_CVRawMax-Cfg_CVRawMin)+Cfg_CVEUMin);
				RC: "If the Analog Output is Out of Service, set the CV to the configured Interlock ($Qsafe$Q) CV.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ]OTL(Wrk_ShedIntlkCV)MOV(Cfg_IntlkCV,Wrk_CV);
				RC: "After all that selecting, copy the final result to a holding register.  (We needed it above to do$N"
				    "the HOLD function on Interlock!)$N"
				    "$N"
				    "This is where the CV will be when ramping (if any) is done.";
				N: MOV(Wrk_CV,Wrk_CVSet);
				RC: "This rung determines whether the selected Analog Output CV is +/- Infinity or +/- NotANumber.$N"
				    "In either case, the value cannot be passed into the rate limiter calculation or to the final output.$N"
				    "Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.";
				N: COP(Wrk_CVSet,Wrk_SelCVDINT,1)MEQ(Wrk_SelCVDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];
				RC: "In preparation for rate limiting the CV, this rung$N"
				    "determines the time since the previous scan, using a non-stop TON timer.$N"
				    "When we get here, we read the accumulator (in milliseconds, so$N"
				    "divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have$N"
				    "incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)";
				N: MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);
				RC: "Under these conditions, SKIP the output ramping:$N"
				    "$N"
				    "* The AOut is disabled$N"
				    "* The AOut is in Hand$N"
				    "* Rate of Change Skip is configures TRUE and, either, the Command Source is Maintenance,$N"
				    "the Command Source is Override, or an Interlock holds us out.$N"
				    "* The entered CV Rate of Change Limits are ZERO.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Corrected CV Rate of Change Limiting when one direction is unlimited.  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);
				RC: "If the conditions above are NOT TRUE, do the rate limiting:$N"
				    "$N"
				    "If the time since the previous scan is not ZERO:$N"
				    "$N"
				    "* Calculate the amount to step this scan toward the final CV$N"
				    "* If we$'re within a single setp (or the direction we need to go is unlimited), go to the final CV$N"
				    "* If we$'re not within a single step, step one step closer (up or down, whichever way we need to go)$N"
				    "and show the $QRamping$Q status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "This rung generates the instruction Output$N"
				    "$N"
				    "If not in simulation, scale the generated Wrk_CVOut to Raw Units in Out_CV$N"
				    "If in Simulation, set Out_CV to zero.";
				N: [XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];
				RC: "============================================================$N"
				    "VALUES PROCESSING$N"
				    "============================================================$N"
				    "Val_CVSet (commanded output)$N"
				    "$N"
				    "Based on Command Source and Tracking settings, copy the working CV setting$N"
				    "back into the Operator and Program Settings.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####";
				N: [MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];
				RC: "If the Output CV (in CV Engineering Units, Val_CVOut) is above the$N"
				    "configured maximum $Qinactive$Q CV, show the analog output graphic symbol$N"
				    "on the HMI as $Qactive$Q (e.g., valve open).";
				N: GRT(Val_CVOut,Cfg_MaxInactiveCV)OTE(Sts_Active);
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: OTL(IntlkTrip.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Ramping) [GRT(Wrk_CVOut,Wrk_CVSet) MOV(1,Wrk_Sts) ,LES(Wrk_CVOut,Wrk_CVSet) MOV(2,Wrk_Sts) ] ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####$N"
				    "";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership. clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(ORdy_CV) ];
				RC: "Clear latched Shed (Not Ready) bits.";
				N: OTU(Nrdy_IOFault);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_D4SD (Description := "2-, 3- or 4-State Device",
	                                      Revision := "4.10",
	                                      RevisionExtension := ".01 Release",
	                                      RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := Yes,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := Yes,
	                                      CreatedDate := "2010-09-09T18:23:54.745Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2019-10-17T17:27:51.319Z",
	                                      EditedBy := "PROCESS\Library",
	                                      SoftwareRevision := "v18.02",
	                                      AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls and monitors feedback from a Discrete 2-State,$N3-State or 4-State Device, and provides:$N  *  Operator and Program Commands to select one of the 2, 3 or 4 states$N  *  User-configurable text labels for the states$N  *  Per-State setting, clearing or holding of four user-configurable outputs$N  *  Per-State monitoring of four feedbacks (on, off or don$'t care) to confirm state$N  *  Detection of failure to reach the target state (when feedbacks are used)$N  *  Monitoring of Permissive conditions to allow commanding to each state$N  *  Monitoring of Interlock conditions to return device to State 0$N  *  Operation in Hand, Maintenance, Override, Program and Operator Modes$N  *  Simulation, providing feedback of a working device while disabling output$N       (keeping de-energized)$N  *  Monitoring of I/O communication status$N  *  Alarms for Fail to reach target state (if feedbacks are used), Device Failure$N      (reported by device using an input), Interlock Trip, I/O Fault$N  *  $QAvailable$Q status for use by automation logic to know whether the$N      device can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, Program, External, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Changed availability to use input availability from interlocks.$N* Added audible alert on commanded energize/state change.$N* Added Inp_HornInh to disable Horn operation.$N* Modified logic to correct confgurable shed action.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_AckReqd and Sts_ResetReqd for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_FdbkA : BOOL (Description := "Input Signal: Feedback A from device",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_FdbkB : BOOL (Description := "Input Signal: Feedback B from device",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_FdbkC : BOOL (Description := "Input Signal: Feedback C from device",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_FdbkD : BOOL (Description := "Input Signal: Feedback D from device",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_DeviceFault : BOOL (Description := "Input Signal: Device Fault from device",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Inp_PermOK0 : BOOL (Description := "1=Permissives OK, device can be commanded to State 0",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBPermOK0 : BOOL (Description := "1=Non-Bypassable Permissives OK, device can be commanded to State 0",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_PermOK1 : BOOL (Description := "1=Permissives OK, device can be commanded to State 1",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBPermOK1 : BOOL (Description := "1=Non-Bypassable Permissives OK, device can be commanded to State 1",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_PermOK2 : BOOL (Description := "1=Permissives OK, device can be commanded to State 2",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBPermOK2 : BOOL (Description := "1=Non-Bypassable Permissives OK, device can be commanded to State 2",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_PermOK3 : BOOL (Description := "1=Permissives OK, device can be commanded to State 3",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBPermOK3 : BOOL (Description := "1=Non-Bypassable Permissives OK, device can be commanded to State 3",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, 0=Not OK, go to State 0",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, 0=Not OK, go to State 0",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working device; 0=Control actual device",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Override Device Command: 0=None, 1=St.0, 2=St.1, 3=St.2, 4=St.3",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset all fault conditions and latched Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_St0onShed : BOOL (Description := "1=Go to State 0 on Shed, 0=Hold position on Shed",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_NumStates : DINT (Description := "Number of device states (2..4)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 2);
			Cfg_OutSt0Write : SINT (Description := "Bit=1: write output in state 0, Bit=0: leave in last state",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 15);
			Cfg_OutSt0State : SINT (Description := "(if written) Bit=1: output set in State 0, Bit=0: output cleared",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1);
			Cfg_OutSt1Write : SINT (Description := "Bit=1: write output in state 1, Bit=0: leave in last state",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 15);
			Cfg_OutSt1State : SINT (Description := "(if written) Bit=1: output set in State 1, Bit=0: output cleared",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 2);
			Cfg_OutSt2Write : SINT (Description := "Bit=1: write output in state 2, Bit=0: leave in last state",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 15);
			Cfg_OutSt2State : SINT (Description := "(if written) Bit=1: output set in State 2, Bit=0: output cleared",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 4);
			Cfg_OutSt3Write : SINT (Description := "Bit=1: write output in state 3, Bit=0: leave in last state",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 15);
			Cfg_OutSt3State : SINT (Description := "(if written) Bit=1: output set in State 3, Bit=0: output cleared",
			                           Usage := Input,
			                           RADIX := Binary,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 8);
			Cfg_FdbkSt0Check : SINT (Description := "Bit=1: Check Feedback in state 0, Bit=0: don$'t care",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_FdbkSt0State : SINT (Description := "(if checking) Bit=1: Feedback is 1 in State 0, Bit=0: Feedback is 0",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 1);
			Cfg_FdbkSt1Check : SINT (Description := "Bit=1: Check Feedback in state 1, Bit=0: don$'t care",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_FdbkSt1State : SINT (Description := "(if checking) Bit=1: Feedback is 1 in State 1, Bit=0: Feedback is 0",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 2);
			Cfg_FdbkSt2Check : SINT (Description := "Bit=1: Check Feedback in state 2, Bit=0: don$'t care",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_FdbkSt2State : SINT (Description := "(if checking) Bit=1: Feedback is 1 in State 2, Bit=0: Feedback is 0",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 4);
			Cfg_FdbkSt3Check : SINT (Description := "Bit=1: Check Feedback in state 3, Bit=0: don$'t care",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_FdbkSt3State : SINT (Description := "(if checking) Bit=1: Feedback is 1 in State 3, Bit=0: Feedback is 0",
			                            Usage := Input,
			                            RADIX := Binary,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 8);
			Cfg_HasPerm0Obj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_PermOK0",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasPerm1Obj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_PermOK1",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasPerm2Obj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_PermOK2",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasPerm3Obj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_PermOK3",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_IntlkOK",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OperSt0Prio : BOOL (Description := "1=OCmd_St0 any time, 0=OCmd_St0 only when Oper selected",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_ExtSt0Prio : BOOL (Description := "1=XCmd_St0 any time, 0=XCmd_St0 only when Ext selected",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New device OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New device XCmd resets shed latches and cleared alarms, 0=XCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFail : BOOL (Description := "1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_ShedOnDeviceFault : BOOL (Description := "1=Go to State 0 and Alarm on Device Fault; 0=Alarm only on Device Fault",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_HasFailAlm OF Fail.Cfg_Exists (Description := "1=Fail to reach state Alarm exists and will be checked",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_HasDeviceFaultAlm OF DeviceFault.Cfg_Exists (Description := "1=Device Fault Alarm exists and will be checked",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HornOnChange : BOOL (Description := "0 = Horn on energize only, 1 = Horn on any state change",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_FailResetReqd OF Fail.Cfg_ResetReqd (Description := "1=Reset required to clear Fail to reach state Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_DeviceFaultResetReqd OF DeviceFault.Cfg_ResetReqd (Description := "1=Reset required to clear Device Fault Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_FailAckReqd OF Fail.Cfg_AckReqd (Description := "1=Acknowledge required for Fail to reach state Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_DeviceFaultAckReqd OF DeviceFault.Cfg_AckReqd (Description := "1=Acknowledge required for Device Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FailSeverity OF Fail.Cfg_Severity (Description := "Fail to reach state Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_DeviceFaultSeverity OF DeviceFault.Cfg_Severity (Description := "Device Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_OutAPulseT : REAL (Description := "Time to pulse Output A (sec) (0=output held continuously)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_OutBPulseT : REAL (Description := "Time to pulse Output B (sec) (0=output held continuously)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_OutCPulseT : REAL (Description := "Time to pulse Output C (sec) (0=output held continuously)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_OutDPulseT : REAL (Description := "Time to pulse Output D (sec) (0=output held continuously)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_SimFdbkT : REAL (Description := "Delay to echo back reaching state when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 2.00000000e+000);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_FailT : REAL (Description := "Time after new state requested to reach that state before Fault (sec)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 1.00000000e+001);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_St0 : BOOL (Description := "Program Command to set device to State 0",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_St1 : BOOL (Description := "Program Command to set device to State 1",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_St2 : BOOL (Description := "Program Command to set device to State 2",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_St3 : BOOL (Description := "Program Command to set device to State 3",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to ResetShed Latches and Cleared Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_FailAck OF Fail.PCmd_Ack (Description := "Program Command to Acknowledge Fail to Reach Target Position Alarm",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			PCmd_FailSuppress OF Fail.PCmd_Suppress (Description := "Program Command to Suppress Fail to Reach Target Position Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_FailUnsuppress OF Fail.PCmd_Unsuppress (Description := "Program Command to Unsuppress Fail to Reach Target Position Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_FailUnshelve OF Fail.PCmd_Unshelve (Description := "Program Command to Unshelve Fail to Reach Target Position Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_DeviceFaultAck OF DeviceFault.PCmd_Ack (Description := "Program Command to Acknowledge Device Fault  Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_DeviceFaultSuppress OF DeviceFault.PCmd_Suppress (Description := "Program Command to Suppress Device Fault Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_DeviceFaultUnsuppress OF DeviceFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress Device Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_DeviceFaultUnshelve OF DeviceFault.PCmd_Unshelve (Description := "Program Command to Unshelve Device Fault Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_St0 : BOOL (Description := "External Command to set device to State 0",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_St1 : BOOL (Description := "External Command to set device to State 1",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_St2 : BOOL (Description := "External Command to set device to State 2",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_St3 : BOOL (Description := "External Command to set device to State 3",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "External Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_A : BOOL (Description := "Output A to Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			Out_B : BOOL (Description := "Output B to Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			Out_C : BOOL (Description := "Output C to Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			Out_D : BOOL (Description := "Output D to Device",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded energize/ state change",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command 0=None, 1=State 0, 2=State 1, 3=State 2, 4=State 3",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Sts : DINT (Description := "Device Confirmed Sts 0=Powerup/Reset, 1=State0, 2=State1, 3=State2, 4=State3, 9=Moving",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=None, 16=PositionFail, 17=DeviceFault, 32=I/OFault, 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_St0 : BOOL (Description := "1=Device commanded to and confirmed in State 0",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_St1 : BOOL (Description := "1=Device commanded to and confirmed in State 1",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_St2 : BOOL (Description := "1=Device commanded to and confirmed in State 2",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_St3 : BOOL (Description := "1=Device commanded to and confirmed in State 3",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_Moving : BOOL (Description := "1=Device not yet confirmed in commended state",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Sound audible prior to commanded energize/ state change",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Device available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Interlock / Permissive Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_EqpFault : BOOL (Description := "1=Device Not Ready: External Equipment Fault (Fault or Shed Requires Reset)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Nrdy_Fail : BOOL (Description := "1=Device Not Ready: Device Failure (Shed Requires Reset)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Nrdy_PrioSt0 : BOOL (Description := "1=Device Not Ready: Oper/Ext Priority State 0 Command Requires Reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_Perm : BOOL (Description := "1=Device Not Ready: Permissive Not OK",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=Device has a Maintenance Bypass function active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=One or more Alarms Shelved, Disabled or Suppressed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Feeback Check timer preset (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Sim : BOOL (Description := "1=Error in Config: Simulation timer preset (use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Fail OF Fail.Inp (Description := "1=Device failed to reach commended state",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Alm_Fail OF Fail.Alm (Description := "1=Alarm: Device failed to reach commended state",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Ack_Fail OF Fail.Ack (Description := "1=Fail to reach commanded state Alarm has been acknowledged",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Sts_FailDisabled OF Fail.Disabled (Description := "1=Fail to reach commanded state Alarm has been Disabled by Maintenance",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_FailShelved OF Fail.Shelved (Description := "1=Fail to reach commanded state Alarm has been Shelved by Operator",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_FailSuppressed OF Fail.Suppressed (Description := "1=Fail to reach commanded state alarm has been Suppressed by Program",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_DeviceFault OF DeviceFault.Inp (Description := "1=Device Fault (from Inp_DeviceFault)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Alm_DeviceFault OF DeviceFault.Alm (Description := "1=Device Fault Alarm",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Ack_DeviceFault OF DeviceFault.Ack (Description := "1=Device Fault Alarm has been acknowledged",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_DeviceFaultDisabled OF DeviceFault.Disabled (Description := "1=Device Fault Alarm has been Disabled by Maintenance",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_DeviceFaultShelved OF DeviceFault.Shelved (Description := "1=Device Fault Alarm has been Shelved by Operator",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  ExternalAccess := Read/Write);
			Sts_DeviceFaultSuppressed OF DeviceFault.Suppressed (Description := "1=Device Fault Alarm has been Suppressed by Program",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Device commanded to State 0 by an Interlock NOT OK (one-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Device set to State 0 by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_D4SD : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_OutDPulseT : TIMER (Description := "Output D Pulse Timer",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_OutCPulseT : TIMER (Description := "Output C Pulse Timer",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_OutBPulseT : TIMER (Description := "Output B Pulse Timer",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_OutAPulseT : TIMER (Description := "Output A Pulse Timer",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_ActState : DINT (Description := "Actual State (enum)",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Fail : P_Alarm (Description := "Device Fail to reach commanded position",
			               ExternalAccess := Read/Write,
			               DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			DeviceFault : P_Alarm (Description := "Device Fault from device via input",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,2048,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_ONS : SINT (Description := "One-Shot Store Bits",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Out : SINT (Description := "Outputs (buffered) as a SINT for byte-wise operations",
			                  RADIX := Binary,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_FdbkState : DINT (Description := "State(s) of device as shown by feedbacks",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[15,'Discrete Device$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[20,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_St3Text : STRING_8 (Description := "Text to display in State 3",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[0,'$00$00$00$00$00$00$00$00']");
			Cfg_St2Text : STRING_8 (Description := "Text to display in State 2",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[0,'$00$00$00$00$00$00$00$00']");
			Cfg_St1Text : STRING_8 (Description := "Text to display in State 1",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[2,'On$00$00$00$00$00$00']");
			Cfg_St0Text : STRING_8 (Description := "Text to display in State 0",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[3,'Off$00$00$00$00$00']");
			Wrk_PermOK3 : BOOL (Description := "1=Permissives are OK to go to state 3",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_PermOK2 : BOOL (Description := "1=Permissives are OK to go to state 2",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_PermOK1 : BOOL (Description := "1=Permissives are OK to go to state 1",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_PermOK0 : BOOL (Description := "1=Permissives are OK to go to state 0",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_TgtState : DINT (Description := "Target device state as a number (0, 1, 2 or 3)",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_SimT : TIMER (Description := "Time $Qmoving$Q before going to target pos. in simulation",
			                   ExternalAccess := None,
			                   DefaultData := "[0,0,0]");
			Wrk_FailT : TIMER (Description := "Failure Check timer (time to reach target position)",
			                    ExternalAccess := Read Only,
			                    DefaultData := "[0,0,0]");
			Wrk_NewCmd : BOOL (Description := "1=A state command has been received (even for same state)",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_PrevTgt : DINT (Description := "Previous Target State (last scan)",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_NotRdy1 : BOOL (Description := "Device Not Ready excluding only Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Device this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=At least one Alarm or latched Shed requires Reset or Ack",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=At least one Alarm or latched Shed requires Reset",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_St3 : BOOL (Description := "1=Ready for OCmd_St3, enable HMI button",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_St2 : BOOL (Description := "1=Ready for OCmd_St2, enable HMI button",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_St1 : BOOL (Description := "1=Ready for OCmd_St1, enable HMI button",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_St0 : BOOL (Description := "1=Ready for OCmd_St0, enable HMI button",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check, enable HMI button",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass, enable HMI button",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_St3 : BOOL (Description := "Operator Command to set device to State 3",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			OCmd_St2 : BOOL (Description := "Operator Command to set device to State 2",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			OCmd_St1 : BOOL (Description := "Operator Command to set device to State 1",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			OCmd_St0 : BOOL (Description := "Operator Command to set device to State 0",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert or start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded energize/ state change",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_TgtStateTmp : DINT (Description := "Target device state as a number (0, 1, 2 or 3) stored, before audible alert",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_AfterHornONS : BOOL (RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_AfterHornONS2 : BOOL (RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Device Status shown based on feedbacks if possible, but Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Commands are cleared, as well as Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(PCmd_St0) OTU(PCmd_St1) OTU(PCmd_St2) OTU(PCmd_St3) ,OTU(OCmd_St0) OTU(OCmd_St1) OTU(OCmd_St2) OTU(OCmd_St3) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];
				RC: "The Override Command is set to NONE.";
				N: CLR(Inp_OvrdCmd);
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_St0) OTU(ORdy_St1) OTU(ORdy_St2) OTU(ORdy_St3) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];
				RC: "Clear the latched Shed faults, and reset the output pulse, fault, and simulation timers.";
				N: [RES(Wrk_OutAPulseT) RES(Wrk_OutBPulseT) RES(Wrk_OutCPulseT) RES(Wrk_OutDPulseT) ,RES(Wrk_FailT) RES(Wrk_SimT) ];
				RC: "Outputs are cleared when Disabled.$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: CLR(Wrk_Out)OTU(Out_A)OTU(Out_B)OTU(Out_C)OTU(Out_D)OTU(Out_Horn)OTU(Wrk_StartHorn);
				RC: "Show the device as Out of Service and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear remaining Status bits.$N"
				    "Show the enumerated device command as NONE.$N"
				    "Show the enumerated device status as UNKNOWN.$N"
				    "Show the enumerated device fault status as NONE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Sts_St0) OTU(Sts_St1) OTU(Sts_St2) OTU(Sts_St3) ,OTU(Sts_Moving) OTU(Sts_Available) OTU(Sts_MaintByp) OTL(Sts_NotRdy) ,OTU(Nrdy_CfgErr) OTU(Nrdy_EqpFault) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTU(Nrdy_IOFault) OTL(Nrdy_OoS) OTU(Nrdy_PrioSt0) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Sts) CLR(Val_Fault) ];
				RC: "If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(Fail.Inp_OoS) P_Alarm(Fail) ,OTL(DeviceFault.Inp_OoS) P_Alarm(DeviceFault) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(Fail.Val_Notify.0) ,XIC(DeviceFault.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(Fail.Sts_AlmInh) ,XIC(DeviceFault.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(20,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor 2-, 3- or 4-State device")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_D4SD:  PROCESS -- DISCRETE 4-STATE DEVICE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_ items$N"
				    "to HMI_, and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_AckReqd and Sts_ResetReqd for use by external objects.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.$N"
				    "Added audible alert on commanded energize/state change.$N"
				    "Added Inp_HornInh to disable Horn operation.$N"
				    "Modified logic to correct confgigurable shed action.$N"
				    "Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls and monitors feedback from$N"
				    "a Discrete 2-State, 3-State or 4-State Device, and provides:$N"
				    "$N"
				    "*  Operator and Program Commands to select one of the 2, 3 or 4 states$N"
				    "*  User-configurable text labels for the states$N"
				    "*  Per-State setting, clearing or holding of four user-configurable outputs$N"
				    "*  Per-State monitoring of four feedbacks (on, off or don$'t care) to confirm state$N"
				    "*  Detection of failure to reach the target state (when feedbacks are used)$N"
				    "*  Monitoring of Permissive conditions to allow commanding to each state$N"
				    "*  Monitoring of Interlock conditions to return device to State 0$N"
				    "*  Simulation, providing feedback of a working device while$N"
				    "      disabling output (keeping de-energized)$N"
				    "*  Monitoring of I/O communication status$N"
				    "*  Alarms for Fail to reach target state (if feedbacks are used), Device Failure$N"
				    "(reported by device using an input), Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether$N"
				    "     the device can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, Program, External, Override, Maintenance, Out of$N"
				    "Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(Cfg_St0Text,Cfg_St1Text)LOWER(Cfg_St2Text,Cfg_St3Text)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "These rungs check Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Clamp the number of device states to be 2, 3 or 4.";
				N: [GRT(Cfg_NumStates,4) MOV(4,Cfg_NumStates) ,LES(Cfg_NumStates,2) MOV(2,Cfg_NumStates) ];
				RC: "Enter the time (in seconds) for the device to successfully turn ON before declaring a fault.$N"
				    "Enter the time (in seconds) for the device to successfully turn OFF before declaring a fault.$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default$N"
				    "limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####$N"
				    "#####  Added Inp_HornInh to disable Horn operation.  #####";
				N: [[MUL(Cfg_FailT,1000.0,Wrk_FailT.PRE) XIC(Wrk_FailT.PRE.31) MOV(2147483647,Wrk_FailT.PRE) ,MUL(Cfg_OutAPulseT,1000.0,Wrk_OutAPulseT.PRE) XIC(Wrk_OutAPulseT.PRE.31) CLR(Wrk_OutAPulseT.PRE) ,MUL(Cfg_OutBPulseT,1000.0,Wrk_OutBPulseT.PRE) XIC(Wrk_OutBPulseT.PRE.31) CLR(Wrk_OutBPulseT.PRE) ,MUL(Cfg_OutCPulseT,1000.0,Wrk_OutCPulseT.PRE) XIC(Wrk_OutCPulseT.PRE.31) CLR(Wrk_OutCPulseT.PRE) ,MUL(Cfg_OutDPulseT,1000.0,Wrk_OutDPulseT.PRE) XIC(Wrk_OutDPulseT.PRE.31) CLR(Wrk_OutDPulseT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when running in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.";
				N: MUL(Cfg_SimFdbkT,1000.0,Wrk_SimT.PRE)XIC(Wrk_SimT.PRE.31)MOV(0,Wrk_SimT.PRE)OTE(Err_Sim);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK HANDLING$N"
				    "============================================================$N"
				    "If the feedbacks are in the positions required by State 0 (ignoring any$N"
				    "Don$'t Care Feedbacks), then the device COULD be in STATE 0.$N"
				    "(It IS in State 0 if it$'s being commanded there, but multiple$N"
				    "states COULD have the same feedback configuration!)";
				N: [XIO(Inp_Sim) [XIC(Cfg_FdbkSt0Check.0) [XIC(Inp_FdbkA) XIC(Cfg_FdbkSt0State.0) ,XIO(Inp_FdbkA) XIO(Cfg_FdbkSt0State.0) ] ,XIO(Cfg_FdbkSt0Check.0) ] [XIC(Cfg_FdbkSt0Check.1) [XIC(Inp_FdbkB) XIC(Cfg_FdbkSt0State.1) ,XIO(Inp_FdbkB) XIO(Cfg_FdbkSt0State.1) ] ,XIO(Cfg_FdbkSt0Check.1) ] [XIC(Cfg_FdbkSt0Check.2) [XIC(Inp_FdbkC) XIC(Cfg_FdbkSt0State.2) ,XIO(Inp_FdbkC) XIO(Cfg_FdbkSt0State.2) ] ,XIO(Cfg_FdbkSt0Check.2) ] [XIC(Cfg_FdbkSt0Check.3) [XIC(Inp_FdbkD) XIC(Cfg_FdbkSt0State.3) ,XIO(Inp_FdbkD) XIO(Cfg_FdbkSt0State.3) ] ,XIO(Cfg_FdbkSt0Check.3) ] ,XIC(Inp_Sim) [XIC(Wrk_SimT.DN) ,EQU(Wrk_ActState,0) ] EQU(Wrk_TgtState,0) ]OTE(Wrk_FdbkState.0);
				RC: "If the feedbacks are in the positions required by State 1 (ignoring any$N"
				    "Don$'t Care Feedbacks), then the device COULD be in STATE 1.$N"
				    "(It IS in State 1 if it$'s being commanded there, but multiple$N"
				    "states COULD have the same feedback configuration!)";
				N: [XIO(Inp_Sim) [XIC(Cfg_FdbkSt1Check.0) [XIC(Inp_FdbkA) XIC(Cfg_FdbkSt1State.0) ,XIO(Inp_FdbkA) XIO(Cfg_FdbkSt1State.0) ] ,XIO(Cfg_FdbkSt1Check.0) ] [XIC(Cfg_FdbkSt1Check.1) [XIC(Inp_FdbkB) XIC(Cfg_FdbkSt1State.1) ,XIO(Inp_FdbkB) XIO(Cfg_FdbkSt1State.1) ] ,XIO(Cfg_FdbkSt1Check.1) ] [XIC(Cfg_FdbkSt1Check.2) [XIC(Inp_FdbkC) XIC(Cfg_FdbkSt1State.2) ,XIO(Inp_FdbkC) XIO(Cfg_FdbkSt1State.2) ] ,XIO(Cfg_FdbkSt1Check.2) ] [XIC(Cfg_FdbkSt1Check.3) [XIC(Inp_FdbkD) XIC(Cfg_FdbkSt1State.3) ,XIO(Inp_FdbkD) XIO(Cfg_FdbkSt1State.3) ] ,XIO(Cfg_FdbkSt1Check.3) ] ,XIC(Inp_Sim) [XIC(Wrk_SimT.DN) ,EQU(Wrk_ActState,1) ] EQU(Wrk_TgtState,1) ]OTE(Wrk_FdbkState.1);
				RC: "If the feedbacks are in the positions required by State 2 (ignoring any$N"
				    "Don$'t Care Feedbacks), then the device COULD be in STATE 2.$N"
				    "(It IS in State 2 if it$'s being commanded there, but multiple$N"
				    "states COULD have the same feedback configuration!)";
				N: GEQ(Cfg_NumStates,3)[XIO(Inp_Sim) [XIC(Cfg_FdbkSt2Check.0) [XIC(Inp_FdbkA) XIC(Cfg_FdbkSt2State.0) ,XIO(Inp_FdbkA) XIO(Cfg_FdbkSt2State.0) ] ,XIO(Cfg_FdbkSt2Check.0) ] [XIC(Cfg_FdbkSt2Check.1) [XIC(Inp_FdbkB) XIC(Cfg_FdbkSt2State.1) ,XIO(Inp_FdbkB) XIO(Cfg_FdbkSt2State.1) ] ,XIO(Cfg_FdbkSt2Check.1) ] [XIC(Cfg_FdbkSt2Check.2) [XIC(Inp_FdbkC) XIC(Cfg_FdbkSt2State.2) ,XIO(Inp_FdbkC) XIO(Cfg_FdbkSt2State.2) ] ,XIO(Cfg_FdbkSt2Check.2) ] [XIC(Cfg_FdbkSt2Check.3) [XIC(Inp_FdbkD) XIC(Cfg_FdbkSt2State.3) ,XIO(Inp_FdbkD) XIO(Cfg_FdbkSt2State.3) ] ,XIO(Cfg_FdbkSt2Check.3) ] ,XIC(Inp_Sim) [XIC(Wrk_SimT.DN) ,EQU(Wrk_ActState,2) ] EQU(Wrk_TgtState,2) ]OTE(Wrk_FdbkState.2);
				RC: "If the feedbacks are in the positions required by State 3 (ignoring any$N"
				    "Don$'t Care Feedbacks), then the device COULD be in STATE 3.$N"
				    "(It IS in State 3 if it$'s being commanded there, but multiple$N"
				    "states COULD have the same feedback configuration!)";
				N: GEQ(Cfg_NumStates,4)[XIO(Inp_Sim) [XIC(Cfg_FdbkSt3Check.0) [XIC(Inp_FdbkA) XIC(Cfg_FdbkSt3State.0) ,XIO(Inp_FdbkA) XIO(Cfg_FdbkSt3State.0) ] ,XIO(Cfg_FdbkSt3Check.0) ] [XIC(Cfg_FdbkSt3Check.1) [XIC(Inp_FdbkB) XIC(Cfg_FdbkSt3State.1) ,XIO(Inp_FdbkB) XIO(Cfg_FdbkSt3State.1) ] ,XIO(Cfg_FdbkSt3Check.1) ] [XIC(Cfg_FdbkSt3Check.2) [XIC(Inp_FdbkC) XIC(Cfg_FdbkSt3State.2) ,XIO(Inp_FdbkC) XIO(Cfg_FdbkSt3State.2) ] ,XIO(Cfg_FdbkSt3Check.2) ] [XIC(Cfg_FdbkSt3Check.3) [XIC(Inp_FdbkD) XIC(Cfg_FdbkSt3State.3) ,XIO(Inp_FdbkD) XIO(Cfg_FdbkSt3State.3) ] ,XIO(Cfg_FdbkSt3Check.3) ] ,XIC(Inp_Sim) [XIC(Wrk_SimT.DN) ,EQU(Wrk_ActState,3) ] EQU(Wrk_TgtState,3) ]OTE(Wrk_FdbkState.3);
				N: [MOV(-1,Wrk_ActState) ,XIC(Wrk_FdbkState.0) EQU(Wrk_TgtState,0) MOV(0,Wrk_ActState) ,XIC(Wrk_FdbkState.1) EQU(Wrk_TgtState,1) MOV(1,Wrk_ActState) ,XIC(Wrk_FdbkState.2) EQU(Wrk_TgtState,2) MOV(2,Wrk_ActState) ,XIC(Wrk_FdbkState.3) EQU(Wrk_TgtState,3) MOV(3,Wrk_ActState) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance,$N"
				    "or in Override if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled";
				N: XIC(Sts_Bypass)OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_St0) XIC(Wrk_PermOK0) ,XIC(OCmd_St1) XIC(Wrk_PermOK1) ,GEQ(Cfg_NumStates,3) XIC(OCmd_St2) XIC(Wrk_PermOK2) ,GEQ(Cfg_NumStates,4) XIC(OCmd_St3) XIC(Wrk_PermOK3) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_St0) XIC(Wrk_PermOK0) ,XIC(XCmd_St1) XIC(Wrk_PermOK1) ,GEQ(Cfg_NumStates,3) XIC(XCmd_St2) XIC(Wrk_PermOK2) ,GEQ(Cfg_NumStates,4) XIC(XCmd_St3) XIC(Wrk_PermOK3) ] XIC(Cfg_XCmdResets) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailAck) ,OTL(PCmd_DeviceFaultAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(Fail.PCmd_Reset) OTL(DeviceFault.PCmd_Reset) ,OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_Fail) RES(Wrk_FailT) ,OTU(Nrdy_PrioSt0) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ,[XIO(Inp_DeviceFault) ,XIC(Inp_Sim) ] OTU(Nrdy_EqpFault) ];
				RC: "============================================================$N"
				    "DEVICE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The rungs in this section handle commands for this Device, received$N"
				    "in Operator, Program, Override and Maintenance.$N"
				    "(Hand command source is handled separately, below.$N"
				    "$N"
				    "For a command to any state, permissives for that state must be OK.";
				N: [[XIC(Inp_PermOK0) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK0) OTE(Wrk_PermOK0) ,[XIC(Inp_PermOK1) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK1) OTE(Wrk_PermOK1) ,[XIC(Inp_PermOK2) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK2) OTE(Wrk_PermOK2) ,[XIC(Inp_PermOK3) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK3) OTE(Wrk_PermOK3) ];
				RC: "The Device is READY to change state unless:$N"
				    "the device is disabled,$N"
				    "there is an error in device configuration,$N"
				    "interlocks are not OK,$N"
				    "permissives are not OK (for any move),$N"
				    "or there is any latched shed fault.$N"
				    "Shed faults include:$N"
				    "failure to reach target position, and,$N"
				    "if not in simulation, a device-reported fault or I/O fault.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIC(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [NEQ(Wrk_TgtState,0) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIO(Inp_Sim) [XIC(Inp_DeviceFault) OTE(Sts_DeviceFault) XIC(Cfg_ShedOnDeviceFault) OTL(Nrdy_EqpFault) ,XIC(Inp_IOFault) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ] ]OTE(Wrk_NotRdy);
				RC: "The Device is READY to change state unless:$N"
				    "the device is disabled,$N"
				    "there is an error in device configuration,$N"
				    "interlocks are not OK,$N"
				    "permissives are not OK (for any move),$N"
				    "or there is any latched shed fault.$N"
				    "Shed faults include:$N"
				    "failure to reach target position, and,$N"
				    "if not in simulation, a device-reported fault or I/O fault.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioSt0) ,XIC(Nrdy_Fail) ,XIC(Nrdy_EqpFault) ,XIC(Nrdy_IOFault) ]OTE(Wrk_NotRdy1);
				N: [XIC(Wrk_NotRdy1) ,[EQU(Wrk_TgtState,0) XIO(Wrk_PermOK1) [XIO(Wrk_PermOK2) ,LES(Cfg_NumStates,3) ] [XIO(Wrk_PermOK3) ,LES(Cfg_NumStates,4) ] ,EQU(Wrk_TgtState,1) XIO(Wrk_PermOK0) [XIO(Wrk_PermOK2) ,LES(Cfg_NumStates,3) ] [XIO(Wrk_PermOK3) ,LES(Cfg_NumStates,4) ] ,EQU(Wrk_TgtState,2) XIO(Wrk_PermOK0) XIO(Wrk_PermOK1) [XIO(Wrk_PermOK3) ,LES(Cfg_NumStates,4) ] ,EQU(Wrk_TgtState,3) XIO(Wrk_PermOK0) XIO(Wrk_PermOK1) [XIO(Wrk_PermOK2) ,LES(Cfg_NumStates,3) ] ] OTE(Nrdy_Perm) ]OTE(Sts_NotRdy);
				RC: "If the device isn$'t $Qnot ready$Q (it IS ready) and it$'s in Program,$N"
				    "then it is AVAILABLE to be controlled by automation (Program logic).$N"
				    "#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_OoS)XIO(Nrdy_CfgErr)XIO(Nrdy_PrioSt0)XIO(Nrdy_Fail)XIO(Nrdy_EqpFault)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If a Device STATE 0 command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is STATE 0$N"
				    "mark the Device Target State as STATE 0.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_St0) OTU(OCmd_St0) [XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperSt0Prio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioSt0) ] ,XIC(XCmd_St0) OTU(XCmd_St0) [XIC(Sts_Ext) ,XIC(Cfg_ExtSt0Prio) XIO(Sts_Ext) OTL(Nrdy_PrioSt0) ] ,XIC(PCmd_St0) OTU(PCmd_St0) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]NEQ(Wrk_ActState,0)XIC(Wrk_PermOK0)XIO(Sts_NotRdy)[ONS(Wrk_ONS.0) OTL(Wrk_NewCmd) ,CLR(Wrk_TgtStateTmp) ];
				RC: "If a Device STATE 1 command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is STATE 1$N"
				    "mark the Device Target State as STATE 1.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_St1) OTU(OCmd_St1) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_St1) OTU(XCmd_St1) XIC(Sts_Ext) ,XIC(PCmd_St1) OTU(PCmd_St1) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]NEQ(Wrk_ActState,1)XIC(Wrk_PermOK1)XIO(Sts_NotRdy)[ONS(Wrk_ONS.1) OTL(Wrk_NewCmd) ,MOV(1,Wrk_TgtStateTmp) ];
				RC: "If a Device STATE 2 command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is STATE 2$N"
				    "mark the Device Target State as STATE 2.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_St2) OTU(OCmd_St2) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_St2) OTU(XCmd_St2) XIC(Sts_Ext) ,XIC(PCmd_St2) OTU(PCmd_St2) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]GEQ(Cfg_NumStates,3)NEQ(Wrk_ActState,2)XIC(Wrk_PermOK2)XIO(Sts_NotRdy)[ONS(Wrk_ONS.2) OTL(Wrk_NewCmd) ,MOV(2,Wrk_TgtStateTmp) ];
				RC: "If a Device STATE 3 command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is STATE 3$N"
				    "mark the Device Target State as STATE 3.$N"
				    "$N"
				    "######  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_St3) OTU(OCmd_St3) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_St3) OTU(XCmd_St3) XIC(Sts_Ext) ,XIC(PCmd_St3) OTU(PCmd_St3) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,4) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]GEQ(Cfg_NumStates,4)NEQ(Wrk_ActState,3)XIC(Wrk_PermOK3)XIO(Sts_NotRdy)[ONS(Wrk_ONS.3) OTL(Wrk_NewCmd) ,MOV(3,Wrk_TgtStateTmp) ];
				RC: "Set Start Horn on Commanded Change$N"
				    "Remove Siren Request When not Ready (even if permissives fall away)$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Wrk_NewCmd) [XIC(Cfg_HornOnChange) ,EQU(Wrk_ActState,0) ] OTL(Wrk_StartHorn) ,XIC(Sts_NotRdy) OTU(Wrk_StartHorn) ];
				RC: "Only after autible alert do we allow commanded stated to become the target state$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIO(Wrk_StartHorn) ONS(Wrk_AfterHornONS) ,XIC(Wrk_NewCmd) XIO(Cfg_HornOnChange) NEQ(Wrk_ActState,0) ONS(Wrk_AfterHornONS2) ]MOV(Wrk_TgtStateTmp,Wrk_TgtState);
				RC: "Highest Priority: HAND always wins:$N"
				    "If in Hand, have the device follow the feedback as closely as possible.$N"
				    "$QAs closely as possible$Q means:$N"
				    "$N"
				    "* If the feedbacks match a unique state, set the device target to that state$N"
				    "(first four branches).$N"
				    "$N"
				    "* If the feedbacks are NOT unique, then:$N"
				    "-  if the feedback for the current state is made or no feedbacks are made, stay in the current state$N"
				    "(no action, so no branch for this condition)$N"
				    "$N"
				    "-  if multiple feedbacks are made but not the one for the current state, go to the lowest-numbered$N"
				    "state of the feedbacks that are made (bottom branch and its nested branches).$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ]OTU(Wrk_StartHorn)[EQU(Wrk_FdbkState,8) MOV(3,Wrk_TgtState) ,EQU(Wrk_FdbkState,4) MOV(2,Wrk_TgtState) ,EQU(Wrk_FdbkState,2) MOV(1,Wrk_TgtState) ,EQU(Wrk_FdbkState,1) MOV(0,Wrk_TgtState) ,NEQ(Wrk_FdbkState,1) NEQ(Wrk_FdbkState,2) NEQ(Wrk_FdbkState,4) NEQ(Wrk_FdbkState,8) [XIO(Wrk_FdbkState.0) ,NEQ(Wrk_TgtState,0) ] [XIO(Wrk_FdbkState.1) ,NEQ(Wrk_TgtState,1) ] [XIO(Wrk_FdbkState.2) ,NEQ(Wrk_TgtState,2) ,GEQ(Cfg_NumStates,3) ] [XIO(Wrk_FdbkState.3) ,NEQ(Wrk_TgtState,3) ,GEQ(Cfg_NumStates,4) ] [GEQ(Cfg_NumStates,3) XIC(Wrk_FdbkState.2) MOV(2,Wrk_TgtState) ,XIC(Wrk_FdbkState.1) MOV(1,Wrk_TgtState) ,XIC(Wrk_FdbkState.0) MOV(0,Wrk_TgtState) ] ]MOV(Wrk_TgtState,Wrk_PrevTgt);
				RC: "============================================================$N"
				    "SIMULATION AND FAIL TIMERS$N"
				    "============================================================$N"
				    "These rungs have the timers that are based on the determined output state.$N"
				    "$N"
				    "This rung has the OFF state timers.$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: NEQ(Wrk_ActState,Wrk_TgtState)XIO(Wrk_StartHorn)[TON(Wrk_FailT,?,?) ,TON(Wrk_SimT,?,?) ];
				RC: "============================================================$N"
				    "DEVICE FAIL TO REACH COMMANDED STATE DETECTION$N"
				    "============================================================$N"
				    "Run a Failure timer if the device is not in the commanded state.$N"
				    "If the timer times out, show the device as Failed to Reach Target State and raise an Alarm.";
				N: XIC(Wrk_FailT.DN)XIO(Sts_Maint)OTE(Sts_Fail);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "device to shed (to State 0 or to de-energized -- see Cfg_St0onShed).";
				N: XIC(Sts_Fail)XIC(Cfg_ShedOnFail)OTL(Nrdy_Fail);
				RC: "If a shed condition is latched in above, set the device to State 0.$N"
				    "#####  V4.10.00  2019-03-08:  Modified logic to correct confgigurable shed action.  #####";
				N: [XIC(Nrdy_Fail) ,XIC(Nrdy_EqpFault) ,XIC(Nrdy_IOFault) ,XIC(Nrdy_Intlk) ,XIC(Nrdy_CfgErr) ,XIC(Nrdy_OoS) ]XIC(Cfg_St0onShed)CLR(Wrk_TgtState);
				RC: "Sound the horn when energising$N"
				    "$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "============================================================$N"
				    "DEVICE COMMAND ENUMERATED VALUE$N"
				    "============================================================$N"
				    "Val_Cmd is the command currently being processed:$N"
				    "0 = None$N"
				    "1 = State 0$N"
				    "2 = State 1$N"
				    "3 = State 2$N"
				    "4 = State 3";
				N: [EQU(Wrk_ActState,Wrk_TgtState) CLR(Val_Cmd) ,NEQ(Wrk_ActState,Wrk_TgtState) [EQU(Wrk_TgtState,0) [[XIC(Nrdy_Fail) ,XIC(Nrdy_EqpFault) ,XIC(Nrdy_IOFault) ] XIC(Cfg_St0onShed) ,XIO(Wrk_StartHorn) ] MOV(1,Val_Cmd) ,EQU(Wrk_TgtState,1) XIO(Wrk_StartHorn) MOV(2,Val_Cmd) ,EQU(Wrk_TgtState,2) XIO(Wrk_StartHorn) MOV(3,Val_Cmd) ,EQU(Wrk_TgtState,3) XIO(Wrk_StartHorn) MOV(4,Val_Cmd) ] ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "These rungs set, clear, or don$'t touch the outputs for the current commanded state.$N"
				    "$N"
				    "Outputs for State 0$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: XIO(Inp_Sim)EQU(Wrk_TgtState,0)[XIC(Wrk_NewCmd) ,NEQ(Wrk_TgtState,Wrk_PrevTgt) ]XIO(Wrk_StartHorn)MVM(Cfg_OutSt0State,Cfg_OutSt0Write,Wrk_Out);
				RC: "Outputs for State 1$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: XIO(Inp_Sim)EQU(Wrk_TgtState,1)[XIC(Wrk_NewCmd) ,NEQ(Wrk_TgtState,Wrk_PrevTgt) ]XIO(Wrk_StartHorn)MVM(Cfg_OutSt1State,Cfg_OutSt1Write,Wrk_Out);
				RC: "Outputs for State 2$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: XIO(Inp_Sim)EQU(Wrk_TgtState,2)[XIC(Wrk_NewCmd) ,NEQ(Wrk_TgtState,Wrk_PrevTgt) ]XIO(Wrk_StartHorn)MVM(Cfg_OutSt2State,Cfg_OutSt2Write,Wrk_Out);
				RC: "Outputs for State 3$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: XIO(Inp_Sim)EQU(Wrk_TgtState,3)[XIC(Wrk_NewCmd) ,NEQ(Wrk_TgtState,Wrk_PrevTgt) ]XIO(Wrk_StartHorn)MVM(Cfg_OutSt3State,Cfg_OutSt3Write,Wrk_Out);
				RC: "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: XIO(Wrk_StartHorn)OTU(Wrk_NewCmd)MOV(Wrk_TgtState,Wrk_PrevTgt);
				RC: "For each Output that has a non-zero Pulse Time configuration,$N"
				    "turn off the output after it$'s been on for the Pulse Time.";
				N: [XIC(Wrk_Out.0) NEQ(Wrk_OutAPulseT.PRE,0) TON(Wrk_OutAPulseT,?,?) ,XIC(Wrk_OutAPulseT.DN) OTU(Wrk_Out.0) ,XIC(Wrk_Out.1) NEQ(Wrk_OutBPulseT.PRE,0) TON(Wrk_OutBPulseT,?,?) ,XIC(Wrk_OutBPulseT.DN) OTU(Wrk_Out.1) ,XIC(Wrk_Out.2) NEQ(Wrk_OutCPulseT.PRE,0) TON(Wrk_OutCPulseT,?,?) ,XIC(Wrk_OutCPulseT.DN) OTU(Wrk_Out.2) ,XIC(Wrk_Out.3) NEQ(Wrk_OutDPulseT.PRE,0) TON(Wrk_OutDPulseT,?,?) ,XIC(Wrk_OutDPulseT.DN) OTU(Wrk_Out.3) ];
				RC: "If the device is in Simulation, or if a fault causes the device$N"
				    "to shed and Shed to State 0 is NOT configured, turn off the outputs.";
				N: XIC(Inp_Sim)CLR(Wrk_Out);
				RC: "This rung copies the output bits from the internal SINT (used for$N"
				    "doing byte-wise updates above) to the four individual BOOL (bit) Outputs.$N"
				    "$N"
				    "(NOTE:  These are copeid rather than aliased because the Wrk_Out bits are$N"
				    "only written as needed.  Buffering keeps writes to Out_A, etc., from$N"
				    "affecting the internal state of the instruction instance.)$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: [XIC(Wrk_Out.0) OTE(Out_A) ,XIC(Wrk_Out.1) OTE(Out_B) ,XIC(Wrk_Out.2) OTE(Out_C) ,XIC(Wrk_Out.3) OTE(Out_D) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];
				RC: "============================================================$N"
				    "DEVICE STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung generates the Device positon status bits.$N"
				    "#####  V4.10.00  2019-03-08:  Added Horn Status.  #####";
				N: [EQU(Wrk_ActState,-1) OTE(Sts_Moving) ,EQU(Wrk_ActState,0) OTE(Sts_St0) ,EQU(Wrk_ActState,1) OTE(Sts_St1) ,EQU(Wrk_ActState,2) OTE(Sts_St2) ,EQU(Wrk_ActState,3) OTE(Sts_St3) ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "If the device is in Operator or Maintenance, and if it is NOT $Qnot ready$Q,$N"
				    "then it is ready to go to any state it$'s not already going to, IF the$N"
				    "Permissives for that state are OK (accounting for bypassing).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: XIO(Wrk_NotRdy)XIO(Nrdy_Perm)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperSt0Prio) ] XIO(Sts_St0) XIC(Wrk_PermOK0) OTE(ORdy_St0) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] [XIO(Sts_St1) XIC(Wrk_PermOK1) OTE(ORdy_St1) ,GEQ(Cfg_NumStates,3) XIO(Sts_St2) XIC(Wrk_PermOK2) OTE(ORdy_St2) ,GEQ(Cfg_NumStates,4) XIO(Sts_St3) XIC(Wrk_PermOK3) OTE(ORdy_St3) ] ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "* If every implemented state DOES NOT CHECK ANY FEEDBACKS, the Fail$N"
				    "alarm will never occur and should not exist.  (If any state checks feedbacks,$N"
				    "the Fail alarm must be allowed to exist.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(DeviceFault.PCfg_AllowExist) OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[NEQ(Cfg_FdbkSt0Check,0) ,NEQ(Cfg_FdbkSt0Check,0) ,GEQ(Cfg_NumStates,3) NEQ(Cfg_FdbkSt2Check,0) ,EQU(Cfg_NumStates,4) NEQ(Cfg_FdbkSt3Check,0) ] OTE(Fail.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(Fail.Inp_OoS)OTE(DeviceFault.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Device Failed to Reach Position Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(Fail);
				RC: "Handle Device-Reported Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(DeviceFault);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(Fail.Sts_AlmInh) ,XIC(DeviceFault.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Nrdy_CfgErr) ,[XIC(Fail.Sts_Err) ,XIC(DeviceFault.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = Powerup / Unknown$N"
				    "1=Confirmed in State 0$N"
				    "2 = Confirmed in State 1$N"
				    "3 = Confirmed in State 2$N"
				    "4 = Confirmed in State 3$N"
				    "5 = Moving to new target State$N"
				    "10 = Horn$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "16 = Failed to reach commanded position$N"
				    "17 = Device Fail (from input)$N"
				    "32 = I/O Fault$N"
				    "34 = Config Error$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added Horn Status.  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_St0) MOV(1,Wrk_Sts) ,XIC(Sts_St1) MOV(2,Wrk_Sts) ,XIC(Sts_St2) MOV(3,Wrk_Sts) ,XIC(Sts_St3) MOV(4,Wrk_Sts) ,XIC(Sts_Moving) MOV(9,Wrk_Sts) ,XIC(Sts_Horn) MOV(10,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Nrdy_EqpFault) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration.";
				N: [CLR(Wrk_SrcQ) ,EQU(Cfg_FdbkSt0Check,0) EQU(Cfg_FdbkSt1Check,0) [EQU(Cfg_FdbkSt1Check,0) ,LES(Cfg_NumStates,3) ] [EQU(Cfg_FdbkSt2Check,0) ,LES(Cfg_NumStates,4) ] MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(SrcQ_IO,SrcQ);
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(Fail.Val_Notify,Wrk_Notify) MOV(Fail.Val_Notify,Wrk_Notify) ,GRT(DeviceFault.Val_Notify,Wrk_Notify) MOV(DeviceFault.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(Fail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(DeviceFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_AckReqd and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(Fail.Sts_RdyAck) ,XIC(DeviceFault.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(Fail.Sts_RdyReset) ,XIC(DeviceFault.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioSt0) ,XIC(Nrdy_Fail) ,XIC(Nrdy_EqpFault) XIO(Sts_DeviceFault) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(OCmd_St0) OTU(OCmd_St1) OTU(OCmd_St2) OTU(OCmd_St3) ,OTU(XCmd_St0) OTU(XCmd_St1) OTU(XCmd_St2) OTU(XCmd_St3) ,OTU(PCmd_St0) OTU(PCmd_St1) OTU(PCmd_St2) OTU(PCmd_St3) ,CLR(Inp_OvrdCmd) ,OTU(Wrk_NewCmd) OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_St0) OTU(ORdy_St1) OTU(ORdy_St2) OTU(ORdy_St3) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];
				RC: "Clear the latched Shed faults.";
				N: OTU(Nrdy_PrioSt0)OTU(Nrdy_Fail)OTU(Nrdy_EqpFault)OTU(Nrdy_IOFault);
				RC: "Outputs are cleared on Prescan.$N"
				    "#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####";
				N: CLR(Wrk_Out)OTU(Out_A)OTU(Out_B)OTU(Out_C)OTU(Out_D)OTU(Out_Horn)OTU(Wrk_StartHorn);
				RC: "Show the enumerated device command as NONE.$N"
				    "Show the enumerated device status as POWERUP / UNKNOWN.";
				N: CLR(Val_Cmd)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_DIn (Description := "Discrete Input",
	                                     Revision := "4.10",
	                                     RevisionExtension := ".00 Release",
	                                     RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                     Vendor := "Rockwell Automation",
	                                     ExecutePrescan := Yes,
	                                     ExecutePostscan := No,
	                                     ExecuteEnableInFalse := Yes,
	                                     CreatedDate := "2004-09-26T01:40:40.210Z",
	                                     CreatedBy := "Not Available",
	                                     EditedDate := "2019-03-08T17:11:20.775Z",
	                                     EditedBy := "PROCESS\Library",
	                                     SoftwareRevision := "v18.02",
	                                     AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis instruction monitors a discrete (1 / 0) input and checks for alarm conditions.$N$NThe Inp_Gate input must be set (=1, its default value) and the alarm enabled for$Nthe Target Disagree alarm to occur.  This alarm will not occur until the Inp_Gate$Ninput has been set for the Gate Delay (Cfg_GateDly) time.  The Gate is used to$Nenable the alarm when some other condition is true; for example, a high vibration$Nswitch should only generate a Target Disagree alarm when the associated motor$Nhas been running long enough to stabilize.$N$NThe Target Disagree alarm is generated when the Inp_PV (process variable)$Ninput is different from the Inp_Target (target) input.  The Target indicates the$N$Qnormal$Q condition.  For example, a flow switch should indicate flow when a$Npump is running and should not indicate flow when a pump is stopped.  The$Npump run status is used as the Target input, and when the switch does not$Nmatch the target (within the allotted time), the Target Disagree Alarm (e.g.,$NFlow Switch Failure) is generated.$N$NNOTE: the Inp_PV is inverted when the rung condition is false -- this allows the$Ninput to be a condition on the rung with P_DIn rather than mapped into Inp_PV.$NSee P_DIn reference manual for details.$N$NThis instruction includes a substitute PV capability for a manually-entered state.$NThis may be useful when a sensor is out for repair or for simulation and testing.$N$NAlarms are provided by P_Alarm AOI instances.$NTarget Disagree Status gating provided by a P_Gate AOI instance.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Added I/O Fault alarm.$N* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Changed delay time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_PV : BOOL (Description := "Input Signal (process variable) from Sensor",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 1);
			Inp_IOFault : BOOL (Description := "Input Comm Status or Quality 1=Bad, 0=OK",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Inp_PVNotify : DINT (Description := "Related PV object alarm prio and ack status (enum)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Inp_Target : BOOL (Description := "Target State of Input (Disagree Status if not in Target State)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 1);
			Inp_Gate OF TgtDisagreeGate.Inp_Gate (Description := "Gate Condition (=1 to enable Disagree Status)",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes);
			Inp_Sim : BOOL (Description := "1=Use simulated PV (Set_SimPV); 0=Use Input (Inp_PV)",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset Alarm requiring reset",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_NoSubstPV : BOOL (Description := "1=Disallow selection of Substitute PV",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_NormTextVis : BOOL (Description := "1=Display state text in $Qnormal$Q state (= target), 0=hide (some HMI objects)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasTgtDisagreeAlm OF TgtDisagree.Cfg_Exists (Description := "1=Target Disagree Alarm exists and will be checked",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_TgtDisagreeResetReqd OF TgtDisagree.Cfg_ResetReqd (Description := "1=Target Disagree Alarm is latched in, requires Reset Command to clear",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_TgtDisagreeAckReqd OF TgtDisagree.Cfg_AckReqd (Description := "1=Target Disagree Alarm must be acknowledged",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=Target Disagree Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Target Disagree Alarm is latched in, requires Reset Command to clear",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Target Disagree Alarm must be acknowledged",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_TgtDisagreeSeverity OF TgtDisagree.Cfg_Severity (Description := "Target Disagree Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "Target Disagree Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_Debounce : REAL (Description := "Minimum time Input Sts must maintain state (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_GateDly OF TgtDisagreeGate.Cfg_GateDly (Description := "Time Inp_Gate must be true before Disagree Status is checked (sec)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No);
			Cfg_TgtDisagreeOnDly OF TgtDisagreeGate.Cfg_OnDly (Description := "Minimum time for Input to disagree with Target to raise Status (sec)",
			                                Usage := Input,
			                                RADIX := Float,
			                                Required := No,
			                                Visible := No);
			Cfg_TgtDisagreeOffDly OF TgtDisagreeGate.Cfg_OffDly (Description := "Minimum time for Input to agree with Target to clear Status (sec)",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No);
			Set_SimPV : BOOL (Description := "PV used in Simulation (Inp_Sim=1)",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Reset : BOOL (Description := "Program Command to Reset all latched Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_TgtDisagreeAck OF TgtDisagree.PCmd_Ack (Description := "Program Command to Acknowledge the Target Disagree Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_TgtDisagreeSuppress OF TgtDisagree.PCmd_Suppress (Description := "Program Command to Suppress the Target Disagree Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_TgtDisagreeUnsuppress OF TgtDisagree.PCmd_Unsuppress (Description := "Program Command to Unsuppress the Target Disagree Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_TgtDisagreeUnshelve OF TgtDisagree.PCmd_Unshelve (Description := "Program Command to Unshelve the Target Disagree Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge the I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress the I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress the I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve the I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Sts : DINT (Description := "Device Confirmed Sts 0=PV Good, 6=PV Bad, 7=Substitute PV",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 16=Tgt Disagree, 32=I/O comms., 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts : BOOL (Description := "Discrete Input Status (incl. Debounce, Manual Override, if used)",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_PV : BOOL (Description := "Discrete Input Status (actual, not subject to Override)",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Sts_SubstPV : BOOL (Description := "1=Using Substitute PV (Input being overridden)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_InpPV : BOOL (Description := "1=Using Input PV (normal)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_PVBad : BOOL (Description := "Input Comm Status/ Quality (0=OK, 1=Bad)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=Device has a Maintenance Bypass function active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=One or more Alarms Shelved, Disabled or Suppressed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Timer Preset (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_TgtDisagreeCmp OF TgtDisagreeGate.Inp (Description := "Input vs. Target comparicon result 1=Disagree",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_TgtDisagreeGate OF TgtDisagreeGate.Sts_Gate (Description := "Target Disagree Gate Delay Status, 1=done",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read Only);
			Sts_TgtDisagree OF TgtDisagree.Inp (Description := "1=Input is not in Target state",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Alm_TgtDisagree OF TgtDisagree.Alm (Description := "1=Alarm: Input is not in Target state",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Ack_TgtDisagree OF TgtDisagree.Ack (Description := "1=Target Disagree Alarm has been acknowledged",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_TgtDisagreeDisabled OF TgtDisagree.Disabled (Description := "1=Target Disagree Alarm has been Disabled by Maintenance",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TgtDisagreeShelved OF TgtDisagree.Shelved (Description := "1=Target Disagree Alarm has been Shelved by Operator",
			                                  Usage := Output,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  ExternalAccess := Read/Write);
			Sts_TgtDisagreeSuppressed OF TgtDisagree.Suppressed (Description := "1=Target Disagree Alarm has been Suppressed by Program",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "1=Input communication fault (Inp_IOFault = 1)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=Alarm: Input communication fault",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			P_DIn : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[14,'Discrete Input$00$00$00$00$00$00']");
			Wrk_Status : BOOL (Description := "Internal Status (after Manual Override selection)",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			TgtDisagree : P_Alarm (Description := "Target Disagree Alarm",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_FallT : TIMER (Description := "Timer to ensure Status LOW time on falling edge",
			                    ExternalAccess := None,
			                    DefaultData := "[0,0,0]");
			Wrk_RiseT : TIMER (Description := "Timer to ensure Status HIGH time on rising edge",
			                    ExternalAccess := None,
			                    DefaultData := "[0,0,0]");
			Wrk_SubstPV : BOOL (Description := "Internal flag: Using Substitute PV",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Cfg_1StText : STRING_8 (Description := "Text to display in PV=1 State",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[2,'On$00$00$00$00$00$00']");
			Cfg_0StText : STRING_8 (Description := "Text to display in PV=0 State",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[3,'Off$00$00$00$00$00']");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00']");
			TgtDisagreeGate : P_Gate (Description := "Target Disagree Condition Gate/Delay",
			                          ExternalAccess := Read/Write,
			                          DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			Val_Notify : DINT (Description := "Highest Alarm prio and ack status this object only (enum)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			OCmd_ResetAckAll : BOOL (Description := "Operator Command to Reset and Acknowledge all Alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset all latched Alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_InpPV : BOOL (Description := "Maintenance Command to use Input PV (normal)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_SubstPV : BOOL (Description := "Maintenance Command to use Substitute PV (override input)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_InpPV : BOOL (Description := "1=Ready for MCmd_InpPV (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_SubstPV : BOOL (Description := "1=Ready for MCmd_SubstPV (enables HMI button)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			MSet_SubstPV : BOOL (Description := "Maintenance-Entered Substitute PV",
			                       RADIX := Decimal,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			Wrk_ErrDebounce : BOOL (Description := "Error in Debounce Timer configuration",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Same as main Logic routine, except Inp is inverted (for use in LD logic)")
				RC: "============================================================$N"
				    "ENABLE_IN_FALSE ROUTINE$N"
				    "============================================================$N"
				    "This logic is identical to the main LOGIC Routine, except that the$N"
				    "Inp_PV signal is inverted (Rung 6).  This is to support Ladder Diagram$N"
				    "instances of the form:    XIC (discrete input)   P_DIn (P_DIn Tag)$N"
				    "============================================================$N"
				    "POWERUP / INVALID STATE HANDLING$N"
				    "============================================================$N"
				    "All internal Work (state) bits maintain states through a power cycle and are$N"
				    "independent.  No Powerup / Invalid State Handling logic is required.$N"
				    "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "These rungs handle received Commands:$N"
				    "$N"
				    "NOTE:  Operator Commands for P_Alarm are sent directly to the contained AOI.$N"
				    "$N"
				    "MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV$N"
				    "$N"
				    "Do not allow this Command if Cfg_NoSubstPV is set.";
				N: XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);
				RC: "MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.";
				N: [XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);
				RC: "Show the Substitute / Input PV Status, and if Substitute PV$N"
				    "is selected, show the Maintenance Bypass breadcrumb.";
				N: [XIC(Wrk_SubstPV) OTE(Sts_SubstPV) ,XIO(Wrk_SubstPV) OTE(Sts_InpPV) ,XIC(Sts_SubstPV) OTE(Sts_MaintByp) ];
				RC: "Commands for Substitue PV and Input PV are available$N"
				    "based on the current state of the internal toggle bit.";
				N: XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Enter the time (in seconds) the Status must remain in each state (debounce time).$N"
				    "This time is used in a rising-edge debounce timer and a falling-edge debounce timer.$N"
				    "$N"
				    "Enter the time (in seconds) the alarm Gate must be true before alarm detection is activated.$N"
				    "$N"
				    "Enter the On-Delay and Off-Delay times (in seconds) for the Target Disagree Status$N"
				    "(which feeds the Target Disagree Alarm).$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then establish$N"
				    "a valid limit value for the Preset.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed delay time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_Debounce,1000.0,Wrk_RiseT.PRE) XIC(Wrk_RiseT.PRE.31) CLR(Wrk_RiseT.PRE) OTE(Wrk_ErrDebounce) ,MOV(Wrk_RiseT.PRE,Wrk_FallT.PRE) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(TgtDisagree.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][OTL(TgtDisagree.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ];
				RC: "============================================================$N"
				    "DISCRETE INPUT PROCESSING$N"
				    "============================================================$N"
				    "$N"
				    "Sts_PVBad:  If the I/O communication / data quality is OK,$N"
				    "or in Simulation or substituted, show NO Bad PV Status.$N"
				    "$N"
				    "If the I/O communication is faulted or data quality is BAD and we$'re NOT$N"
				    "in Simulation or using substitute PV, show the Bad PV Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: XIC(Inp_IOFault)XIO(Inp_Sim)OTE(Sts_IOFault)OTE(Sts_PVBad);
				RC: "The Process Variable Status (Sts_PV) bit shows the state of the selected input,$N"
				    "regardless of the settings of Mode.$N"
				    "$N"
				    "@@@@@  NOTE:  Inp_PV is INVERTED when this instruction is scanned false!!!  @@@@@";
				N: [XIO(Inp_Sim) XIO(Inp_PV) ,XIC(Inp_Sim) XIC(Set_SimPV) ]OTE(Sts_PV);
				RC: "The Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.$N"
				    "$N"
				    "NOTE:  Tracking must be done with latch/unlatch instructions to keep the $N"
				    "Set_SimPV setting retentive through a power cycle.$N"
				    "In order to avoid overwriting asynchronous inputs, the Set_SimPV bit is only written$N"
				    "when Simulation is NOT selected (live PV is used).";
				N: XIO(Inp_Sim)[XIC(Sts_PV) OTL(Set_SimPV) ,XIO(Sts_PV) OTU(Set_SimPV) ];
				RC: "The Status (Sts) bit shows the state of the selected input (after debounce, below).$N"
				    "This rung selects which PV is used: the input/simulation PV or the substitute PV.$N"
				    "In normal operation, it$'s the state of the Input (Sts_PV).$N"
				    "In Substitute PV, it$'s the state of the entered Substitute PV (Oper or Prog).";
				N: [XIO(Wrk_SubstPV) XIC(Sts_PV) ,XIC(Wrk_SubstPV) XIC(MSet_SubstPV) ]OTE(Wrk_Status);
				RC: "These two rungs debounce the selected PV, ensuring the Status stays in$N"
				    "each state a minimum time, while not delaying the Status on transition after an$N"
				    "extended period of time in the prior state.$N"
				    "$N"
				    "@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIC(Wrk_Status) XIO(Wrk_FallT.TT) ,XIC(Wrk_RiseT.TT) ]TON(Wrk_RiseT,?,?)TON(Wrk_RiseT,?,?);
				RC: "@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIO(Wrk_Status) XIO(Wrk_RiseT.TT) ,XIC(Wrk_FallT.TT) ]TON(Wrk_FallT,?,?)TON(Wrk_FallT,?,?);
				RC: "The Rising Edge triggered timer ENABLE bit (sealed in using the Timing bit)$N"
				    "is our debounced input.  Pass it along as the Status.";
				N: XIC(Wrk_RiseT.EN)OTE(Sts);
				RC: "Finally, if we are NOT using the Substitute PV, have it track the$N"
				    "debounced Status for bumpless transfer to Substitute.";
				N: XIO(Wrk_SubstPV)[XIO(Sts) OTU(MSet_SubstPV) ,XIC(Sts) OTL(MSet_SubstPV) ];
				RC: "============================================================$N"
				    "TARGET DISAGREE STATUS GENERATION$N"
				    "============================================================$N"
				    "If the Input is not in the target state, generate a Target$N"
				    "Disagree comparison status.  This status is then gated$N"
				    "(with a gate delay) and has an on-delay and off-delay$N"
				    "before feeding the final Target Disagree status bit.";
				N: [[XIO(Sts) XIC(Inp_Target) ,XIC(Sts) XIO(Inp_Target) ] OTE(Sts_TgtDisagreeCmp) ,P_Gate(TgtDisagreeGate) ,XIC(TgtDisagreeGate.Out) OTE(TgtDisagree.Inp) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "Both alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: OTL(TgtDisagree.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);
				RC: "Handle Alarm Processing using the standard P_Alarm AOI";
				N: P_Alarm(TgtDisagree);
				RC: "Handle Alarm Processing using the standard P_Alarm AOI$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [XIC(TgtDisagree.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Bad timer presets are determined in the Configuration logic above.$N"
				    "Bad Alarm configuration is determined by the P_Alarm instruction.$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [[XIC(Wrk_ErrDebounce) ,XIC(TgtDisagreeGate.Sts_Err) ] OTE(Err_Timer) ,[XIC(TgtDisagree.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [MOV(1,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = Normal (PV Good)$N"
				    "6 = PV Bad$N"
				    "7 = Substitute PV$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "16 = Target Disagree$N"
				    "32 = I/O Comms Fault$N"
				    "34 = Config Error$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_PVBad) MOV(6,Wrk_Sts) ,XIC(Sts_SubstPV) MOV(7,Wrk_Sts) ,XIC(Sts_TgtDisagree) MOV(16,Wrk_Fault) ,XIC(Sts_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####$N"
				    "#####  Added I/O Fault alarm.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(TgtDisagree.Val_Notify,Wrk_Notify) MOV(TgtDisagree.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(TgtDisagree.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "Roll up the notification from the input Channel object.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached PV object.  #####";
				N: [GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added separate rung for Rdy_ bits, for new I/O Fault alarm.  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(TgtDisagree.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(TgtDisagree.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan - status is updated and alarms are generated")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_DIn:  PROCESS -- DISCRETE INPUT$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, and V3.x Revision History archived.$N"
				    "V4.00.00  2018-06-25:  Added I/O Fault alarm.$N"
				    "Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added notify and unack count rollup for Channel object.$N"
				    "Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_ResetReqd for use by external objects.$N"
				    "Changed delay time configuration items to REAL seconds.$N"
				    "V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.$N"
				    "============================================================$N"
				    "This Instruction monitors a Discrete Input from a flow switch, motor vibration$N"
				    "switch, or any other discrete signal, and provides:$N"
				    "$N"
				    "*  PV Status, with configurable names for the 0- and 1-states$N"
				    "* Input debounce for both the rising and falling transitions of the PV input$N"
				    "* An I/O Fault input.  An I/O Fault Alarm is raised when this input is true$N"
				    "*  A $QTarget$Q input -- the Target Disagree Alarm is raised when the PV input is not in$N"
				    "the same state as the Target for a configurable period of time$N"
				    "*  A Target Disagree $QGate$Q signal (with delay), used to enable the Alarm under$N"
				    "appropriate process conditions$N"
				    "* Commands to inhibit or enable alarms$N"
				    "* Setting of a simulated input signal for process simulation$N"
				    "* Selection of Substitute PV (by Maintenance personnel) or normal PV$N"
				    "$N"
				    "Alarms are provided by P_Alarm AOI instances.$N"
				    "Target Disagree Status gating is provided by a P_Gate AOI instance.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_0StText,Cfg_1StText,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "These rungs handle received Commands:$N"
				    "$N"
				    "NOTE:  Operator Commands for P_Alarm are sent directly to the contained AOI.$N"
				    "$N"
				    "MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV$N"
				    "$N"
				    "Do not allow this Command if Cfg_NoSubstPV is set.";
				N: LBL(SkipText)XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);
				RC: "MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.";
				N: [XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);
				RC: "Show the Substitute / Input PV Status, and if Substitute PV$N"
				    "is selected, show the Maintenance Bypass breadcrumb.";
				N: [XIC(Wrk_SubstPV) OTE(Sts_SubstPV) ,XIO(Wrk_SubstPV) OTE(Sts_InpPV) ,XIC(Sts_SubstPV) OTE(Sts_MaintByp) ];
				RC: "Commands for Substitue PV and Input PV are available$N"
				    "based on the current state of the internal toggle bit.";
				N: XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Enter the time (in seconds) the Status must remain in each state (debounce time).$N"
				    "This time is used in a rising-edge debounce timer and a falling-edge debounce timer.$N"
				    "$N"
				    "Enter the time (in seconds) the alarm Gate must be true before alarm detection is activated.$N"
				    "$N"
				    "Enter the On-Delay and Off-Delay times (in seconds) for the Target Disagree Status$N"
				    "(which feeds the Target Disagree Alarm).$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then establish$N"
				    "a valid limit value for the Preset.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed delay time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_Debounce,1000.0,Wrk_RiseT.PRE) XIC(Wrk_RiseT.PRE.31) CLR(Wrk_RiseT.PRE) OTE(Wrk_ErrDebounce) ,MOV(Wrk_RiseT.PRE,Wrk_FallT.PRE) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(TgtDisagree.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][OTL(TgtDisagree.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ];
				RC: "============================================================$N"
				    "DISCRETE INPUT PROCESSING$N"
				    "============================================================$N"
				    "$N"
				    "Sts_PVBad:  If the I/O communication / data quality is OK,$N"
				    "or in Simulation or substituted, show NO Bad PV Status.$N"
				    "$N"
				    "If the I/O communication is faulted or data quality is BAD and we$'re NOT$N"
				    "in Simulation or using substitute PV, show the Bad PV Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: XIC(Inp_IOFault)XIO(Inp_Sim)OTE(Sts_IOFault)OTE(Sts_PVBad);
				RC: "The Process Variable Status (Sts_PV) bit shows the state of the selected input,$N"
				    "regardless of the settings of Mode.";
				N: [XIO(Inp_Sim) XIC(Inp_PV) ,XIC(Inp_Sim) XIC(Set_SimPV) ]OTE(Sts_PV);
				RC: "The Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.$N"
				    "$N"
				    "NOTE:  Tracking must be done with latch/unlatch instructions to keep the $N"
				    "Set_SimPV setting retentive through a power cycle.$N"
				    "In order to avoid overwriting asynchronous inputs, the Set_SimPV bit is only written$N"
				    "when Simulation is NOT selected (live PV is used).";
				N: XIO(Inp_Sim)[XIC(Sts_PV) OTL(Set_SimPV) ,XIO(Sts_PV) OTU(Set_SimPV) ];
				RC: "The Status (Sts) bit shows the state of the selected input (after debounce, below).$N"
				    "This rung selects which PV is used: the input/simulation PV or the substitute PV.$N"
				    "In normal operation, it$'s the state of the Input (Sts_PV).$N"
				    "In Substitute PV, it$'s the state of the entered Substitute PV (Oper or Prog).";
				N: [XIO(Wrk_SubstPV) XIC(Sts_PV) ,XIC(Wrk_SubstPV) XIC(MSet_SubstPV) ]OTE(Wrk_Status);
				RC: "These two rungs debounce the selected PV, ensuring the Status stays in$N"
				    "each state a minimum time, while not delaying the Status on transition after an$N"
				    "extended period of time in the prior state.$N"
				    "$N"
				    "@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIC(Wrk_Status) XIO(Wrk_FallT.TT) ,XIC(Wrk_RiseT.TT) ]TON(Wrk_RiseT,?,?)TON(Wrk_RiseT,?,?);
				RC: "@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIO(Wrk_Status) XIO(Wrk_RiseT.TT) ,XIC(Wrk_FallT.TT) ]TON(Wrk_FallT,?,?)TON(Wrk_FallT,?,?);
				RC: "The Rising Edge triggered timer ENABLE bit (sealed in using the Timing bit)$N"
				    "is our debounced input.  Pass it along as the Status.";
				N: XIC(Wrk_RiseT.EN)OTE(Sts);
				RC: "Finally, if we are NOT using the Substitute PV, have it track the$N"
				    "debounced Status for bumpless transfer to Substitute.";
				N: XIO(Wrk_SubstPV)[XIO(Sts) OTU(MSet_SubstPV) ,XIC(Sts) OTL(MSet_SubstPV) ];
				RC: "============================================================$N"
				    "TARGET DISAGREE STATUS GENERATION$N"
				    "============================================================$N"
				    "If the Input is not in the target state, generate a Target$N"
				    "Disagree comparison status.  This status is then gated$N"
				    "(with a gate delay) and has an on-delay and off-delay$N"
				    "before feeding the final Target Disagree status bit.";
				N: [[XIO(Sts) XIC(Inp_Target) ,XIC(Sts) XIO(Inp_Target) ] OTE(Sts_TgtDisagreeCmp) ,P_Gate(TgtDisagreeGate) ,XIC(TgtDisagreeGate.Out) OTE(TgtDisagree.Inp) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The alarm is ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: OTL(TgtDisagree.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);
				RC: "Handle Alarm Processing using the standard P_Alarm AOI";
				N: P_Alarm(TgtDisagree);
				RC: "Handle Alarm Processing using the standard P_Alarm AOI$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [XIC(TgtDisagree.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Bad timer presets are determined in the Configuration logic above.$N"
				    "Bad Alarm configuration is determined by the P_Alarm instruction.$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [[XIC(Wrk_ErrDebounce) ,XIC(TgtDisagreeGate.Sts_Err) ] OTE(Err_Timer) ,[XIC(TgtDisagree.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [MOV(1,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = Normal (PV Good)$N"
				    "6 = PV Bad$N"
				    "7 = Substitute PV$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "16 = Target Disagree$N"
				    "32 = I/O Comms Fault$N"
				    "34 = Config Error$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_PVBad) MOV(6,Wrk_Sts) ,XIC(Sts_SubstPV) MOV(7,Wrk_Sts) ,XIC(Sts_TgtDisagree) MOV(16,Wrk_Fault) ,XIC(Sts_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####$N"
				    "#####  Added I/O Fault alarm.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(TgtDisagree.Val_Notify,Wrk_Notify) MOV(TgtDisagree.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(TgtDisagree.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "Roll up the notification from the input Channel object.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached PV object.  #####";
				N: [GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added separate rung for Rdy_ bits, for new I/O Fault alarm.  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(TgtDisagree.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(TgtDisagree.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, clear any $Qlurking$Q Commands.";
				N: OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(MCmd_InpPV)OTU(MCmd_SubstPV);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_DOut (Description := "Discrete Output",
	                                      Revision := "4.10",
	                                      RevisionExtension := ".01 Release",
	                                      RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := Yes,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := Yes,
	                                      CreatedDate := "2010-03-17T13:04:32.875Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2019-10-16T20:43:23.177Z",
	                                      EditedBy := "PROCESS\Library",
	                                      SoftwareRevision := "v18.02",
	                                      AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls (and optionally monitors feedback for)$Na single Discrete Output and provides:$N$N*  Operator and Program Commands to:$N    -  turn the output ON$N    -  turn the output OFF$N    -  if the output is OFF, pulse it ON for a configured time$N    -  if the output is ON, pulse it OFF for a configured time, and$N    -  pulse the output continuously at the configured ON$N        and OFF times (e.g., for blinking a lamp)$N*  User-configurable ON delay and OFF delay before first output change$N*  User-configurable text labels for the ON and OFF states$N*  Optional monitoring of ON and OFF state confirmation feedbacks$N*  Detection of Failure to turn ON or OFF (when feedbacks are used)$N*  Monitoring of Permissive conditions to allow energizing output$N*  Monitoring of Interlock conditions to de-energize output$N*  Simulation, providing feedback of a working device while$N      disabling output (keeping de-energized)$N*  Monitoring of I/O communication faults$N*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are$N      used), Interlock Trip, I/O Fault$N*  $QNotReady$Q status for display on Graphic Symbol and $QAvailable$Q$N     status for use by automation logic to know whether output can be$N     controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, Program, External, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$N* Corrected operation of state machine with alert horn.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)$NSee 4.10 Release Notes for details.$N* Added audible alert on commanded energize/state change. $N* Added Horn Status, Horn Inhibit.$N* Changed availability to use input availability from interlocks.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Fixed feedback determination for simulation or no feedback.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for associated object(s).$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Added option Cfg_HasPulse to enable or disable pulsing functions.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_OnFdbk : BOOL (Description := "Input Signal: ON feedback from device",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_OffFdbk : BOOL (Description := "Input Signal: OFF feedback from device",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Inp_PermOK : BOOL (Description := "1=ON Permissives OK, device can turn ON",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 1);
			Inp_NBPermOK : BOOL (Description := "1=Non-Bypassable ON Permissives OK, device can turn ON",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, device can turn ON and stay ON",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, device can turn ON and stay ON",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working device; 0=Turn ON/OFF actual device",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Ovrd Device Command 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset Shed Latches and Cleared Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_HasPulse : BOOL (Description := "1=Enable pulsing functions, 0=On/Off only",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_CompletePulse : BOOL (Description := "1=Finish Pulse when commanded ON or OFF; 0=switch immediately",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_HasOnFdbk : BOOL (Description := "1=Device provides an ON feedback signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasOffFdbk : BOOL (Description := "1=Device provides an OFF feedback signal",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_UseOnFdbk : BOOL (Description := "1=Device ON feedback should be used for failure checking",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseOffFdbk : BOOL (Description := "1=Device OFF feedback should be used for failure checking",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_FdbkFail : BOOL (Description := "1=Both feedbacks ON is invalid; 0=Both feedbacks OFF is invalid",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_HasPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_Perm",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HornOnChange : BOOL (Description := "0 = Horn on energize only, 1 = Horn on any state change",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_OperOffPrio : BOOL (Description := "1=OCmd_Off any time, 0=OCmd_Off only when Oper selected",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_ExtOffPrio : BOOL (Description := "1=XCmd_Off any time, 0=XCmd_Off only when Oper selected",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New device OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New device XCmd resets shed latches and cleared alarms, 0=XCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFail : BOOL (Description := "1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasOnFailAlm OF OnFail.Cfg_Exists (Description := "1=Fail to Turn ON Alarm exists and will be checked",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_HasOffFailAlm OF OffFail.Cfg_Exists (Description := "1=Fail to Turn OFF Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_OnFailResetReqd OF OnFail.Cfg_ResetReqd (Description := "1=Reset required to clear Fail to Turn ON Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_OffFailResetReqd OF OffFail.Cfg_ResetReqd (Description := "1=Reset required to clear Fail to Turn OFF Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_OnFailAckReqd OF OnFail.Cfg_AckReqd (Description := "1=Acknowledge required for Fail to Turn ON Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_OffFailAckReqd OF OffFail.Cfg_AckReqd (Description := "1=Acknowledge required for Fail to Turn OFF Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_OnFailSeverity OF OnFail.Cfg_Severity (Description := "Fail To Turn OFF Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_OffFailSeverity OF OffFail.Cfg_Severity (Description := "Fail To Turn ON Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_SimFdbkT : REAL (Description := "Delay to echo back  of ON/OFF status when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 2.00000000e+000);
			Cfg_OnDelayT : REAL (Description := "Delay before initially turning output ON (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_OffDelayT : REAL (Description := "Delay before initially turning output OFF (sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			Cfg_OnPulseT : REAL (Description := "Output ON time for Pulse ON or Pulse Continuous",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 5.00000000e-001);
			Cfg_OffPulseT : REAL (Description := "Output OFF time for Pulse OFF or Pulse Continuous",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 5.00000000e-001);
			Cfg_OnFailT : REAL (Description := "Time after Output ON to get ON Feedback before Fault (sec)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+001);
			Cfg_OffFailT : REAL (Description := "Time after Output OFF to get OFF Feedback before Fault (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+001);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_On : BOOL (Description := "Program Command to turn device ON",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			PCmd_Off : BOOL (Description := "Program Command to turn device OFF",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_OnPulse : BOOL (Description := "Program Command to pulse device (which is OFF) ON once",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			PCmd_OffPulse : BOOL (Description := "Program Command to pulse device (which is ON) OFF once",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			PCmd_ContPulse : BOOL (Description := "Program Command to pulse device continuously (blink)",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to ResetShed Latches and Cleared Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_OnFailAck OF OnFail.PCmd_Ack (Description := "Program Command to Acknowledge Fail to Turn ON Alarm",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			PCmd_OnFailSuppress OF OnFail.PCmd_Suppress (Description := "Program Command to Suppress Fail to Turn ON Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_OnFailUnsuppress OF OnFail.PCmd_Unsuppress (Description := "Program Command to UnsuppressFail to Turn ON Alarm",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			PCmd_OnFailUnshelve OF OnFail.PCmd_Unshelve (Description := "Program Command to Unshelve Fail to Turn ON Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_OffFailAck OF OffFail.PCmd_Ack (Description := "Program Command to Acknowledge Fail to Turn OFF Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_OffFailSuppress OF OffFail.PCmd_Suppress (Description := "Program Command to Suppress Fail to Turn OFF Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_OffFailUnsuppress OF OffFail.PCmd_Unsuppress (Description := "Program Command to Unsuppress Fail to Turn OFF Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_OffFailUnshelve OF OffFail.PCmd_Unshelve (Description := "Program Command to Unshelve Failt to Turn OFF Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_On : BOOL (Description := "External Command to turn device ON",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			XCmd_Off : BOOL (Description := "External Command to turn device OFF",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			XCmd_OnPulse : BOOL (Description := "External Command to pulse device (which is OFF) ON once",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			XCmd_OffPulse : BOOL (Description := "External Command to pulse device (which is ON) OFF once",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			XCmd_ContPulse : BOOL (Description := "External Command to pulse device continuously (blink)",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "Ext Cmd to clear shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out : BOOL (Description := "Primary Output 1=ON, 0=OFF",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded energize/ state change",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command: 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback: 0=Transition, 1=Off, 2=On, 3=Invalid",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "Device Status 0=off 1=on 2=pulse off 3=pulse on 4=pulse cont. 5=turning off 6=turning on",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 16=Feedback Fault, 32=I/O Fault, 34=Config Error",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_State : DINT (Description := "Internal Logic State (for animating STD on faceplate), see manual",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + attached (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Out : BOOL (Description := "1=Output is ON (energized), 0=Output is OFF (de-energized)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_Pulsing : BOOL (Description := "1=Output is in a pusling sequence",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Horn Active",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_FdbkOff : BOOL (Description := "1=Device Feedback shows device in OFF state",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_FdbkOn : BOOL (Description := "1=Device Feedback shows device in ON state",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_FdbkFail : BOOL (Description := "1=Feedbacks are in an INVALID state (not ON, OFF or TRANSIT)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Device available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
