(*********************************************

  Import-Export
  Version   := RSLogix 5000 v32.04
  Owner     := , 
  Exported  := Sat Aug 12 07:34:59 2023

  Note:  File encoded in UTF-8.  Only edit file in a program 
         which supports UTF-8 (like Notepad, not Wordpad).

**********************************************)
IE_VER := 2.23;

CONTROLLER PBS_Perfusion (Description := "pbs perfusion / oxygenation skid",
                          ProcessorType := "5069-L320ER",
                          Major := 32,
                          RedundancyEnabled := 0,
                          KeepTestEditsOnSwitchOver := 0,
                          SecurityCode := 0,
                          ChangesToDetect := 16#ffff_ffff_ffff_ffff,
                          SFCExecutionControl := "CurrentActive",
                          SFCRestartPosition := "MostRecent",
                          SFCLastScan := "DontScan",
                          SerialNumber := 16#d095_baa5,
                          MatchProjectToController := No,
                          CanUseRPIFromProducer := No,
                          InhibitAutomaticFirmwareUpdate := 0,
                          PassThroughConfiguration := EnabledWithAppend,
                          DownloadProjectDocumentationAndExtendedProperties := Yes,
                          ReportMinorOverflow := 0,
                          EtherNetIPMode := "A1/A2: Dual-IP")
	DATATYPE AMP_Alarm_Word (Description := "Applied Motion Input Assembly - Alarm Word ",
	                         FamilyType := NoFamily)
		SINT ZZZZZZZZZZAMP_Alarm_0 (Hidden := 1);
		BIT Position_Limit ZZZZZZZZZZAMP_Alarm_0 : 0 (Description := "Position Limit");
		BIT CCW_Limit ZZZZZZZZZZAMP_Alarm_0 : 1 (Description := "CCW Limit");
		BIT CW_Limit ZZZZZZZZZZAMP_Alarm_0 : 2 (Description := "CW Limit");
		BIT Over_Temp ZZZZZZZZZZAMP_Alarm_0 : 3 (Description := "Over Temp");
		BIT Excess_Regen_or_Internal_Voltage ZZZZZZZZZZAMP_Alarm_0 : 4 (Description := "Excess Regen or Internal Voltage");
		BIT Over_Voltage ZZZZZZZZZZAMP_Alarm_0 : 5 (Description := "Over Voltage");
		BIT Under_Voltage ZZZZZZZZZZAMP_Alarm_0 : 6 (Description := "Under Voltage");
		BIT Over_Current ZZZZZZZZZZAMP_Alarm_0 : 7 (Description := "Over Current");
		SINT ZZZZZZZZZZAMP_Alarm_9 (Hidden := 1);
		BIT Open_Motor_Windings ZZZZZZZZZZAMP_Alarm_9 : 0 (Description := "Open Motor Windings");
		BIT Bad_Encoder ZZZZZZZZZZAMP_Alarm_9 : 1 (Description := "Bad Encoder");
		BIT Comm_Error ZZZZZZZZZZAMP_Alarm_9 : 2 (Description := "Comm Error");
		BIT Bad_Flash ZZZZZZZZZZAMP_Alarm_9 : 3 (Description := "Bad Flash");
		BIT No_Move ZZZZZZZZZZAMP_Alarm_9 : 4 (Description := "No Move");
		BIT NA_1 ZZZZZZZZZZAMP_Alarm_9 : 5 (Description := "NA 1");
		BIT Blank_Q_Segment ZZZZZZZZZZAMP_Alarm_9 : 6 (Description := "Blank Q Segment");
		BIT NA_2 ZZZZZZZZZZAMP_Alarm_9 : 7 (Description := "NA 2");
	END_DATATYPE

	DATATYPE AMP_Input_Assembly_v2 (Description := "Applied Motion Drive Input Assembly Version 2.0",
	                                FamilyType := NoFamily)
		DINT Status_Code (Description := "Status Code");
		DINT Alarm_Code (Description := "Alarm Code");
		DINT Voltage (Description := "Supply Voltage (x0.1V)");
		DINT Current (Description := "Actual Current (mA)");
		DINT Temp (Description := "Drive Temperature (0.1 deg C)");
		DINT Encoder_Position (Description := "Encoder Position (20,000 counts = 1 shaft turn)");
		DINT Absolute_Position (Description := "Absolute Position (20,000 counts = 1 shaft turn)");
		DINT Position_Error (Description := "Position Error (counts)");
		DINT Actual_Velocity (Description := "Actual Velocity (rev/sec * 240, 0 when no encoder)");
		DINT Extended_Inputs (Description := "Input Status (Extended)");
		DINT Main_Board_Inputs (Description := "Input Status (Main board)");
		DINT Word11 (Description := "Reserved");
		DINT Analog_Input_1 (Description := "Analog Input 1 (ADC counts, 0=min V, 16383 = max V)");
		DINT Analog_Input_2 (Description := "Analog Input 2 (ADC counts, 0=min V, 16383 = max V)");
	END_DATATYPE

	DATATYPE AMP_Status_Word (Description := "Applied Motion Input Assembly Status Word",
	                          FamilyType := NoFamily)
		SINT ZZZZZZZZZZAMP_Status0 (Hidden := 1);
		BIT Enabled ZZZZZZZZZZAMP_Status0 : 0 (Description := "Motor Enabled (Motor Disabled if this bit = 0)");
		BIT Sampling ZZZZZZZZZZAMP_Status0 : 1 (Description := "Sampling (for Quick Tuner)");
		BIT Drive_Fault ZZZZZZZZZZAMP_Status0 : 2 (Description := "Drive Fault (check Alarm Code)");
		BIT In_Position ZZZZZZZZZZAMP_Status0 : 3 (Description := "In Position (motor is in position)");
		BIT Moving ZZZZZZZZZZAMP_Status0 : 4 (Description := "Moving (motor is moving)");
		BIT Jogging ZZZZZZZZZZAMP_Status0 : 5 (Description := "Jogging (currently in jog mode)");
		BIT Stopping ZZZZZZZZZZAMP_Status0 : 6 (Description := "Stopping (in the process of stopping from a stop command)");
		BIT Waiting ZZZZZZZZZZAMP_Status0 : 7 (Description := "Waiting (for an input; executing a WI command)");
		SINT ZZZZZZZZZZAMP_Status9 (Hidden := 1);
		BIT Saving ZZZZZZZZZZAMP_Status9 : 0 (Description := "Saving (parameter data is being saved)");
		BIT Alarm_Present ZZZZZZZZZZAMP_Status9 : 1 (Description := "Alarm present (check Alarm Code)");
		BIT Homing ZZZZZZZZZZAMP_Status9 : 2 (Description := "Homing (executing an SH command)");
		BIT Wait_Time ZZZZZZZZZZAMP_Status9 : 3 (Description := "Waiting (for time; executing a WD or WT command)");
		BIT Wizard_Running ZZZZZZZZZZAMP_Status9 : 4 (Description := "Wizard running (Timing Wizard is running)");
		BIT Checking_Encoder ZZZZZZZZZZAMP_Status9 : 5 (Description := "Checking encoder (Timing Wizard is running)");
		BIT Q_Program_Running ZZZZZZZZZZAMP_Status9 : 6 (Description := "Q Program is running");
		BIT Initializing ZZZZZZZZZZAMP_Status9 : 7 (Description := "Initializing (happens at power up) ; Servo Ready (for SV200 drives only)");
	END_DATATYPE

	DATATYPE PBSdata_UDT (FamilyType := NoFamily)
		REAL agitation_pv (Description := "AgPV(RPM)");
		REAL agitation_sp (Description := "AgSP(RPM)");
		REAL agitation_man (Description := "AgPowerUser(%)");
		INT agitation_mode (Description := "AgModeUser");
		INT agitation_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to Agitation Low alarm)$N50 means High (corresponds to Agitation High alarm)$N90 means Low Low (corresponds to Agitation Low Low alarm)$N100 means High High (corresponds to Agitation High High alarm)$N200 means Fail (corresponds to Agitation Sensor Failure alarm)");
		INT agitation_interlocked (Description := "InterlockAgMotor");
		REAL agitation_output (Description := "AgPowerActualRequest(%)");
		REAL temperature_pv (Description := "TempPV(C)");
		REAL temperature_sp (Description := "TempSP(C)");
		REAL temperature_man (Description := "TempHeatDutyUser(%)");
		INT temperature_mode (Description := "TempModeUser");
		INT temperature_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to Temperature Low alarm)$N50 means High (corresponds to Temperature High alarm)$N90 means Low Low (corresponds to Temperature Low Low alarm)$N100 means High High (corresponds to Temperature High High alarm)$N200 means Fail (corresponds to Temp Sensor A Failure (range) alarm)");
		INT temperature_interlocked (Description := "InterlockHeater");
		REAL temperature_output (Description := "TempHeatDutyActual(%)");
		REAL do_pv (Description := "DOPV(%)");
		REAL do_sp (Description := "DOSP(%)");
		REAL do_manUp (Description := "DOO2FlowUser(%)");
		REAL do_manDown (Description := "DON2FlowUser(%)");
		INT do_mode (Description := "DOModeUser");
		INT do_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to DO Low alarm)$N50 means High (corresponds to DO High alarm)$N90 means Low Low (corresponds to DO Low Low alarm)$N100 means High High (corresponds to DO High High alarm)$N200 means Fail (corresponds to DO Sensor A Failure (range) alarm)");
		INT do_interlocked (Description := "InterlockGasFlow");
		REAL do_outputUp (Description := "DOO2FlowControllerRequestLimited(%)");
		REAL do_outputDown (Description := "DON2FlowActualRequest(%)");
		REAL ph_pv (Description := "pHPV");
		REAL ph_sp (Description := "pHSP");
		REAL ph_manUp (Description := "pHBaseDutyUser(%)");
		REAL ph_manDown (Description := "pHCO2User(%)");
		INT ph_mode (Description := "pHModeUser");
		INT ph_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to pH Low alarm)$N50 means High (corresponds to pH High alarm)$N90 means Low Low (corresponds to pH Low Low alarm)$N100 means High High (corresponds to pH High High alarm)$N200 means Fail (corresponds to either pH Sensor A Failure (range) alarm, or pH Sensor A Failure (rate) alarm)");
		INT ph_interlocked (Description := "InterlockGasFlow + InterlockPumps");
		REAL ph_outputUp (Description := "pHBaseDutyActual(%)");
		REAL ph_outputDown (Description := "pHCO2ActualRequest(%)");
		REAL pressure_pv (Description := "PressurePV(psi)");
		INT pressure_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to Pressure Low alarm)$N50 means High (corresponds to Pressure High alarm)$N90 means Low Low (corresponds to Pressure Low Low alarm)$N100 means High High (corresponds to Pressure High High alarm)$N200 means Fail (corresponds to Pressure Sensor Disconnected alarm)");
		REAL level_pv (Description := "LevelPV(L)");
		INT level_error (Description := "0 means sensor is good and within range$N40 means Low (corresponds to Level Low alarm)$N50 means High (corresponds to Level High alarm)$N90 means Low Low (corresponds to Level Low Low alarm)$N100 means High High (corresponds to Level High High alarm)$N200 is not applicable for Level");
		REAL condenser_pv (Description := "FilterOvenPV(C)");
		INT condenser_sp (Description := "FilterOvenSP(C)");
		REAL condenser_man (Description := "FilterOvenDutyUser(%)");
		INT condenser_mode (Description := "FilterOvenModeUser");
		INT condenser_error (Description := "N/A:$N $N0 means sensor is good and within range$N40 means Low (corresponds to Filter Oven Low alarm)$N50 means High (corresponds to Filter Oven High alarm)$N90 means Low Low (corresponds to Filter Oven Low Low alarm)$N100 means High High (corresponds to Filter Oven High High alarm)$N200 means Fail (no corresponding alarm)");
		REAL condenser_output (Description := "FilterOvenDutyActual(%)");
		REAL maingas_pv (Description := "MainGasFeedback(LPM)");
		REAL maingas_man (Description := "MainGasUser(LPM)");
		INT maingas_mode (Description := "MainGasModeUser");
		INT maingas_error (Description := "0 means sensor is good and within range$N40 means Low (corresponds to Main Gas Low alarm)$N50 means High (corresponds to Main Gas High alarm)$N90 means Low Low (corresponds to Main Gas Low Low alarm)$N100 means High High (corresponds to Main Gas High High alarm)$N200 is not applicable for Main Gas");
		INT maingas_interlocked (Description := "InterlockGasFlow");
		REAL MFCs_air (Description := "MFCAirFlowFeedback(LPM)");
		REAL MFCs_co2 (Description := "MFCCO2FlowFeedback(LPM)");
		REAL MFCs_n2 (Description := "MFCN2FlowFeedback(LPM)");
		REAL MFCs_o2 (Description := "MFCO2FlowFeedback(LPM)");
		SINT ZZZZZZZZZZPBSdata_UD51 (Hidden := 1);
		BIT exchangeHeartbeat ZZZZZZZZZZPBSdata_UD51 : 0 (Description := "Heartbeat between the API exchange and PLC. If not flipping at specified rate, check console app is running");
		BIT jsonFailure ZZZZZZZZZZPBSdata_UD51 : 1 (Description := "If (1) API exchange can$'t reach webserver.");
	END_DATATYPE

	DATATYPE P_DescList (Description := "Code / Description List Entry",
	                     FamilyType := NoFamily)
		DINT Code (Description := "Code for which to look up Description");
		STRING_40 Desc (Description := "Description for given Code");
	END_DATATYPE

	DATATYPE STRING_12 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[12] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_16 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[16] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_20 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_40 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[40] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_8 (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_Area (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[8] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_Cond (FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	DATATYPE STRING_NavTag (Description := "Navigation Tag",
	                        FamilyType := StringFamily)
		DINT LEN;
		SINT DATA[20] (Radix := ASCII);
	END_DATATYPE

	MODULE Local (Parent := "Local",
	              ParentModPortId := 1,
	              CatalogNumber := "5069-L320ER",
	              Vendor := 1,
	              ProductType := 14,
	              ProductCode := 217,
	              Major := 32,
	              Minor := 16,
	              PortLabel := "RxBACKPLANE",
	              ChassisSize := 17,
	              Slot := 0,
	              Mode := 2#0000_0000_0000_0001,
	              CompatibleModule := 0,
	              KeyMask := 2#0000_0000_0000_0000)
	END_MODULE

	MODULE P105_Ethernet (Parent := "Local",
	                      ParentModPortId := 3,
	                      Vendor := 1542,
	                      ProductType := 43,
	                      ProductCode := 1,
	                      Major := 2,
	                      Minor := 5,
	                      PortLabel := "A1",
	                      NodeAddress := "192.168.1.13",
	                      Mode := 2#0000_0000_0000_0000,
	                      CompatibleModule := 1,
	                      KeyMask := 2#0000_0000_0001_1111,
	                      SafetyEnabled := 0)
			ExtendedProp := [[[___<public><PL>02<Version Name=$Q2.5$Q/></PL><Vendor>Watson-Marlow Ltd</Vendor><CatNum>530_630_730 EtherNet/IP Pump</CatNum></public>___]]]
			CONNECTION _200424002C962C64 (Rate := 20000,
			                              InputSize := 100,
			                              OutputSize := 19,
			                              EventID := 0,
			                              Priority := Scheduled,
			                              InputConnectionType := Unicast,
			                              InputProductionTrigger := Cyclic,
			                              ConnectionPath := "20 04 24 00 2c 96 2c 64",
			                              InputTagSuffix := "I",
			                              OutputTagSuffix := "O")
					InputData (COMMENT.FLOWCAL := "nl/rev") := [2,10000,0,0,0,0,2000,0,2000,0,20000,0,20000,2008,0,0,2200,0,0,42,1,47,1,2,25,0,6,0,65,0,65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0
		];
					OutputData  := [10000,200,2200,0,0,0,0,1,0,0,0,0,0];
			END_CONNECTION

	END_MODULE

	MODULE P101_Drive (Description := "stf stepper drive p101",
	                   Parent := "Local",
	                   ParentModPortId := 3,
	                   CatalogNumber := "ETHERNET-MODULE",
	                   Vendor := 1,
	                   ProductType := 0,
	                   ProductCode := 18,
	                   Major := 1,
	                   Minor := 1,
	                   PortLabel := "A1",
	                   NodeAddress := "192.168.1.30",
	                   CommMethod := 536870913,
	                   ConfigMethod := 8388609,
	                   Mode := 2#0000_0000_0000_0000,
	                   CompatibleModule := 0,
	                   KeyMask := 2#0000_0000_0000_0000,
	                   PrimCxnInputSize := 56,
	                   PrimCxnOutputSize := 64,
	                   SecCxnInputSize := 0,
	                   SecCxnOutputSize := 0)
			ConfigData  := [6,102,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
			CONNECTION Standard (Rate := 100000,
			                     InputCxnPoint := 101,
			                     InputSize := 56,
			                     OutputCxnPoint := 112,
			                     OutputSize := 64,
			                     EventID := 0,
			                     Unicast := Yes)
					InputData  := [[9,0,243,0,490,0,0,0,0,0,255,15,0,0]];
					OutputData  := [[0,100,12,12,200,18,18,1000000,0,0,0,0,0,0,0,0]];
			END_CONNECTION

	END_MODULE

	ADD_ON_INSTRUCTION_DEFINITION AMP_Alarm_Code (Description := "Applied Motion - Alarm Code - AOI",
	                                              Revision := "1.0",
	                                              ExecutePrescan := No,
	                                              ExecutePostscan := No,
	                                              ExecuteEnableInFalse := No,
	                                              CreatedDate := "2012-03-28T13:25:24.614Z",
	                                              CreatedBy := "MATT-F3A979C4EF\Administrator",
	                                              EditedDate := "2018-03-29T21:18:44.454Z",
	                                              EditedBy := "VM-RS2015-W7XX\Grantek",
	                                              SoftwareRevision := "v20.04",
	                                              AdditionalHelpText := "The Alarm Code AOI uses the raw data stored in the Alarm Code word (Element 1 from Input Assembly 0x65) to set individual appropriately named boolean outputs.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT (Description := "Element 1 from Drive Input Assembly (0x65)",
			                 Usage := Input,
			                 RADIX := Hex,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Position_Limit : BOOL (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			CCW_Limit : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			CW_Limit : BOOL (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Over_Temp : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Excess_Regen_or_Internal_Voltage : BOOL (Usage := Output,
			                                            RADIX := Decimal,
			                                            Required := No,
			                                            Visible := Yes,
			                                            ExternalAccess := Read Only,
			                                            DefaultData := 0);
			Over_Voltage : BOOL (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Under_Voltage : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Over_Current : BOOL (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Open_Motor_Windings : BOOL (Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := Yes,
			                               ExternalAccess := Read Only,
			                               DefaultData := 0);
			Bad_Encoder : BOOL (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Comm_Error : BOOL (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Bad_Flash : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			No_Move : BOOL (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			NA_1 : BOOL (Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Blank_Q_Segment : BOOL (Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			NA_2 : BOOL (Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Alarm_Code$N"
				    "Takes the alarm WORD and breaks it into BITS that are easily used in the program. $N"
				    "$N"
				    "";
				N: XIC(Input.0)OTE(Position_Limit);
				N: XIC(Input.1)OTE(CCW_Limit);
				N: XIC(Input.2)OTE(CW_Limit);
				N: XIC(Input.3)OTE(Over_Temp);
				N: XIC(Input.4)OTE(Excess_Regen_or_Internal_Voltage);
				N: XIC(Input.5)OTE(Over_Voltage);
				N: XIC(Input.6)OTE(Under_Voltage);
				N: XIC(Input.7)OTE(Over_Current);
				N: XIC(Input.8)OTE(Open_Motor_Windings);
				N: XIC(Input.9)OTE(Bad_Encoder);
				N: XIC(Input.10)OTE(Comm_Error);
				N: XIC(Input.11)OTE(Bad_Flash);
				N: XIC(Input.12)OTE(No_Move);
				N: XIC(Input.13)OTE(NA_1);
				N: XIC(Input.14)OTE(Blank_Q_Segment);
				N: XIC(Input.15)OTE(NA_2);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Alarm_Reset (Description := "Applied Motion - Alarm Reset - AOI",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2017-11-16T21:13:24.555Z",
	                                               CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                               EditedDate := "2018-03-21T18:42:19.431Z",
	                                               EditedBy := "VM-RS2015-W7XX\Grantek",
	                                               SoftwareRevision := "v20.04",
	                                               AdditionalHelpText := "The Alarm Reset AOI is used to reset Drive Fault and clear Alarm Code (if possible). Figure 1 shows a preview of an instance of the AOI.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Reset : BOOL (Description := "Reset the Drive (on rising edge)",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Sent : BOOL (Description := "Reset has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Reset in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Reset completed without errors - Drive is not faulted",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Reset failed - Not Used",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := None,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to servo",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Stop_ONS : BOOL (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Reset)ONS(Loc_Stop_ONS)MOV(10,State)CLR(Output[0]);
				RC: "State 10 - We do not check for drive readiness, simply set state=20";
				N: EQU(State,10)MOV(20,State);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#100000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70";
				N: EQU(State,60)XIO(Loc_StatusCode.Drive_Fault)XIO(Loc_StatusCode.Alarm_Present)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending and execution of the command, set the Error output bit$N"
				    "(Not used - Error always false)";
				N: LIM(10,State,50)XIO(Error)XIC(Error)OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(10,State,60)OTE(In_Progress);
				RC: "If sequence has progressed passed the command send completion, then indicate $QSent$Q";
				N: LIM(60,State,70)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Configuration_Settings (Description := "Applied Motion - Configuration Settings AOI",
	                                                          Revision := "1.0",
	                                                          ExecutePrescan := No,
	                                                          ExecutePostscan := No,
	                                                          ExecuteEnableInFalse := No,
	                                                          CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                          CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                          EditedDate := "2018-03-29T22:03:18.622Z",
	                                                          EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                          SoftwareRevision := "v20.04",
	                                                          AdditionalHelpText := "The Configuration Settings AOI accepts all the required parameters for: Position Fault (PF), Control Mode (CM), Secondary Control Mode (CN), Electronic Gearing (EG), Input Noise Filter (EI), Jerk Filter (KJ), and then scales and issues these to the drive, one at a time.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			MSG_Write : SINT[8] (Description := "Message Write data tag",
			                     COMMENT[0] := "Message Reserved = 0",
			                     COMMENT[1] := "Message Type (16#01 or 16#02)",
			                     COMMENT[2] := "Type 1: Register$NType 2: Opcode",
			                     COMMENT[3] := "Type 1: Opcode$NType 2: Operand",
			                     COMMENT[4] := "Type 1: Parameter 1$NType 2: data MSB",
			                     COMMENT[5] := "Type 1: Parameter 2$NType 2: data LSB",
			                     COMMENT[6] := "Type 1: Parameter 3$NType 2: not used",
			                     COMMENT[7] := "Type 1: Parameter 4$NType 2: not used",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			SendMsg : MESSAGE (Description := "Message tag",
			                   Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			MSG_Response : SINT[8] (Description := "Message Response data tag",
			                        COMMENT[0] := "Command Word",
			                        COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                        COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                        COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                        COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                        COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                        COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                        COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Configure : BOOL (Description := "Start the Configuration",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			PF : INT (Description := "Position Fault (steps or counts)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			CM : INT (Description := "Control Mode (integer code)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			CN : INT (Description := "Secondary Control Mode (integer code)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			EG : INT (Description := "Electronic Gearing (steps/rev or counts/rev)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			EI : INT (Description := "Input Noise Filter Constant (0-255)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KJ : INT (Description := "Jerk Filter (Hz)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			Sent : BOOL (Description := "All configuration settings have been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "The configuration is in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Configuration completed without errors",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Configuration failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 34);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			loc_Steps_per_Rev_div_by_2 : DINT (RADIX := Decimal,
			                                     ExternalAccess := Read/Write,
			                                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "When the command trigger is received and start conditions are deemed ok, set state=12$N"
				    "if trigger is received when start conditions indicate that failure is inevitable, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)";
				N: XIC(Configure)ONS(Loc_Start_ONS)[XIO(SendMsg.EN) MOV(12,State) ,XIC(SendMsg.EN) MOV(10,State) ];
				RC: "State 12 - PF - Position Fault (counts)$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QPF$Q parameter (operand =16#21) with data = Position Fault Limit (counts)";
				N: EQU(State,12)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#21,MSG_Write[3])BTD(PF,8,MSG_Write[4],0,8)BTD(PF,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(13,State);
				N: EQU(State,13)XIC(SendMsg.EN)MOV(14,State);
				N: EQU(State,14)[XIC(SendMsg.DN) MOV(15,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 14 - CM - Control Mode$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QCM$Q parameter (operand =16#10) with data = control mode";
				N: EQU(State,15)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#10,MSG_Write[3])BTD(CM,8,MSG_Write[4],0,8)BTD(CM,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(16,State);
				N: EQU(State,16)XIC(SendMsg.EN)MOV(17,State);
				N: EQU(State,17)[XIC(SendMsg.DN) MOV(18,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 17 - CN - Control Mode$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QCN$Q parameter (operand =16#27) with data = secondary control mode";
				N: EQU(State,18)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#27,MSG_Write[3])BTD(CN,8,MSG_Write[4],0,8)BTD(CN,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(19,State);
				N: EQU(State,19)XIC(SendMsg.EN)MOV(20,State);
				N: EQU(State,20)[XIC(SendMsg.DN) MOV(21,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 20 - EG - Electronic Gearing$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QEG$Q parameter (operand =16#26) with data = steps/rev divided by 2";
				N: EQU(State,21)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#26,MSG_Write[3])DIV(EG,2,loc_Steps_per_Rev_div_by_2)BTD(loc_Steps_per_Rev_div_by_2,8,MSG_Write[4],0,8)BTD(loc_Steps_per_Rev_div_by_2,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(22,State);
				N: EQU(State,22)XIC(SendMsg.EN)MOV(23,State);
				N: EQU(State,23)[XIC(SendMsg.DN) MOV(24,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 27 - EI - Input Noise Filter Constant$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#43) for setting $QEI$Q parameter (operand =16#10) with data = Filter Value (0..255, Frequency = <max freq.>/<Filter Value>)";
				N: EQU(State,24)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#43,MSG_Write[3])BTD(EI,8,MSG_Write[4],0,8)BTD(EI,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(25,State);
				N: EQU(State,25)XIC(SendMsg.EN)MOV(26,State);
				N: EQU(State,26)[XIC(SendMsg.DN) MOV(27,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 24 - KJ - Jerk Filter$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKJ$Q parameter (operand =16#0B) with data = frequency (Hz)";
				N: EQU(State,27)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#0B,MSG_Write[3])BTD(KJ,8,MSG_Write[4],0,8)BTD(KJ,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(28,State);
				N: EQU(State,28)XIC(SendMsg.EN)MOV(29,State);
				N: EQU(State,29)[XIC(SendMsg.DN) MOV(30,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				N: [EQU(State,13) ,EQU(State,16) ,EQU(State,19) ,EQU(State,22) ,EQU(State,25) ,EQU(State,28) ]MSG(SendMsg);
				RC: "Last Configuration setting is complete. Wait for Message instruction to be non-enabled";
				N: EQU(State,30)XIO(SendMsg.EN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80$N"
				    "[The command was successful when all parameters have been sent]";
				N: EQU(State,60)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(12,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Crash_Stop (Description := "Applied Motion - Stop/Kill using Maximum Deceleration - AOI",
	                                              Revision := "1.0",
	                                              ExecutePrescan := No,
	                                              ExecutePostscan := No,
	                                              ExecuteEnableInFalse := No,
	                                              CreatedDate := "2017-11-16T21:13:24.555Z",
	                                              CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                              EditedDate := "2018-03-21T20:00:52.656Z",
	                                              EditedBy := "VM-RS2015-W7XX\Grantek",
	                                              SoftwareRevision := "v20.04",
	                                              AdditionalHelpText := "The Crash Stop AOI is used to stop and kill the drive using the maximum deceleration as set by the AM command.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Stop : BOOL (Description := "Stop the drive axis",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			Sent : BOOL (Description := "Stop has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Stop in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Stop completed without errors - Servo is not moving",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Stop failed - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := None,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to servo",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Stop_ONS : BOOL (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Stop)ONS(Loc_Stop_ONS)MOV(10,State)CLR(Output[0]);
				RC: "State 10 - If drive is ready, then set state=20";
				N: EQU(State,10)XIC(Loc_StatusCode.Enabled)XIO(Loc_StatusCode.Drive_Fault)MOV(20,State);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#4000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70";
				N: EQU(State,60)XIO(Loc_StatusCode.Moving)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending and execution of the command, set the Error output bit";
				N: LIM(10,State,60)[XIO(Loc_StatusCode.Enabled) ,XIC(Loc_StatusCode.Drive_Fault) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(10,State,60)OTE(In_Progress);
				RC: "If sequence has progressed passed the command send completion, then indicate $QSent$Q";
				N: LIM(60,State,70)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Hard_Stop_Homing (Description := "Applied Motion - Hard Stop Homing AOI",
	                                                    Revision := "1.0",
	                                                    ExecutePrescan := No,
	                                                    ExecutePostscan := No,
	                                                    ExecuteEnableInFalse := No,
	                                                    CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                    CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                    EditedDate := "2018-03-29T21:16:46.393Z",
	                                                    EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                    SoftwareRevision := "v20.04",
	                                                    AdditionalHelpText := "The Hard Stop Homing AOI accepts all the required parameters for SCL commands HV1, HV2, HV3, HA1, HA2, HA3, HL1, HL2, HL3, HC, HD, HO and then sends the HS command to initiate the Hard Stop Homing move.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Start : BOOL (Description := "Start the Homing",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			HV1 : REAL (Description := "Velocity used while seeking the hard stop (rev/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HV2 : REAL (Description := "Velocity when moving offset distance set by HO (rev/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HV3 : REAL (Description := "Velocity when searching for encoder index if desired (rev/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HA1 : REAL (Description := "Accel used while seeking the hard stop (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HA2 : REAL (Description := "Accel when moving offset distance set by HO (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HA3 : REAL (Description := "Accel when searching for encoder index if desired (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HL1 : REAL (Description := "Decel used while seeking the hard stop (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HL2 : REAL (Description := "Decel when moving offset distance set by HO (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HL3 : REAL (Description := "Decel when searching for encoder index if desired (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			HC : REAL (Description := "Hard Stop Current (Amps)",
			              Usage := Input,
			              RADIX := Float,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0.00000000e+000);
			HD : DINT (Description := "Hard Stop Fault Delay (ms)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			HO : DINT (Description := "Home Offset (steps, negative = CCW, positive = CW)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			HS : DINT (Description := "Hard Stop method (0 = without index, 1 = with index)",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			Sent : BOOL (Description := "All parameter setting and homing commands have been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "The setting of parameters and/or homing are in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Homing Move completed without errors - desired position reached",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Homing failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 34);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure drive has seen command idle state)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "Wait for command word to be non-zero for a long enough time (to ensure command value was seen by drive)";
				N: NEQ(Output[0],0)TON(Loc_CommandOn_Timer,?,?);
				RC: "When the command trigger is received, set state=11$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)";
				N: XIC(Start)ONS(Loc_Start_ONS)[XIO(Loc_StatusCode.Drive_Fault) [CLR(Output[0]) ,MOV(11,State) ] ,XIC(Loc_StatusCode.Drive_Fault) MOV(10,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,11)XIC(Loc_CommandOff_Timer.DN)MOV(12,State);
				RC: "State 12 - HV1: set Velocity used while seeking the hard stop (rev/s)$N"
				    "$N"
				    "Send SCL command $QHV$Q (16#4856) with Reg1 = $Q1$Q (16#0031) and Reg2 = scaled velocity $N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,12)[MOV(16#4856,Output[9]) MOV(16#0031,Output[10]) MUL(HV1,240.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(13,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,13)XIC(Loc_CommandOff_Timer.DN)MOV(14,State);
				RC: "State 14 - HV2: set Velocity when moving offset distance set by HO (rev/s)$N"
				    "$N"
				    "Send SCL command $QHV$Q (16#4856) with Reg1 = $Q2$Q (16#0032) and Reg2 = scaled velocity $N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,14)[MOV(16#4856,Output[9]) MOV(16#0032,Output[10]) MUL(HV2,240.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(15,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,15)XIC(Loc_CommandOff_Timer.DN)MOV(16,State);
				RC: "State 16 - HV3: set Velocity when searching for encoder index if desired (rev/s)$N"
				    "$N"
				    "Send SCL command $QHV$Q (16#4856) with Reg1 = $Q3$Q (16#0033) and Reg2 = scaled velocity $N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,16)[MOV(16#4856,Output[9]) MOV(16#0033,Output[10]) MUL(HV3,240.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(17,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,17)XIC(Loc_CommandOff_Timer.DN)MOV(18,State);
				RC: "State 18 - HA1: set Acceleration used while seeking the hard stop (rev/s/s)$N"
				    "$N"
				    "Send SCL command $QHA$Q (16#4841) with Reg1 = $Q1$Q (16#0031) and Reg2 = scaled acceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,18)[MOV(16#4841,Output[9]) MOV(16#0031,Output[10]) MUL(HA1,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(19,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,19)XIC(Loc_CommandOff_Timer.DN)MOV(20,State);
				RC: "State 20 - HA2: set Acceleration when moving offset distance set by HO (rev/s/s)$N"
				    "$N"
				    "Send SCL command $QHA$Q (16#4841) with Reg1 = $Q2$Q (16#0032) and Reg2 = scaled acceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,20)[MOV(16#4841,Output[9]) MOV(16#0032,Output[10]) MUL(HA2,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(21,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,21)XIC(Loc_CommandOff_Timer.DN)MOV(22,State);
				RC: "State 22 - HA3: set Acceleration when searching for encoder index if desired (rev/s/s)$N"
				    "$N"
				    "$N"
				    "Send SCL command $QHA$Q (16#4841) with Reg1 = $Q3$Q (16#0033) and Reg2 = scaled acceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,22)[MOV(16#4841,Output[9]) MOV(16#0033,Output[10]) MUL(HA3,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(23,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,23)XIC(Loc_CommandOff_Timer.DN)MOV(24,State);
				RC: "State 24 - HL1: set Deceleration used while seeking the hard stop (rev/s/s)$N"
				    "$N"
				    "Send SCL command $QHL$Q (16#484c) with Reg1 = $Q1$Q (16#0031) and Reg2 = scaled deceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,24)[MOV(16#484c,Output[9]) MOV(16#0031,Output[10]) MUL(HL1,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(25,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,25)XIC(Loc_CommandOff_Timer.DN)MOV(26,State);
				RC: "State 26 - HL2: set Deceleration when moving offset distance set by HO (rev/s/s)$N"
				    "$N"
				    "Send SCL command $QHL$Q (16#484c) with Reg1 = $Q2$Q (16#0032) and Reg2 = scaled deceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,26)[MOV(16#484c,Output[9]) MOV(16#0032,Output[10]) MUL(HL2,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(27,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,27)XIC(Loc_CommandOff_Timer.DN)MOV(28,State);
				RC: "State 28 - HL3: set Deceleration when searching for encoder index if desired (rev/s/s)$N"
				    "$N"
				    "Send SCL command $QHL$Q (16#484c) with Reg1 = $Q3$Q (16#0033) and Reg2 = scaled deceleration$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,28)[MOV(16#484c,Output[9]) MOV(16#0033,Output[10]) MUL(HL3,6.0,Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(29,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,29)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - HC: set Hard Stop Current (Amps)$N"
				    "$N"
				    "Send SCL command $QHC$Q (16#4843) with Reg1 = scaled current and Reg2 = 0$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#4843,Output[9]) MUL(HC,100,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(31,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,31)XIC(Loc_CommandOff_Timer.DN)MOV(32,State);
				RC: "State 32 - Hard Stop Fault Delay (ms)$N"
				    "$N"
				    "Send SCL command $QHD$Q (16#4844) with Reg1 = delay (ms) and Reg2 = 0$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,32)[MOV(16#4844,Output[9]) MOV(HD,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(33,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,33)XIC(Loc_CommandOff_Timer.DN)MOV(34,State);
				RC: "State 34 - Home Offset (negative = CCW, positive = CW)$N"
				    "$N"
				    "Send SCL command $QHO$Q (16#484f) with Reg1 = offset (steps) and Reg2 = 0$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,34)[MOV(16#484f,Output[9]) MOV(HO,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(35,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,35)XIC(Loc_CommandOff_Timer.DN)MOV(36,State);
				RC: "State 36 - Hard Stop Homing command with or without index$N"
				    "$N"
				    "Send SCL command $QHS$Q (16#4853) with Reg1 = use index (0=no or 1=yes) and Reg2 = 0$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,36)[MOV(16#4853,Output[9]) MOV(HS,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,XIC(Loc_CommandOn_Timer.DN) CLR(Output[0]) MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80";
				N: EQU(State,60)[XIO(Loc_StatusCode.Moving) XIC(Loc_StatusCode.Enabled) XIO(Loc_StatusCode.Drive_Fault) MOV(70,State) ,[XIC(Loc_StatusCode.Drive_Fault) ,XIO(Loc_StatusCode.Moving) XIO(Loc_StatusCode.Enabled) ] MOV(80,State) ];
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(20,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Input_Assembly (Description := "Applied Motion - Input Assembly AOI",
	                                                  Revision := "1.0",
	                                                  ExecutePrescan := No,
	                                                  ExecutePostscan := No,
	                                                  ExecuteEnableInFalse := No,
	                                                  CreatedDate := "2012-03-27T18:09:00.023Z",
	                                                  CreatedBy := "MATT-F3A979C4EF\Administrator",
	                                                  EditedDate := "2018-03-21T20:01:40.018Z",
	                                                  EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                  SoftwareRevision := "v20.04",
	                                                  AdditionalHelpText := "The Input Assembly AOI takes raw input data from the drive and re-interprets the data, using either scaling or copying, to appropriately named outputs.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "AMP_Assembly",
			                 Usage := InOut,
			                 RADIX := Hex,
			                 Required := Yes,
			                 Visible := Yes);
			Output : AMP_Input_Assembly_v2 (Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Status_Code : DINT (Description := "Status Code",
			                       Usage := Output,
			                       RADIX := Hex,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Alarm_Code : DINT (Description := "Alarm Code",
			                      Usage := Output,
			                      RADIX := Hex,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Voltage : REAL (Description := "Supply Voltage (V)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Current : REAL (Description := "Actual Current (mA)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Temp : REAL (Description := "Drive Temperature (deg C)",
			                Usage := Output,
			                RADIX := Float,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0.00000000e+000);
			Encoder_Position : DINT (Description := "Encoder Position (20,000 counts = 1 shaft turn)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Absolute_Position : DINT (Description := "Absolute Position (20,000 counts = 1 shaft turn)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Actual_Velocity : REAL (Description := "Actual Velocity (rev/sec, 0 when no encoder)",
			                           Usage := Output,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0.00000000e+000);
			Position_Error : DINT (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Extended_Inputs : INT (Description := "Input Status (Extended)",
			                           Usage := Output,
			                           RADIX := Hex,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Main_Board_Inputs : INT (Description := "Input Status (Main board)",
			                             Usage := Output,
			                             RADIX := Hex,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Analog_Input_1 : DINT (Description := "Analog Input 1 (ADC counts, 0=min V, 16383 = max V)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Analog_Input_2 : DINT (Description := "Analog Input 2 (ADC counts, 0=min V, 16383 = max V)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := None,
			                         DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Input Assembly$N"
				    "Take the cyclic data collected from the drive and breaks it down into variable to be used in the program$N"
				    "";
				N: NOP();
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Output,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Status Word";
				N: MOV(Output.Status_Code,Status_Code);
				RC: "Alarm Word";
				N: MOV(Output.Alarm_Code,Alarm_Code);
				RC: "Supply Voltage";
				N: DIV(Output.Voltage,10.0,Voltage);
				RC: "Actual Current";
				N: MOV(Output.Current,Current);
				RC: "Drive Temp";
				N: DIV(Output.Temp,10.0,Temp);
				RC: "Encoder Position";
				N: MOV(Output.Encoder_Position,Encoder_Position);
				RC: "Absolute Position";
				N: MOV(Output.Absolute_Position,Absolute_Position);
				RC: "Position Error";
				N: MOV(Output.Position_Error,Position_Error);
				RC: "Velocity";
				N: DIV(Output.Actual_Velocity,240.0,Actual_Velocity);
				RC: "Input Status Extended";
				N: MOV(Output.Extended_Inputs,Extended_Inputs);
				RC: "Input Status Main";
				N: MOV(Output.Main_Board_Inputs,Main_Board_Inputs);
				RC: "Analog Input 1";
				N: MOV(Output.Analog_Input_1,Analog_Input_1);
				RC: "Analog Input 2";
				N: MOV(Output.Analog_Input_2,Analog_Input_2);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Jog_Move (Description := "Applied Motion - Jog Move AOI",
	                                            Revision := "1.0",
	                                            ExecutePrescan := No,
	                                            ExecutePostscan := No,
	                                            ExecuteEnableInFalse := No,
	                                            CreatedDate := "2017-11-16T21:13:24.555Z",
	                                            CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                            EditedDate := "2018-02-23T20:07:24.181Z",
	                                            EditedBy := "VM-RS2015-W7XX\Grantek",
	                                            SoftwareRevision := "v20.04",
	                                            AdditionalHelpText := "The Jog Move AOI is used to start jogging an axis at a specified speed and direction (a negative speed set point implies a CCW direction). ")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/min/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/min/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Start : BOOL (Description := "Start the Relative Move",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Speed : REAL (Description := "Velocity of Move (rev/min)",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			Acc : REAL (Description := "Acceleration of Move (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Dec : REAL (Description := "Deceleration (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Sent : BOOL (Description := "Move has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Move in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Move completed without errors - desired position reached",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Move failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Loc_AlarmCode : AMP_Alarm_Word (ExternalAccess := None,
			                        DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1)COP(Loc_Input_Assembly.Alarm_Code,Loc_AlarmCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=20 if motor was not faulted, otherwise go to the error state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Start)ONS(Loc_Start_ONS)[XIO(Loc_StatusCode.Drive_Fault) [CLR(Output[0]) ,MOV(20,State) ] ,XIC(Loc_StatusCode.Drive_Fault) MOV(10,State) ];
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Scale input parameters and set appropriate registers for this command$N"
				    "$N"
				    "Speed in rev/s, converted to 0.25 rev/min$N"
				    "Acceleration in rev/s/s, converted to 10 rev/min/s$N"
				    "Deceleration in rev/s/s, converted to 10 rev/min/s";
				N: EQU(State,30)[MUL(Speed,240.0,Output[1]) ,MUL(Acc,6.0,Output[2]) ,MUL(Dec,6.0,Output[3]) ];
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#10000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80";
				N: EQU(State,60)[XIC(Loc_StatusCode.Jogging) XIC(Loc_StatusCode.Enabled) XIO(Loc_StatusCode.Drive_Fault) MOV(70,State) ,[XIC(Loc_StatusCode.Drive_Fault) ,XIC(Loc_StatusCode.In_Position) XIO(Loc_StatusCode.Enabled) ] MOV(80,State) ];
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(20,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Motor_Disable (Description := "Applied Motion - Motor Disable - AOI",
	                                                 Revision := "1.0",
	                                                 ExecutePrescan := No,
	                                                 ExecutePostscan := No,
	                                                 ExecuteEnableInFalse := No,
	                                                 CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                 CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                 EditedDate := "2018-03-21T18:42:08.461Z",
	                                                 EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                 SoftwareRevision := "v20.04",
	                                                 AdditionalHelpText := "The Motor Disable AOI disables motor outputs (reduces motor current to zero).")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Disable : BOOL (Description := "Disable the Drive (on rising edge)",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 0);
			Sent : BOOL (Description := "Disable has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Disable in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Disable completed without errors - Drive is disabled",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Disable failed - Not Used",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to servo",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := Read/Write,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Disable_ONS : BOOL (RADIX := Decimal,
			                          ExternalAccess := Read/Write,
			                          DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Disable)ONS(Loc_Disable_ONS)MOV(10,State)CLR(Output[0]);
				RC: "State 10 - We do not check for drive readiness, simply set state=20";
				N: EQU(State,10)MOV(20,State);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#4,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70";
				N: EQU(State,60)XIO(Loc_StatusCode.Enabled)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending and execution of the command, set the Error output bit$N"
				    "(Not used - Error always false)";
				N: LIM(10,State,60)XIO(Error)XIC(Error)OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(10,State,60)OTE(In_Progress);
				RC: "If sequence has progressed passed the command send completion, then indicate $QSent$Q";
				N: LIM(60,State,70)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Motor_Enable (Description := "Applied Motion - Motor Enable - AOI",
	                                                Revision := "1.0",
	                                                ExecutePrescan := No,
	                                                ExecutePostscan := No,
	                                                ExecuteEnableInFalse := No,
	                                                CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                EditedDate := "2018-03-21T18:41:47.959Z",
	                                                EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                SoftwareRevision := "v20.04",
	                                                AdditionalHelpText := "The Motor Enable AOI restores drive current to motor.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Enable : BOOL (Description := "Enable the Drive (on rising edge)",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			Sent : BOOL (Description := "Enable has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Enable in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Enable completed without errors - Drive is enabled",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Enable failed -Not used",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to servo",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := Read/Write,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Enable_ONS : BOOL (RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Enable)ONS(Loc_Enable_ONS)MOV(10,State)CLR(Output[0]);
				RC: "State 10 - We do not check for drive readiness, simply set state=20";
				N: EQU(State,10)MOV(20,State);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#2,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70";
				N: EQU(State,60)XIC(Loc_StatusCode.Enabled)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending and execution of the command, set the Error output bit$N"
				    "(Not used - Error always false)";
				N: LIM(10,State,60)XIO(Error)XIC(Error)OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(10,State,60)OTE(In_Progress);
				RC: "If sequence has progressed passed the command send completion, then indicate $QSent$Q";
				N: LIM(60,State,70)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Normal_Stop (Description := "Applied Motion - Stop/Kill using Normal Deceleration - AOI",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2017-11-16T21:13:24.555Z",
	                                               CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                               EditedDate := "2018-02-19T21:28:47.967Z",
	                                               EditedBy := "VM-RS2015-W7XX\Grantek",
	                                               SoftwareRevision := "v20.04",
	                                               AdditionalHelpText := "The Normal Stop AOI is used to stop and kill the drive using the normal deceleration set by the DE command.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Stop : BOOL (Description := "Stop the drive axis",
			                Usage := Input,
			                RADIX := Decimal,
			                Required := Yes,
			                Visible := Yes,
			                DefaultData := 0);
			Sent : BOOL (Description := "Stop has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Stop in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Stop completed without errors - Servo is not moving",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Stop failed - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := None,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to servo",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Stop_ONS : BOOL (RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Stop)ONS(Loc_Stop_ONS)MOV(10,State)CLR(Output[0]);
				RC: "State 10 - If drive is ready, then set state=20";
				N: EQU(State,10)XIC(Loc_StatusCode.Enabled)XIO(Loc_StatusCode.Drive_Fault)MOV(20,State);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#8000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70";
				N: EQU(State,60)XIO(Loc_StatusCode.Moving)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending and execution of the command, set the Error output bit";
				N: LIM(10,State,60)[XIO(Loc_StatusCode.Enabled) ,XIC(Loc_StatusCode.Drive_Fault) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(10,State,60)OTE(In_Progress);
				RC: "If sequence has progressed passed the command send completion, then indicate $QSent$Q";
				N: LIM(60,State,70)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Point_to_Point_IO (Description := "Applied Motion - Point to Point Move with IO AOI",
	                                                     Revision := "1.0",
	                                                     ExecutePrescan := No,
	                                                     ExecutePostscan := No,
	                                                     ExecuteEnableInFalse := No,
	                                                     CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                     CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                     EditedDate := "2018-03-26T19:47:04.193Z",
	                                                     EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                     SoftwareRevision := "v20.04",
	                                                     AdditionalHelpText := "The Point-to-Point Move with I/O AOI executes moves involving up to 2 Input conditions and a possible output state change. The move variant can be any of the following:$N- FS - Feed to Sensor$N- FD - Feed to Double Sensor$N- FM - Feed to Sensor with Mask Distance$N- FY - Feed to Sensor with Safety Distance$N- FO - Feed to Length and Set Output$N- FE - Follow Encoder$N- SH - Seek Home$NAll seven (7) of the above variants need exactly one I/O point except for FD which requires a second I/O point to be specified in the parameters.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Start : BOOL (Description := "Start the Move",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Command : INT (Description := "Command variant: FS/FD/FY/FM/FO/SH/FE",
			                   Usage := Input,
			                   RADIX := ASCII,
			                   Required := Yes,
			                   Visible := Yes,
			                   DefaultData := 17989);
			IO1_Number : DINT (Description := "Main Input/Output Number (0 = Encoder index, 1-8 = In/Out 1-8)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			IO1_Condition : SINT (Description := "Main Input/Output Condition/State H/L/R/F (High/Low/Rising Edge/Falling Edge)",
			                         Usage := Input,
			                         RADIX := ASCII,
			                         Required := Yes,
			                         Visible := Yes,
			                         DefaultData := 82);
			IO2_Number : DINT (Description := "Second Input/Output Number (0 = Encoder index, 1-8 = In/Out 1-8)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := Yes,
			                      Visible := Yes,
			                      DefaultData := 0);
			IO2_Condition : SINT (Description := "Second Input/Output Condition/State H/L/R/F (High/Low/Rising Edge/Falling Edge)",
			                         Usage := Input,
			                         RADIX := ASCII,
			                         Required := Yes,
			                         Visible := Yes,
			                         DefaultData := 0);
			IO_Connector : DINT (Description := "I/O Connector (1=IN/OUT 1, 2=IN/OUT 2)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 1);
			Distance : DINT (Description := "Distance to Move (negative = reverse)",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			Speed : REAL (Description := "Velocity of Move (rev/min)",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			Acc : REAL (Description := "Acceleration of Move (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Dec : REAL (Description := "Deceleration (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Change_Distance : DINT (Description := "Change Distance (steps, FY/FM/FO only)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes,
			                           DefaultData := 0);
			Change_Speed : REAL (Description := "Velocity Change (rev/s) (FD only)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0.00000000e+000);
			Sent : BOOL (Description := "Move has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Move in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Move completed without errors - desired position reached",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Move failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Loc_ChangeSpeed_Required : BOOL (RADIX := Decimal,
			                                   ExternalAccess := None,
			                                   DefaultData := 0);
			Loc_ChangeDistance_Required : BOOL (RADIX := Decimal,
			                                      ExternalAccess := None,
			                                      DefaultData := 0);
			Loc_IO1_Condition_Encoded : INT (RADIX := ASCII,
			                                    ExternalAccess := None,
			                                    DefaultData := 0);
			Loc_IO1_Number_Encoded : INT (RADIX := Decimal,
			                                 ExternalAccess := None,
			                                 DefaultData := 0);
			Loc_IO2_Condition_Encoded : INT (RADIX := ASCII,
			                                    ExternalAccess := None,
			                                    DefaultData := 0);
			Loc_IO2_Number_Encoded : INT (RADIX := Decimal,
			                                 ExternalAccess := None,
			                                 DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "If command is FD then a Change_Speed parameter setting is required$N"
				    "[FD = 16#4644]$N"
				    "If command is FY, FM or FO then a Change_Distance parameter setting is required$N"
				    "[FY = 16#4659]$N"
				    "[FM = 16#464d]$N"
				    "[FO = 16#464f]";
				N: [EQU(Command,16#4644) NEQ(Change_Speed,0.0) OTE(Loc_ChangeSpeed_Required) ,[EQU(Command,16#4659) ,EQU(Command,16#464d) ,EQU(Command,16#464f) ] NEQ(Change_Distance,0) OTE(Loc_ChangeDistance_Required) ];
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "Wait for command word to be non-zero for a long enough time (to ensure command value was seen by drive)";
				N: NEQ(Output[0],0)TON(Loc_CommandOn_Timer,?,?);
				RC: "When the command trigger is received, set state=12$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)";
				N: XIC(Start)ONS(Loc_Start_ONS)[XIO(Loc_StatusCode.Drive_Fault) [CLR(Output[0]) ,MOV(12,State) ] ,XIC(Loc_StatusCode.Drive_Fault) MOV(10,State) ];
				RC: "State 12 - VC: set Change Speed setting$N"
				    "$N"
				    "Send SCL command $QVC$Q (16#5643) with Reg1 = scaled velocity and Reg2 = 0$N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,12)[XIC(Loc_ChangeSpeed_Required) MOV(16#5643,Output[9]) MUL(Change_Speed,240.0,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,[XIC(Loc_CommandOn_Timer.DN) ,XIO(Loc_ChangeSpeed_Required) ] CLR(Output[0]) MOV(13,State) ];
				RC: "Make sure the command word is idle before sending the next command";
				N: EQU(State,13)XIC(Loc_CommandOff_Timer.DN)MOV(14,State);
				RC: "State 14 - DC: set Change Distance$N"
				    "$N"
				    "Send SCL command $QDC$Q (16#4443) with Reg1 = Distance (steps or counts) $N"
				    "set command value for SCL (16#40000) and keep on for the set hold time";
				N: EQU(State,14)[XIC(Loc_ChangeDistance_Required) MOV(16#4443,Output[9]) MOV(Change_Distance,Output[10]) CLR(Output[11]) MOV(16#40000,Output[0]) ,[XIC(Loc_CommandOn_Timer.DN) ,XIO(Loc_ChangeDistance_Required) ] CLR(Output[0]) MOV(20,State) ];
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Scale input parameters and set appropriate registers for this command$N"
				    "$N"
				    "Distance in motor steps, no conversion required$N"
				    "Speed in rev/s, converted to 0.25 rev/min$N"
				    "Acceleration in rev/s/s, converted to 10 rev/min/s$N"
				    "Deceleration in rev/s/s, converted to 10 rev/min/s";
				N: EQU(State,30)[MOV(Distance,Output[7]) ,MUL(Speed,240,Output[4]) ,MUL(Acc,6,Output[5]) ,MUL(Dec,6,Output[6]) ];
				RC: "State 30 - Set IO input 1$N"
				    "$N"
				    "IO Point in Data/SCL Register 1$N"
				    "$N"
				    "Most Significant Byte encodes the condition (it$'s simply the ASCII code of the letter):$N"
				    "High = $'H$' = 16#48$N"
				    "Low = $'L$' = 16#4c$N"
				    "Rising = $'R$' = 16#52$N"
				    "Falling = $'F$' = 16#46$N"
				    "$N"
				    "Least Significant Byte encodes the I/O number:$N"
				    "0xB0-0xBC for connector 1 (IN/OUT1) depending on provided I/O number 0-12 (0=encoder)$N"
				    "0x30-0x3C for connector 2 (IN/OUT2) depending on provided I/O numbers 0-12 (0=encoder)$N"
				    "";
				N: EQU(State,30)[MUL(IO1_Condition,16#100,Loc_IO1_Condition_Encoded) ,EQU(IO_Connector,1) ADD(IO1_Number,16#B0,Loc_IO1_Number_Encoded) ,EQU(IO_Connector,2) ADD(IO1_Number,16#30,Loc_IO1_Number_Encoded) ,ADD(Loc_IO1_Condition_Encoded,Loc_IO1_Number_Encoded,Output[10]) ];
				RC: "State 30 - Set I/O Point 2$N"
				    "$N"
				    "IO Point 2 in Data/SCL Register 2$N"
				    "$N"
				    "Most Significant Byte encodes the condition:$N"
				    "High = $'H$' = 16#48$N"
				    "Low = $'L$' = 16#4c$N"
				    "Rising = $'R$' = 16#52$N"
				    "Falling = $'F$' = 16#46$N"
				    "$N"
				    "Least Significant Byte encodes the I/O number:$N"
				    "0xB0-0xBC for connector 1 (IN/OUT1) depending on provided I/O number 0-12 (0=encoder)$N"
				    "0x30-0x3C for connector 2 (IN/OUT2) depending on provided I/O numbers 0-12 (0=encoder)$N"
				    "";
				N: EQU(State,30)[MUL(IO2_Condition,16#100,Loc_IO2_Condition_Encoded) ,EQU(IO_Connector,1) ADD(IO2_Number,16#B0,Loc_IO2_Number_Encoded) ,EQU(IO_Connector,2) ADD(IO2_Number,16#30,Loc_IO2_Number_Encoded) ,ADD(Loc_IO2_Condition_Encoded,Loc_IO2_Number_Encoded,Output[11]) ];
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)$N"
				    "$N"
				    "FS (Feed to Sensor): ASCII = 16#4653, Cmd = 16#20, $N"
				    "FD (Feed to Double Sensor): ASCII = 16#4644, Cmd = 16#40, Feed to Double Sensor$N"
				    "FY (Feed to Sensor with Safety Distance): ASCII = 16#4659, Cmd = 16#80$N"
				    "FM (Feed to Sensor with Mask Distance): ASCII = 16#464d, Cmd = 16#100$N"
				    "FO (Feed to Length and Set Output): ASCII = 16#464f, Cmd = 16#200$N"
				    "SH (Seek Home): ASCII = 16#5348, Cmd = 16#800$N"
				    "FE (Follow Encoder): ASCII = 16#4645, Cmd = 16#2000";
				N: EQU(State,30)[[EQU(Command,16#4653) MOV(16#20,Output[0]) ,EQU(Command,16#4644) MOV(16#40,Output[0]) ,EQU(Command,16#4659) MOV(16#80,Output[0]) ,EQU(Command,16#464d) MOV(16#100,Output[0]) ,EQU(Command,16#464f) MOV(16#200,Output[0]) ,EQU(Command,16#5348) MOV(16#800,Output[0]) ,EQU(Command,16#4645) MOV(16#2000,Output[0]) ] ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80";
				N: EQU(State,60)[XIO(Loc_StatusCode.Moving) XIC(Loc_StatusCode.Enabled) XIO(Loc_StatusCode.Drive_Fault) MOV(70,State) ,[XIC(Loc_StatusCode.Drive_Fault) ,XIO(Loc_StatusCode.Moving) XIO(Loc_StatusCode.Enabled) ] MOV(80,State) ];
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(12,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Q_Segment_Execute (Description := "Applied Motion - Q Segment Execute AOI",
	                                                     Revision := "1.0",
	                                                     ExecutePrescan := No,
	                                                     ExecutePostscan := No,
	                                                     ExecuteEnableInFalse := No,
	                                                     CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                     CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                     EditedDate := "2018-02-26T23:06:03.384Z",
	                                                     EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                     SoftwareRevision := "v20.04",
	                                                     AdditionalHelpText := "The SCL Command Execute AOI executes selected SCL commands (as listed under “Available SCL Commands” in the Host Command Reference).")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			LoadAndExec : BOOL (Description := "Load and Execute the specified Q segment (edge triggered)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes,
			                       DefaultData := 0);
			Q_Segment : DINT (Description := "Q Segment to Load and Execute",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			Sent : BOOL (Description := "Command has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "In progress = sending command",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Command sent",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Command failed to be sent",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=20$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(LoadAndExec)ONS(Loc_Start_ONS)MOV(20,State)CLR(Output[0]);
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Transform input parameters and output to drive output assembly$N"
				    "$N"
				    "";
				N: EQU(State,30)MOV(Q_Segment,Output[10]);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#80000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80 [ Error detection is not currently used ]";
				N: EQU(State,60)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected during the sending of the command or reaching the final position, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(20,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Relative_Move (Description := "Applied Motion - Relative Move AOI",
	                                                 Revision := "1.0",
	                                                 ExecutePrescan := No,
	                                                 ExecutePostscan := No,
	                                                 ExecuteEnableInFalse := No,
	                                                 CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                 CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                 EditedDate := "2018-03-26T19:31:17.564Z",
	                                                 EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                 SoftwareRevision := "v20.04",
	                                                 AdditionalHelpText := "The Relative Move AOI is used to move an axis by a specified distance (positive or negative) relative to its currently commanded position.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/min/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/min/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Start : BOOL (Description := "Start the Relative Move",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Distance : DINT (Description := "Relative Distance to Move (steps, negative = reverse)",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			Speed : REAL (Description := "Velocity of Move (rev/min)",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			Acc : REAL (Description := "Acceleration of Move (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Dec : REAL (Description := "Deceleration (rev/s/s)",
			               Usage := Input,
			               RADIX := Float,
			               Required := Yes,
			               Visible := Yes,
			               DefaultData := 0.00000000e+000);
			Sent : BOOL (Description := "Move has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Move in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Move completed without errors - desired position reached",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Move failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Loc_AlarmCode : AMP_Alarm_Word (ExternalAccess := None,
			                        DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1)COP(Loc_Input_Assembly.Alarm_Code,Loc_AlarmCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=20 if motor was not faulted, otherwise go to the error state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Start)ONS(Loc_Start_ONS)[XIO(Loc_StatusCode.Drive_Fault) [CLR(Output[0]) ,MOV(20,State) ] ,XIC(Loc_StatusCode.Drive_Fault) MOV(10,State) ];
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Scale input parameters and set appropriate registers for this command$N"
				    "$N"
				    "Distance in motor steps, no conversion required$N"
				    "Speed in rev/s, converted to 0.25 rev/min$N"
				    "Acceleration in rev/s/s, converted to 10 rev/min/s$N"
				    "Deceleration in rev/s/s, converted to 10 rev/min/s";
				N: EQU(State,30)[MOV(Distance,Output[7]) ,MUL(Speed,240.0,Output[4]) ,MUL(Acc,6.0,Output[5]) ,MUL(Dec,6.0,Output[6]) ];
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#0008,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80";
				N: EQU(State,60)[XIO(Loc_StatusCode.Moving) XIC(Loc_StatusCode.Enabled) XIO(Loc_StatusCode.Drive_Fault) MOV(70,State) ,[XIC(Loc_StatusCode.Drive_Fault) ,XIO(Loc_StatusCode.Moving) XIO(Loc_StatusCode.Enabled) ] MOV(80,State) ];
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(20,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Status_Code (Description := "Applied Motion - Status Code AOI",
	                                               Revision := "1.0",
	                                               ExecutePrescan := No,
	                                               ExecutePostscan := No,
	                                               ExecuteEnableInFalse := No,
	                                               CreatedDate := "2012-03-28T13:25:24.614Z",
	                                               CreatedBy := "MATT-F3A979C4EF\Administrator",
	                                               EditedDate := "2018-03-29T21:18:32.952Z",
	                                               EditedBy := "VM-RS2015-W7XX\Grantek",
	                                               SoftwareRevision := "v20.04",
	                                               AdditionalHelpText := "The Status Code AOI uses the raw data stored in the Status Code word (Element 0 from Input Assembly 0x65) to set individual appropriately named boolean outputs.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT (Description := "Element 0 from Drive Input Assembly (0x65)",
			                 Usage := Input,
			                 RADIX := Hex,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Motor_Enabled : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sampling : BOOL (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Drive_Fault : BOOL (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			In_Position : BOOL (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Moving : BOOL (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Jogging : BOOL (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Stopping : BOOL (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Waiting : BOOL (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Saving : BOOL (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Alarm_Present : BOOL (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Homing : BOOL (Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Wait_Time : BOOL (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wizard_Running : BOOL (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Checking_Encoder : BOOL (Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Q_Program_Running : BOOL (Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Initializing : BOOL (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Status Code$N"
				    "Takes the status WORD and breaks it into BITS that are easily used in the program. $N"
				    "";
				N: XIC(Input.0)OTE(Motor_Enabled);
				N: XIC(Input.1)OTE(Sampling);
				N: XIC(Input.2)OTE(Drive_Fault);
				N: XIC(Input.3)OTE(In_Position);
				N: XIC(Input.4)OTE(Moving);
				N: XIC(Input.5)OTE(Jogging);
				N: XIC(Input.6)OTE(Stopping);
				N: XIC(Input.7)OTE(Waiting);
				N: XIC(Input.8)OTE(Saving);
				N: XIC(Input.9)OTE(Alarm_Present);
				N: XIC(Input.10)OTE(Homing);
				N: XIC(Input.11)OTE(Wait_Time);
				N: XIC(Input.12)OTE(Wizard_Running);
				N: XIC(Input.13)OTE(Checking_Encoder);
				N: XIC(Input.14)OTE(Q_Program_Running);
				N: XIC(Input.15)OTE(Initializing);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Tuning_Params_StepSERVO (Description := "Applied Motion - Tuning Parameters StepSERVO AOI",
	                                                           Revision := "1.0",
	                                                           ExecutePrescan := No,
	                                                           ExecutePostscan := No,
	                                                           ExecuteEnableInFalse := No,
	                                                           CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                           CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                           EditedDate := "2018-03-21T21:08:37.613Z",
	                                                           EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                           SoftwareRevision := "v20.04",
	                                                           AdditionalHelpText := "The Tuning Parameters for StepSERVO AOI accepts all the required parameters for SCL commands VP, VI, KK, KC, KP, KD and KE, and then scales and issues these to the drive, one at a time.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			MSG_Write : SINT[8] (Description := "Message Write data tag",
			                     COMMENT[0] := "Message Reserved = 0",
			                     COMMENT[1] := "Message Type (16#01 or 16#02)",
			                     COMMENT[2] := "Type 1: Register$NType 2: Opcode",
			                     COMMENT[3] := "Type 1: Opcode$NType 2: Operand",
			                     COMMENT[4] := "Type 1: Parameter 1$NType 2: data MSB",
			                     COMMENT[5] := "Type 1: Parameter 2$NType 2: data LSB",
			                     COMMENT[6] := "Type 1: Parameter 3$NType 2: not used",
			                     COMMENT[7] := "Type 1: Parameter 4$NType 2: not used",
			                     Usage := InOut,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes);
			SendMsg : MESSAGE (Description := "Message tag",
			                   Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			MSG_Response : SINT[8] (Description := "Message Response data tag",
			                        COMMENT[0] := "Command Word",
			                        COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                        COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                        COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                        COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                        COMMENT[5] := "Point-to-Point Acceleration (10 rev/s/s)",
			                        COMMENT[6] := "Point-to-Point Deceleration (10 rev/s/s)",
			                        COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Configure : BOOL (Description := "Start the Configuration",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := Yes,
			                     Visible := Yes,
			                     DefaultData := 0);
			VP : INT (Description := "Velocity Mode Proportional Constant",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			VI : INT (Description := "Velocity Integrator Constant",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KP : INT (Description := "Proportional Global Gain Value",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KK : INT (Description := "Inertia Feedforward Gain",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KE : INT (Description := "Differential Filter Gain Value",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KD : INT (Description := "Damping Gain Value",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			KC : INT (Description := "Overall Servo Filter value",
			              Usage := Input,
			              RADIX := Decimal,
			              Required := Yes,
			              Visible := Yes,
			              DefaultData := 0);
			Sent : BOOL (Description := "All parameter settings have been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "The setting of parameters is in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Parameters set without errors",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Configuration failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 34);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			MSG_Active : BOOL (RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "When the command trigger is received and start conditions are deemed ok, set state=12$N"
				    "if trigger is received when start conditions indicate that failure is inevitable, set state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)";
				N: XIC(Configure)ONS(Loc_Start_ONS)[XIO(SendMsg.EN) MOV(12,State) ,XIC(SendMsg.EN) MOV(10,State) ];
				RC: "State 12 - VP - Velocity Mode Proportional Constant$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QVP$Q parameter (operand =16#0E) with data = Velocity Mode Gain";
				N: EQU(State,12)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#0E,MSG_Write[3])BTD(VP,8,MSG_Write[4],0,8)BTD(VP,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(13,State);
				N: EQU(State,13)XIC(SendMsg.EN)MOV(14,State);
				N: EQU(State,14)[XIC(SendMsg.DN) MOV(15,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 15 - VI - Velocity Integrator Constant$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QVI$Q parameter (operand =16#0F) with data = Velocity Mode Integ Gain";
				N: EQU(State,15)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#0F,MSG_Write[3])BTD(VI,8,MSG_Write[4],0,8)BTD(VI,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(16,State);
				N: EQU(State,16)XIC(SendMsg.EN)MOV(17,State);
				N: EQU(State,17)[XIC(SendMsg.DN) MOV(18,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 18 - KK - Inertia Feedforward Constant$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKK$Q parameter (operand =16#0C) with data = Inertia Feedforward Gain";
				N: EQU(State,18)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#0C,MSG_Write[3])BTD(KK,8,MSG_Write[4],0,8)BTD(KK,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(19,State);
				N: EQU(State,19)XIC(SendMsg.EN)MOV(20,State);
				N: EQU(State,20)[XIC(SendMsg.DN) MOV(21,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 21 - KC - Overall Servo Filter$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKC$Q parameter (operand =16#51) with $N"
				    "data = provided file gain value. Filter value = (72090 / (1400/F + 2.2), where F = desired filter Frequency in Hz.";
				N: EQU(State,21)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#51,MSG_Write[3])BTD(KC,8,MSG_Write[4],0,8)BTD(KC,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(22,State);
				N: EQU(State,22)XIC(SendMsg.EN)MOV(23,State);
				N: EQU(State,23)[XIC(SendMsg.DN) MOV(24,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 24 - KP - Proportional Constant$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKP$Q parameter (operand =16#07) with data = provided global gain value";
				N: EQU(State,24)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#07,MSG_Write[3])BTD(KP,8,MSG_Write[4],0,8)BTD(KP,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(25,State);
				N: EQU(State,25)XIC(SendMsg.EN)MOV(26,State);
				N: EQU(State,26)[XIC(SendMsg.DN) MOV(27,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 27 - KD - Differential Constant $N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKD$Q parameter (operand =16#0D) with data = provided damping gain value";
				N: EQU(State,27)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#0D,MSG_Write[3])BTD(KD,8,MSG_Write[4],0,8)BTD(KD,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(28,State);
				N: EQU(State,28)XIC(SendMsg.EN)MOV(29,State);
				N: EQU(State,29)[XIC(SendMsg.DN) MOV(30,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				RC: "State 30 - KE - Differential Filter$N"
				    "$N"
				    "Send explicit Type 2 message $QParameter write$Q (opcode 16#83) for setting $QKE$Q parameter (operand =16#0F) with data = provided differential filter gain value. Filter value = (72090 / (1400/F + 2.2), where F = desired filter Frequency in Hz.";
				N: EQU(State,30)XIO(SendMsg.EN)MOV(16#00,MSG_Write[0])MOV(16#02,MSG_Write[1])MOV(16#83,MSG_Write[2])MOV(16#4F,MSG_Write[3])BTD(KE,8,MSG_Write[4],0,8)BTD(KE,0,MSG_Write[5],0,8)CLR(MSG_Write[6])CLR(MSG_Write[7])MOV(31,State);
				N: EQU(State,31)XIC(SendMsg.EN)MOV(32,State);
				N: EQU(State,32)[XIC(SendMsg.DN) MOV(33,State) ,XIC(SendMsg.ER) MOV(80,State) ];
				N: [EQU(State,13) ,EQU(State,16) ,EQU(State,19) ,EQU(State,22) ,EQU(State,25) ,EQU(State,28) ,EQU(State,31) ]MSG(SendMsg);
				RC: "Last Configuration setting is complete. Wait for Message instruction to be non-enabled";
				N: EQU(State,33)XIO(SendMsg.EN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80$N"
				    "[The command was successful when all parameters have been sent]";
				N: EQU(State,60)MOV(70,State);
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(12,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION AMP_Update_Jog_Speed (Description := "Applied Motion - Update Jog Speed AOI",
	                                                    Revision := "1.0",
	                                                    ExecutePrescan := No,
	                                                    ExecutePostscan := No,
	                                                    ExecuteEnableInFalse := No,
	                                                    CreatedDate := "2017-11-16T21:13:24.555Z",
	                                                    CreatedBy := "VM-RS2015-W7XX\Grantek",
	                                                    EditedDate := "2018-03-22T20:36:24.995Z",
	                                                    EditedBy := "VM-RS2015-W7XX\Grantek",
	                                                    SoftwareRevision := "v20.04",
	                                                    AdditionalHelpText := "The Jog Move AOI is used to start jogging an axis at a specified speed and direction (a negative speed set point implies a CCW direction). ")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Input : DINT[14] (Description := "Drive Input Assembly",
			                 Usage := InOut,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes);
			Output : DINT[16] (Description := "Drive Output Assembly",
			                  COMMENT[0] := "Command Word",
			                  COMMENT[1] := "Jog Speed (0.25 rev/min)",
			                  COMMENT[2] := "Jog Acceleration (10 rev/s/s)",
			                  COMMENT[3] := "Jog Deceleration (10 rev/s/s)",
			                  COMMENT[4] := "Point-to-Point Velocity (0.25 rev/min)",
			                  COMMENT[5] := "Point-to-Point Acceleration (10 rev/min/s)",
			                  COMMENT[6] := "Point-to-Point Deceleration (10 rev/min/s)",
			                  COMMENT[7] := "Point-to-Point Distance (Motor steps)",
			                  COMMENT[9] := "(2x ASCII Letters in 16 lower word)",
			                  COMMENT[10] := "Data/Register 1",
			                  COMMENT[11] := "Data/Register 2",
			                  Usage := InOut,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes);
			RPI : DINT (Description := "Drive Connection Request Packet Interval (milliseconds)",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 100);
			Start : BOOL (Description := "Start the Relative Move",
			                 Usage := Input,
			                 RADIX := Decimal,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0);
			Speed : REAL (Description := "Updated Jog Velocity (rev/min)",
			                 Usage := Input,
			                 RADIX := Float,
			                 Required := Yes,
			                 Visible := Yes,
			                 DefaultData := 0.00000000e+000);
			Sent : BOOL (Description := "Updated Jog Velocity has been sent to drive",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			In_Progress : BOOL (Description := "Jog Velocity Update in progress",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Done : BOOL (Description := "Jog Velocity Update completed without errors",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Error : BOOL (Description := "Jog Velocity Update failed to complete - drive not ready or faulted",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			State : DINT (Description := "Internal state of progress",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := No,
			                 ExternalAccess := Read Only,
			                 DefaultData := 10);
		END_PARAMETERS

		LOCAL_TAGS
			Loc_StatusCode : AMP_Status_Word (ExternalAccess := Read/Write,
			                         DefaultData := "[0,0]");
			Loc_CommandOff_Timer : TIMER (Description := "Timer to make sure command value was 0 before sending a new command",
			                               ExternalAccess := Read/Write,
			                               DefaultData := "[0,0,0]");
			Loc_CommandOn_Timer : TIMER (Description := "Timer to make sure command value is set long enough to be sent to drive",
			                              ExternalAccess := Read/Write,
			                              DefaultData := "[0,0,0]");
			Loc_Input_Assembly : AMP_Input_Assembly_v2 (ExternalAccess := None,
			                             DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0,0,0]");
			Loc_Start_ONS : BOOL (RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Loc_AlarmCode : AMP_Alarm_Word (ExternalAccess := None,
			                        DefaultData := "[0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "Create readable local copy of the input assembly and status";
				N: COP(Input[0],Loc_Input_Assembly,1)COP(Loc_Input_Assembly.Status_Code,Loc_StatusCode,1)COP(Loc_Input_Assembly.Alarm_Code,Loc_AlarmCode,1);
				RC: "Make sure the ethernet/ip commands are maintained long enough to catch at least one RPI cycle $N"
				    "(we maintain signals 30% longer than nominal RPI).";
				N: MUL(RPI,1.3,Loc_CommandOff_Timer.PRE)MUL(RPI,1.3,Loc_CommandOn_Timer.PRE);
				RC: "Wait for command word to be zero for a long enough time (to ensure command value is idle)";
				N: EQU(Output[0],0)TON(Loc_CommandOff_Timer,?,?);
				RC: "When command trigger is received, set state=20 if motor was not faulted, otherwise go to the error state=10$N"
				    "(Clear the output assembly command word, in case it wasn$'t already zero = idle)$N"
				    "";
				N: XIC(Start)ONS(Loc_Start_ONS)[XIO(Loc_StatusCode.Drive_Fault) [CLR(Output[0]) ,MOV(20,State) ] ,XIC(Loc_StatusCode.Drive_Fault) MOV(10,State) ];
				RC: "State 20 - Make sure the command word is idle, then set state=30";
				N: EQU(State,20)XIC(Loc_CommandOff_Timer.DN)MOV(30,State);
				RC: "State 30 - Scale input parameters and set appropriate registers for this command$N"
				    "$N"
				    "Speed in rev/s, converted to 0.25 rev/min$N"
				    "Acceleration in rev/s/s, converted to 10 rev/min/s$N"
				    "Deceleration in rev/s/s, converted to 10 rev/min/s";
				N: EQU(State,30)MUL(Speed,240.0,Output[1]);
				RC: "State 30 - Set output command bit for the set hold time $N"
				    "(if timer preset is zero, then command is maintained for one full scan)";
				N: EQU(State,30)[MOV(16#20000,Output[0]) ,TON(Loc_CommandOn_Timer,?,?) ,XIC(Loc_CommandOn_Timer.DN) MOV(40,State) ];
				RC: "State 40 - When the command has been held high long enough, clear the command";
				N: EQU(State,40)[CLR(Output[0]) ,MOV(50,State) ];
				RC: "State 50 - Hold the idle command value (0) for a set time long enough to reach the next RPI cycle";
				N: EQU(State,50)XIC(Loc_CommandOff_Timer.DN)MOV(60,State);
				RC: "State 60 - Wait for the status to indicate that the command was successful, then move to final state=70$N"
				    "If an error is detected, set the error state=80";
				N: EQU(State,60)[XIC(Loc_StatusCode.Jogging) XIC(Loc_StatusCode.Enabled) XIO(Loc_StatusCode.Drive_Fault) MOV(70,State) ,[XIC(Loc_StatusCode.Drive_Fault) ,XIC(Loc_StatusCode.In_Position) XIO(Loc_StatusCode.Enabled) ] MOV(80,State) ];
				RC: "State 70 - Final state. Hold Done output until the next execution of this AOI instance.";
				N: EQU(State,70)OTE(Done);
				RC: "Exception: if a problem is detected either during before or during execution of the command, set the Error output bit";
				N: [EQU(State,10) ,EQU(State,80) ]OTE(Error);
				RC: "If sequence is started and has not yet reached a final state, then indicate $QIn Progress$Q";
				N: LIM(20,State,60)OTE(In_Progress);
				RC: "If sequence is passed the state where the command has been sent, then indicate $QSent$Q";
				N: LIM(60,State,80)OTE(Sent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION PBS_error (Revision := "1.0",
	                                         ExecutePrescan := No,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := No,
	                                         CreatedDate := "2023-07-26T14:58:54.593Z",
	                                         CreatedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                         EditedDate := "2023-07-26T15:11:18.555Z",
	                                         EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                         SoftwareRevision := "v32.03")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			errorInteger : INT (Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			OK : BOOL (Usage := Output,
			              RADIX := Decimal,
			              Required := No,
			              Visible := Yes,
			              ExternalAccess := Read Only,
			              DefaultData := 0);
			Failure : BOOL (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			HiHi : BOOL (Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Hi : BOOL (Usage := Output,
			              RADIX := Decimal,
			              Required := No,
			              Visible := Yes,
			              ExternalAccess := Read Only,
			              DefaultData := 0);
			Lo : BOOL (Usage := Output,
			              RADIX := Decimal,
			              Required := No,
			              Visible := Yes,
			              ExternalAccess := Read Only,
			              DefaultData := 0);
			LoLo : BOOL (Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := Yes,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: EQU(errorInteger,0)OTE(OK);
				N: EQU(errorInteger,40)OTE(Lo);
				N: EQU(errorInteger,50)OTE(Hi);
				N: EQU(errorInteger,90)OTE(LoLo);
				N: EQU(errorInteger,100)OTE(HiHi);
				N: EQU(errorInteger,200)OTE(Failure);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Pump_Cal (Description := "Pump Calibration Module",
	                                        Revision := "1.3",
	                                        RevisionNote := "1.0 Published$N1.1 Using the P_VSD block$N1.2 Included Pump Cal into the AOI$N1,3 Modified to include native PlantPax VSD Block",
	                                        Vendor := "JES Inc.",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2021-05-12T06:19:08.959Z",
	                                        CreatedBy := "DESKTOP-C3HAB1M\Win10 x64",
	                                        EditedDate := "2023-05-31T22:30:04.074Z",
	                                        EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                        SoftwareRevision := "v32.03")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Cal_CollectionType : BOOL (Description := "0 = Mass, 1 = Volume",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              DefaultData := 0);
			Cal_CollectedQuantity : REAL (Description := "Operator Input Collected Mass or Volume obtained",
			                                 Usage := Input,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := No,
			                                 DefaultData := 0.00000000e+000);
			Cal_Density : REAL (Description := "Operator Input Density (g/ml)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cal_Duration : REAL (Description := "Operator Input pump run duration (min)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cal_PumpSpeed : REAL (Description := "Set Pump Speed in %",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			Cal_CmdStart : BOOL (Description := "Start Cal Sequence",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cal_CmdStop : BOOL (Description := "Stop/Abort Cal Sequence",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cal_Aborted : BOOL (Description := "Calibration Sequence is Aborted",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Cal_Complete : BOOL (Description := "Calibration Sequence is Complete",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Cal_Running : BOOL (Description := "Calibration Sequence is Active",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Cal_EUMax : REAL (Description := "Calculated max EU (mL/min)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Cal_Phase2Active : BOOL (Description := "Cal Pump run complete, now calculating Pump EU Max",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Cal_CmdPhase2Accept : BOOL (Description := "Accept button pressed by Operator after inputing collected volume or mass",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 0);
			Cal_Started : BOOL (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Cal_Runtime : REAL (Description := "Accumulation time converted to minutes$N-For HMI-",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			Drive_Sts_RunningFwd : BOOL (Usage := InOut,
			                                RADIX := Decimal,
			                                Required := Yes,
			                                Visible := Yes);
			Drive_PCmd_Prog : BOOL (Usage := InOut,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes);
			Drive_Cfg_SpeedRefEUMin : REAL (Usage := InOut,
			                                   RADIX := Float,
			                                   Required := Yes,
			                                   Visible := Yes);
			Drive_Cfg_SpeedRefEUMax : REAL (Usage := InOut,
			                                   RADIX := Float,
			                                   Required := Yes,
			                                   Visible := Yes);
			Drive_Cfg_SpeedFdbkEUMin : REAL (Usage := InOut,
			                                    RADIX := Float,
			                                    Required := Yes,
			                                    Visible := Yes);
			Drive_Cfg_SpeedFdbkEUMax : REAL (Usage := InOut,
			                                    RADIX := Float,
			                                    Required := Yes,
			                                    Visible := Yes);
			Drive_Cfg_MinSpdRef : REAL (Usage := InOut,
			                               RADIX := Float,
			                               Required := Yes,
			                               Visible := Yes);
			Drive_Cfg_MaxSpdRef : REAL (Usage := InOut,
			                               RADIX := Float,
			                               Required := Yes,
			                               Visible := Yes);
			Drive_PSet_SpeedRef : REAL (Usage := InOut,
			                               RADIX := Float,
			                               Required := Yes,
			                               Visible := Yes);
			Drive_PCmd_StartFwd : BOOL (Usage := InOut,
			                               RADIX := Decimal,
			                               Required := Yes,
			                               Visible := Yes);
			Drive_Sts_Prog : BOOL (Usage := InOut,
			                          RADIX := Decimal,
			                          Required := Yes,
			                          Visible := Yes);
			Drive_PCmd_Stop : BOOL (Usage := InOut,
			                           RADIX := Decimal,
			                           Required := Yes,
			                           Visible := Yes);
		END_PARAMETERS

		LOCAL_TAGS
			ONS : DINT (RADIX := Decimal,
			              ExternalAccess := None,
			              DefaultData := 0);
			Cal_RunTimer2 : TIMER (Description := "Run Timer used to calculate how long the pump is running",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Cal_RunTimer : TIMER (ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Cal_CalculatedVol : REAL (Description := "Internal calculated volume if the operator selected volume",
			                            RADIX := Float,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "============================================================$N"
				    "Pump Calibration Control Module$N"
				    "============================================================";
				N: NOP();
				RC: "Pump Calibration Logic$N"
				    "$N"
				    "When the Operator presses start on the HMI, convert the pump cal duration input by operator to ms for the timer and start the pump.$N"
				    "Once hte pump finished running, the operator will inpu the volume or mass collected and the Pump EU max is calculated.$N"
				    "Set the pump EUMax to the calibrated EUMax after a calibration is completed";
				N: XIC(Cal_CmdStart)RES(Cal_RunTimer)RES(Cal_RunTimer2)CPT(Cal_RunTimer.PRE,Cal_Duration * 60000)CPT(Cal_RunTimer2.PRE,Cal_Duration * 60000 * 2)OTL(Drive_PCmd_Prog)OTU(Cal_CmdStop)OTU(Cal_Complete)OTU(Cal_Aborted)OTL(Cal_Started);
				N: XIC(Cal_Started)XIO(Cal_RunTimer.DN)[MOV(0,Drive_Cfg_SpeedRefEUMin) MOV(0,Drive_Cfg_SpeedFdbkEUMin) MOV(0,Drive_Cfg_MinSpdRef) ,MOV(100,Drive_Cfg_SpeedRefEUMax) MOV(100,Drive_Cfg_SpeedFdbkEUMax) MOV(100,Drive_Cfg_MaxSpdRef) ][MOV(Cal_PumpSpeed,Drive_PSet_SpeedRef) OTL(Drive_PCmd_StartFwd) ,RTO(Cal_RunTimer,?,?) ];
				N: XIC(Cal_Started)XIC(Drive_Sts_Prog)XIC(Drive_Sts_RunningFwd)OTL(Cal_Running);
				N: XIC(Cal_Running)XIC(Cal_RunTimer.DN)OTL(Drive_PCmd_Stop)MOV(0,Drive_PSet_SpeedRef)OTL(Cal_Phase2Active)OTU(Cal_Started);
				N: [XIC(Cal_Started) ,XIC(Cal_Running) ]XIC(Drive_Sts_RunningFwd)RTO(Cal_RunTimer2,?,?);
				N: XIC(Cal_Phase2Active)XIC(Cal_CmdPhase2Accept)[XIC(Cal_CollectionType) [GRT(Cal_Density,0) DIV(Cal_CollectedQuantity,Cal_Density,Cal_CalculatedVol) ,LEQ(Cal_Density,0) MOV(Cal_CollectedQuantity,Cal_CalculatedVol) ] ,XIO(Cal_CollectionType) MOV(Cal_CollectedQuantity,Cal_CalculatedVol) ]CPT(Cal_EUMax,(Cal_CalculatedVol / Cal_Runtime) * (100 / Cal_PumpSpeed))OTU(Cal_Running)OTL(Cal_Complete);
				N: XIC(Cal_Complete)ONS(ONS.2)MOV(Cal_EUMax,Drive_Cfg_SpeedRefEUMax)MOV(Cal_EUMax,Drive_Cfg_SpeedFdbkEUMax)MOV(Cal_EUMax,Drive_Cfg_MaxSpdRef)OTU(Cal_Phase2Active)RES(Cal_RunTimer)RES(Cal_RunTimer2);
				N: XIC(Cal_CmdStop)ONS(ONS.0)MOV(0,Drive_PSet_SpeedRef)OTL(Drive_PCmd_Stop)OTU(Cal_Started)OTU(Cal_Running)OTU(Cal_Phase2Active)OTU(Cal_Complete)OTU(Cal_CmdStop)RES(Cal_RunTimer)RES(Cal_RunTimer2)OTL(Cal_Aborted);
				N: CPT(Cal_Runtime,Cal_RunTimer.ACC / 60000);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Alarm (Description := "Alarm",
	                                       Revision := "4.10",
	                                       RevisionExtension := ".00 Release",
	                                       RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := Yes,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := Yes,
	                                       CreatedDate := "2008-02-29T20:40:04.200Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2020-12-08T03:29:55.213Z",
	                                       EditedBy := "KEVIN_VM-PC\kevin_VM",
	                                       SoftwareRevision := "v32.02",
	                                       AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis instruction monitors one input condition and provides one Alarm with:$N  * configurable latching (reset required) and acknowledgement requirement$N  * configurable alarm severity$N      1 to 250       = Low  (blue, typ. informational)$N      251 to 500   = Medium  (yelllow, typ. warning)$N      501 to 750   = High  (red, typ. process exception)$N      751 to 1000 = Urgent  (magenta, typ. equip. fault)$N  * configurable minimum ON time (e.g., to ensure it is seen by the HMI)$N  * commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)$N        and disable/enable (Maint) the alarm.$N  * configurable amount of time shelved to automatically unshelve an alarm$N  * FTA&E support for suppressed, shelved and disabled states (V7.0)$N  * a Maintenance $QTest$Q command, which triggers the alarm for the minimum$N     alarm time for testing purposes.$N$NNOTE regarding parameter naming:$N  FTAE names (same as ALMD instruction) are used instead$N  of the ANSI/ISA 18.2-2009 names, as follows:$N   $QDisabled$Q is the equivalent of $QOut of Service$Q in ISA 18.2.$N      (The Disabled state is owned by Maintenance.)$N   $QSuppressed$Q is the equivalent of $QSuppressed by Design$Q in$N      ISA 18.2. (The Suppressed state is owned by Program logic.)$N   $QShelved$Q is the same as in ISA 18.2.$N      (The Shelved state is owned by Operator, but may be cleared$N      by Program logic based on time, shift change, etc.)$N$NThis instruction is usually nested within other instructions, with one instance$Nused for each Alarm generated by the containing instruction.  It may also be$Nused as a standalone instruction for Alarm conditions generated by custom logic.$N$NFTAE Alarm Setup:$N  (object).(alarm).Com_AE.0:  Alarm to FTAE$N    .Com_AE.1:   Ack to/from FTAE$N    .Com_AE.3:   Shelved from FTAE Status$N    .Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)$N    .Com_AE.5:   Unshelve to FTAE Control (auto reset)$N    .Com_AE.6:   Suppressed from FTAE Status$N    .Com_AE.7:   Suppress to FTAE Control (auto reset)$N    .Com_AE.8:   Unsuppress to FTAE Control (auto reset)$N    .Com_AE.9:   Disabled from FTAE Status$N    .Com_AE.10: Disable to FTAE Control (auto reset)$N    .Com_AE.11: Enable to FTAE Control (auto reset)$N   all other bits unused$N    .Cfg_MaxShelfT is also used in FTAE config.$N    .Cfg_Severity is used in FTAE for FTView 8.x and later.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Unmodified, up-rev only for Library 4.10.00$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-07 Patch01)$NSee 4.00 Release Notes for details.$N* Changed Inf_Lib and Inf_Type to HMI_Lib and HMI_Type.$N* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by containing objects.$N* Modified to remove Suppressed from the conditions which show the$N    $QInhibited$Q breadcrumb.$N* Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp : BOOL (Description := "Alarm Condition Input 1=Alarm",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 1);
			Inp_OoS OF Com_AE.2 (Description := "1=Out of Service (from object$'s P_CmdSrc)",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No);
			Inp_Reset : BOOL (Description := "1=Reset Alarm requiring reset",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Cfg_Exists : BOOL (Description := "1=Alarm configured to exist, 0=Does not exist, don$'t scan",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_ResetReqd : BOOL (Description := "1=Latched Alarm, a Reset is required to clear this Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_AckReqd : BOOL (Description := "1=Acknowledge required for this Alarm",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_AllowShelve : BOOL (Description := "1=Allow Operator to Shelve this Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1);
			Cfg_AllowDisable : BOOL (Description := "1=Allow Maintenance to Disable this Alarm",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 1);
			Cfg_Severity : DINT (Description := "Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 750);
			Cfg_MaxShelfT : DINT (Description := "Auto unshelve after shelved this long (1..32767 minutes)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 480);
			Cfg_AlmMinOnT : DINT (Description := "Minimum time Alm output stays on (sec)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 5);
			PCfg_AllowExist : BOOL (Description := "1=Alarm can be configured to exist, 0=other configs make alarm meaningless",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1);
			PCmd_Reset : BOOL (Description := "Program Command to Reset latched alarm",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Ack : BOOL (Description := "Program Command to Acknowledge alarm",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			PCmd_Suppress : BOOL (Description := "Program Command to Suppress by Design (inhibits new alarm)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			PCmd_Unsuppress : BOOL (Description := "Program Command to Unsuppress (allows new alarm)",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			PCmd_Unshelve : BOOL (Description := "Program Command to Unshelve (e.g., on shift change)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Severity and Acknowledgement (enumeration)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Val_SecToUnshelve : DINT (Description := "Number of Seconds until this alarm unshelves itself (mmm:ss)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Val_MinToUnshelve : DINT (Description := "Number of minutes until this alarm unshelves itself (mmm:ss)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Alm OF Com_AE.0 (Description := "Alarm output 1=In Alarm",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read/Write);
			Ack OF Com_AE.1 (Description := "Alarm acknowledged status: 1=Ack rcvd",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read/Write);
			Shelved OF Com_AE.3 (Description := "1=Alarm has been Shelved by Operator (inhibits new alarm)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read/Write);
			Suppressed OF Com_AE.6 (Description := "1=Alarm has been Suppressed by Program (inhibits new alarm)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read/Write);
			Disabled OF Com_AE.9 (Description := "1=Alarm has been Disabled by Maintanance (inhibits new alarm)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			Sts_AlmInh : BOOL (Description := "1=Alarm has been suppressed, shelved or disabled, display $QI$Q icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck OF ORdy_Ack (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail Err_ bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Severity : BOOL (Description := "1=Error in Config: Invalid Severity (use 1 to 4)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			P_Alarm : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_Alm : BOOL (Description := "Internal Alarm Status",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Suppressed : BOOL (Description := "Internal Alarm Suppressed Status",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_AlmMinOnT : TIMER (Description := "Alarm output minimum ON time to be seen by alarm server",
			                        ExternalAccess := None,
			                        DefaultData := "[0,5000,0]");
			Wrk_AutoAckT : TIMER (Description := "Time to clear Ack bit when Ack not required",
			                       ExternalAccess := None,
			                       DefaultData := "[0,5000,0]");
			Wrk_ShelfT : TIMER (Description := "Time to auto Unshelve a Shelved Alarm",
			                     ExternalAccess := Read Only,
			                     DefaultData := "[0,0,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Com_AE : INT (Description := "Communication with HMI / Alarm/Event Server (see bit descriptions)",
			                 COMMENT.0 := "Alarm to AE",
			                 COMMENT.1 := "Acked from AE Status, Ack to AE Control",
			                 COMMENT.2 := "Out of Service (from parent object$'s P_CmdSrc)",
			                 COMMENT.3 := "Shelved from AE Status",
			                 COMMENT.4 := "Shelve to AE Control",
			                 COMMENT.5 := "Unshelve to AE Control",
			                 COMMENT.6 := "Suppressed from AE Status",
			                 COMMENT.7 := "Suppress to AE Control",
			                 COMMENT.8 := "Unsuppress to AE Control",
			                 COMMENT.9 := "Disabled from AE Status",
			                 COMMENT.10 := "Disable to AE Control",
			                 COMMENT.11 := "Enable to AE Control",
			                 COMMENT.12 := "(not used)",
			                 COMMENT.13 := "(not used)",
			                 COMMENT.14 := "(not used)",
			                 COMMENT.15 := "(not used)",
			                 RADIX := Binary,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 2);
			Cfg_Tag : STRING_20 (Description := "Alarm Tag Text (e.g., $QLAHH-101$Q)",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Cond : STRING_20 (Description := "Alarm Condition Text (e.g., $QHigh-High PV$Q)",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[15,'Alarm Condition$00$00$00$00$00']");
			Wrk_SecToUnshelve : DINT (Description := "Number of seconds until this alarm unshelves itself",
			                            RADIX := Decimal,
			                            ExternalAccess := None,
			                            DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[7,'P_Alarm$00$00$00$00$00$00$00$00$00']");
			ORdy_Unshelve : BOOL (Description := "1=Ready for OCmd_Unshelve (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			ORdy_Shelve : BOOL (Description := "1=Ready for OCmd_Shelve (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			MRdy_Test : BOOL (Description := "1=Ready for MCmd_Test (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MRdy_Enable : BOOL (Description := "1=Ready for MCmd_Enable (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			MRdy_Disable : BOOL (Description := "1=Ready for MCmd_Disable (enables HMI button)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			OCmd_Unshelve : BOOL (Description := "Operator Command to Unshelve alarm (allows new alarm)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			OCmd_Shelve : BOOL (Description := "Operator Command to Shelve Alarm (inhibits new alarm)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_Ack : BOOL (Description := "Operator Command to Acknowledge alarm",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset latched alarm",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Test : BOOL (Description := "Maintenance Command to Test alarm (issued for minimum alarm time)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			MCmd_Enable : BOOL (Description := "Maintenance Command to Enable alarm (allows new alarm)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			MCmd_Disable : BOOL (Description := "Maintenance Command to Disable alarm (inhibits new alarm)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			ORdy_Ack : BOOL (Description := "1=Ready for OCmd_Ack (enables HMI button)",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Perform Alarm processing, but Invert Alarm Input ($QInp$Q) for use on LD rung (EnableIn False)")
				RC: "============================================================$N"
				    "P_Alarm: EnableInFalse (False Rung) Handling$N"
				    "============================================================$N"
				    "When EnableIn is FALSE (False Rung), the Input$N"
				    "($QInp$Q) is inverted.  This allows the P_Alarm instruction$N"
				    "to be used on a simple Ladder Diagram rung:$N"
				    "$N"
				    "XIC  (condition)   P_Alarm (Alarm)$N"
				    "$N"
				    "All processing is identical to the normal Logic$N"
				    "routine, except references to Inp are inverted!$N"
				    "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "In the object containing this alarm, other configuration (such as not having$N"
				    "any limit switches) may make this particular alarm meaningless.$N"
				    "The Program Configuration $QAllow Exist$Q is used to hide this alarm$N"
				    "on the object$'s faceplate and other graphics, and forces the Cfg_Exist to 0.";
				N: XIO(PCfg_AllowExist)OTU(Cfg_Exists);
				RC: "$N"
				    "This rung gets the Alarm Minimum ON Time Configuration$N"
				    "and the Auto Unshelve Time Configuration$N"
				    "values and sets the corresponding timer presets.$N"
				    "If the Minimum ON Time Configuration results in a timer preset$N"
				    "less than 5 seconds, the preset is set to 5 seconds.$N"
				    "If the Auto Unshelve Time Configuration results in a negative$N"
				    "timer preset, the preset is set to 28800 seconds (8 hours).$N"
				    "Either bad Config is flagged (Err_Timer).$N"
				    "Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).";
				N: XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);
				RC: "The Auto Ack time is ALWAYS five seconds.";
				N: MOV(5000,Wrk_AutoAckT.PRE);
				RC: "When the Alarm initially occurs, the Auto Ack timer is started.$N"
				    "If this Alarm is set for $QAck Not Required$Q, it is automatically $N"
				    "Acknowledged after the AutoAck time expires.$N"
				    "$N"
				    "This pulsing of the Ack bit OFF then ON allows the $QAck Not Required$Q$N"
				    "configuration to be used with View 32, View ME and other legacy$N"
				    "alarm systems that don$'t support optional ack.";
				N: XIO(Ack)TON(Wrk_AutoAckT,?,?);
				RC: "If this alarm does not exist, set it to its default state (no alarm, acknowleded,$N"
				    "uninhibited, unsuppressed, enabled) and clear any received commands.$N"
				    "Then jump over the remainder of the Logic and return.";
				N: XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);
				RC: "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "These rungs handle received Commands:$N"
				    "Operator Commands (OCmd_xx) and Maintenance Commands$N"
				    "(MCmd_xx) from the HMI and$N"
				    "Program Command (PCmd_xx) from other objects.$N"
				    "$N"
				    "NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.$N"
				    "$N"
				    "This rung receives the Program Alarm Inhibit Command.$N"
				    "If configured for EDGE, the Command is cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);
				RC: "This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).$N"
				    "If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);
				RC: "This rung receives the Operator Shelve Command.$N"
				    "If the command is received while shelved, the shelf timer starts over (reset).";
				N: XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);
				RC: "This rung times how long the alarm has been shelved.$N"
				    "If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.";
				N: XIC(Shelved)TON(Wrk_ShelfT,?,?);
				RC: "This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)$N"
				    "and the Program Unshelve Command$N"
				    "Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).$N"
				    "$N"
				    "NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).";
				N: [XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);
				RC: "This rung receives the Maintenance Alarm Disable Command.";
				N: XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);
				RC: "This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)$N"
				    "$N"
				    "NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).";
				N: [XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);
				RC: "If the Alarm is Disabled (Maint), or Shelved (Oper),$N"
				    "then post the $Qalarm inhibited$Q breadcrumb and do not$N"
				    "allow a new alarm to be issued.$N"
				    "$N"
				    "NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be $QSuppressed by Design$Q$N"
				    "(ANSI/ISA-18.2-2016) and NOT shown to the operator with an $Qinhibited$Q$N"
				    "breadcrumb!  He just never sees the point as being In Alarm!$N"
				    "$N"
				    "@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@$N"
				    "@@@@@  warning in combination with Rung 2$'s OTU (above)!  @@@@@$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####";
				N: OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);
				RC: "This rung receives the Alarm Acknowledge Commands$N"
				    "$N"
				    "NOTE: Acknowledge can also be set/cleared directly by the HMI.";
				N: [XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);
				RC: "This rung receives the Alarm Reset Commands.$N"
				    "$N"
				    "If the Alarm Reset Command is received and, either, the Input condition has returned$N"
				    "to normal, or the alarm is out of service, disabled, suppressed or shelved,$N"
				    "the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).$N"
				    "$N"
				    "@@@@@  $QInp$Q is Inverted in the EnableInFalse Routine!  @@@@@$N"
				    "$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);
				RC: "============================================================$N"
				    "ALARM GENERATION$N"
				    "============================================================$N"
				    "This rung CLEARS the Alarm when the alarm condition clears and its$N"
				    "Minimum On Time has expired, IF Reset is NOT Required.$N"
				    "$N"
				    "@@@@@  $QInp$Q is Inverted in the EnableInFalse Routine!  @@@@@$N"
				    "$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: [[XIC(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);
				RC: "If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)$N"
				    "In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.$N"
				    "The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.$N"
				    "$N"
				    "@@@@@  $QInp$Q is Inverted in the EnableInFalse Routine!  @@@@@$N"
				    "$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: [XIO(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "This Alarm is ready for (requires) an Acknowledgement if the Alarm$N"
				    "is not Acknowledged (an Acknowledge was Required when the alarm occurred).$N"
				    "$N"
				    "This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,$N"
				    "and either the alarm condition has CLEARED or the alarm is$N"
				    "Out of Service, Shelved, Suppressed or Disabled.$N"
				    ".$N"
				    "If the Alarm is NOT Shelved, it is ready for Shelve.$N"
				    "$N"
				    "If the Alarm IS Shelved, it is ready for Unshelve.$N"
				    "$N"
				    "If the Alarm is NOT Disabled, it is ready for Disable.$N"
				    "$N"
				    "If the Alarm IS Disabled, it is ready for Enable.$N"
				    "$N"
				    "NOTE: This rung appears before the Values/Status rung because the Rdy_Reset$N"
				    "condition is used to eliminate redundant logic in the rung below for Val_Notify.0.$N"
				    "$N"
				    "@@@@@  $QInp$Q is Inverted in the EnableInFalse Routine!  @@@@@$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];
				RC: "============================================================$N"
				    "VALUE / STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung copies the internal working status (Suppressed, In Alarm)$N"
				    "to public Status bits.  Note that internal working bits are used so that$N"
				    "outside objects cannot manipulate the state of this object$N"
				    "by setting/clearing its Status and Alarm bits.$N"
				    "$N"
				    "Public Status is generated for:$N"
				    "Alarm (with minimum ON time to be seen by polling)$N"
				    "Alarm Suppressed$N"
				    "Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).$N"
				    "$N"
				    "(Ack, Shelved and Disabled can be set/cleared by the HMI directly.$N"
				    "Note that these bits are $Qread/write$Q outputs in the parameter definition.)";
				N: [XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];
				RC: "Notify Level (color, blink) is determined here.$N"
				    "@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@$N"
				    "$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,$N"
				    "if an Alarm Reset is required (to get the Operator$'s attention).";
				N: [[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];
				RC: "This rung calculates the number of seconds until this alarm $Qunshelves$Q itself.$N"
				    "If the alarm is already unshelved, clear this number.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####";
				N: XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);
				RC: "This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),$N"
				    "converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####";
				N: XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);
		END_ROUTINE

		ROUTINE Logic (Description := "Perform Alarm processing: delay, latch/reset, acknowledge, enable/disable, inhibit/uninhibit, suppress/unsuppress")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Alarm:  PROCESS -- ALARM (sub-block)$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, and V3.x: Revision History archived.$N"
				    "V4.00.00  2018-06-07:  Changed Inf_ items to HMI_. Deleted Cfg_PCmdClear.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_RdyReset for use by containing objects.$N"
				    "Modified to remove Suppressed from the conditions which show$N"
				    "the $QInhibited$Q breadcrumb.$N"
				    "Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.$N"
				    "V4.10.00  2019-03-08:  Unmodified, up-rev only for Library 4.10.00$N"
				    "============================================================$N"
				    "This instruction monitors one input condition and provides one Alarm with:$N"
				    "  * configurable latching (reset required) and acknowledgement requirement$N"
				    "  * configurable alarm severity$N"
				    "1..250 = Low  (blue, typ. informational)$N"
				    "251-500 = Medium  (yelllow, typ. warning)$N"
				    "501-750 = High  (red, typ. process exception)$N"
				    "751-1000 = Urgent  (magenta, typ. equip. fault)$N"
				    "* configurable minimum ON time (e.g., to ensure it is seen by the HMI)$N"
				    "* commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)$N"
				    "and disable/enable (Maint) the alarm.$N"
				    "* configurable amount of time shelved to automatically unshelve an alarm$N"
				    "* FTA&E support for suppressed, shelved and disabled states (V7.0)$N"
				    "$N"
				    "NOTE regarding parameter naming:$N"
				    "FTA&E names (same as ALMD instruction) are used instead$N"
				    "of the ANSI/ISA 18.2-2016 names, as follows:$N"
				    "$QDisabled$Q is the equivalent of $QOut of Service$Q in ISA 18.2.$N"
				    "(the Disabled state is owned by Maintenance)$N"
				    "$QSuppressed$Q is the equivalent of $QSuppressed by Design$Q in ISA 18.2.$N"
				    "(the Suppressed state is owned by Program logic)$N"
				    "$QShelved$Q is the same as in ISA 18.2.$N"
				    "(the Shelved state is owned by Operator, but may be cleared$N"
				    "by Program logic based on time, shift change, etc.)$N"
				    "$N"
				    "This instruction is usually nested within other instructions, with one instance$N"
				    "used for each Alarm generated by the containing instruction.  It may also be$N"
				    "used as a standalone instruction for Alarm conditions generated by custom logic.$N"
				    "________________________________________$N"
				    "$N"
				    "FTAE Alarm Setup:$N"
				    "________________________________________$N"
				    "$N"
				    "(object).(alarm).Com_AE.0:  Alarm to FTAE$N"
				    ".Com_AE.1:   Ack to/from FTAE$N"
				    ".Com_AE.2:  Out of Service (from object$'s P_CmdSrc)$N"
				    ".Com_AE.3:   Shelved from FTAE Status$N"
				    ".Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)$N"
				    ".Com_AE.5:   Unshelve to FTAE Control (auto reset)$N"
				    ".Com_AE.6:   Suppressed from FTAE Status$N"
				    ".Com_AE.7:   Suppress to FTAE Control (auto reset)$N"
				    ".Com_AE.8:   Unsuppress to FTAE Control (auto reset)$N"
				    ".Com_AE.9:   Disabled from FTAE Status$N"
				    ".Com_AE.10: Disable to FTAE Control (auto reset)$N"
				    ".Com_AE.11: Enable to FTAE Control (auto reset)$N"
				    "all other bits unused$N"
				    "    .Cfg_MaxShelfT is also used in FTAE config.$N"
				    ".Cfg_Severity is used by FTAE in FTView 8.x.$N"
				    "============================================================$N"
				    "POWERUP / INVALID STATE HANDLING$N"
				    "============================================================$N"
				    "All internal Work (state) bits maintain states through a power cycle and are$N"
				    "independent.  No first-scan logic is required.  See the Prescan routine for$N"
				    "powerup / prescan code.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.";
				N: JMP(SkipText)LOWER(Cfg_Tag,Cfg_Cond)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "In the object containing this alarm, other configuration (such as not having$N"
				    "any limit switches) may make this particular alarm meaningless.$N"
				    "The Program Configuration $QAllow Exist$Q is used to hide this alarm$N"
				    "on the object$'s faceplate and other graphics, and forces the Cfg_Exist to 0.";
				N: LBL(SkipText)XIO(PCfg_AllowExist)OTU(Cfg_Exists);
				RC: "$N"
				    "This rung gets the Alarm Minimum ON Time Configuration$N"
				    "and the Auto Unshelve Time Configuration$N"
				    "values and sets the corresponding timer presets.$N"
				    "If the Minimum ON Time Configuration results in a timer preset$N"
				    "less than 5 seconds, the preset is set to 5 seconds.$N"
				    "If the Auto Unshelve Time Configuration results in a negative$N"
				    "timer preset, the preset is set to 28800 seconds (8 hours).$N"
				    "Either bad Config is flagged (Err_Timer).$N"
				    "Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).";
				N: XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);
				RC: "The Auto Ack time is ALWAYS five seconds.";
				N: MOV(5000,Wrk_AutoAckT.PRE);
				RC: "When the Alarm initially occurs, the Auto Ack timer is started.$N"
				    "If this Alarm is set for $QAck Not Required$Q, it is automatically $N"
				    "Acknowledged after the AutoAck time expires.$N"
				    "$N"
				    "This pulsing of the Ack bit OFF then ON allows the $QAck Not Required$Q$N"
				    "configuration to be used with View 32, View ME and other legacy$N"
				    "alarm systems that don$'t support optional ack.";
				N: XIO(Ack)TON(Wrk_AutoAckT,?,?);
				RC: "If this alarm does not exist, set it to its default state (no alarm, acknowleded,$N"
				    "uninhibited, unsuppressed, enabled) and clear any received commands.$N"
				    "Then jump over the remainder of the Logic and return.";
				N: XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);
				RC: "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "These rungs handle received Commands:$N"
				    "Operator Commands (OCmd_xx) and Maintenance Commands$N"
				    "(MCmd_xx) from the HMI and$N"
				    "Program Command (PCmd_xx) from other objects.$N"
				    "$N"
				    "NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.$N"
				    "$N"
				    "This rung receives the Program Alarm Inhibit Command.$N"
				    "If configured for EDGE, the Command is cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);
				RC: "This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).$N"
				    "If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);
				RC: "This rung receives the Operator Shelve Command.$N"
				    "If the command is received while shelved, the shelf timer starts over (reset).";
				N: XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);
				RC: "This rung times how long the alarm has been shelved.$N"
				    "If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.";
				N: XIC(Shelved)TON(Wrk_ShelfT,?,?);
				RC: "This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)$N"
				    "and the Program Unshelve Command$N"
				    "Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).$N"
				    "$N"
				    "NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).";
				N: [XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);
				RC: "This rung receives the Maintenance Alarm Disable Command.";
				N: XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);
				RC: "This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)$N"
				    "$N"
				    "NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).";
				N: [XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);
				RC: "If the Alarm is Disabled (Maint), or Shelved (Oper),$N"
				    "then post the $Qalarm inhibited$Q breadcrumb and do not$N"
				    "allow a new alarm to be issued.$N"
				    "$N"
				    "NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be $QSuppressed by Design$Q$N"
				    "(ANSI/ISA-18.2-2016) and NOT shown to the operator with an $Qinhibited$Q$N"
				    "breadcrumb!  He just never sees the point as being In Alarm!$N"
				    "$N"
				    "@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@$N"
				    "@@@@@  warning in combination with Rung 2$'s OTU (above)!  @@@@@$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####";
				N: OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);
				RC: "This rung receives the Alarm Acknowledge Commands$N"
				    "$N"
				    "NOTE: Acknowledge can also be set/cleared directly by the HMI.";
				N: [XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);
				RC: "This rung receives the Alarm Reset Commands.$N"
				    "$N"
				    "If the Alarm Reset Command is received and, either, the Input condition has returned$N"
				    "to normal, or the alarm is out of service, disabled, suppressed or shelved,$N"
				    "the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).$N"
				    "$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);
				RC: "============================================================$N"
				    "ALARM GENERATION$N"
				    "============================================================$N"
				    "This rung CLEARS the Alarm when the alarm condition clears and its$N"
				    "Minimum On Time has expired, IF Reset is NOT Required.$N"
				    "$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: [[XIO(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);
				RC: "If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)$N"
				    "In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.$N"
				    "The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.$N"
				    "$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: [XIC(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "This Alarm is ready for (requires) an Acknowledgement if the Alarm$N"
				    "is not Acknowledged (an Acknowledge was Required when the alarm occurred).$N"
				    "$N"
				    "This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,$N"
				    "and either the alarm condition has CLEARED or the alarm is $N"
				    "Out of Service, Shelved, Suppressed or Disabled.$N"
				    ".$N"
				    "If the Alarm is NOT Shelved, it is ready for Shelve.$N"
				    "$N"
				    "If the Alarm IS Shelved, it is ready for Unshelve.$N"
				    "$N"
				    "If the Alarm is NOT Disabled, it is ready for Disable.$N"
				    "$N"
				    "If the Alarm IS Disabled, it is ready for Enable.$N"
				    "$N"
				    "NOTE: This rung appears before the Values/Status rung because the Rdy_Reset$N"
				    "condition is used to eliminate redundant logic in the rung below for Val_Notify.0.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####$N"
				    "#####  Modified to remove Suppressed from the conditions to show the $QInhibited$Q breadcrumb.  #####$N"
				    "#####  Added Inp_OoS for Out of Service from parent object$'s P_CmdSrc.  #####";
				N: LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];
				RC: "============================================================$N"
				    "VALUE / STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung copies the internal working status (Suppressed, In Alarm)$N"
				    "to public Status bits.  Note that internal working bits are used so that$N"
				    "outside objects cannot manipulate the state of this object$N"
				    "by setting/clearing its Status and Alarm bits.$N"
				    "$N"
				    "Public Status is generated for:$N"
				    "Alarm (with minimum ON time to be seen by polling)$N"
				    "Alarm Suppressed$N"
				    "Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).$N"
				    "$N"
				    "(Ack, Shelved and Disabled can be set/cleared by the HMI directly.$N"
				    "Note that these bits are $Qread/write$Q outputs in the parameter definition.)";
				N: [XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];
				RC: "Notify Level (color, blink) is determined here.$N"
				    "@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@$N"
				    "$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,$N"
				    "if an Alarm Reset is required (to get the Operator$'s attention).";
				N: [[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];
				RC: "This rung calculates the number of seconds until this alarm $Qunshelves$Q itself.$N"
				    "If the alarm is already unshelved, clear this number.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####";
				N: XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);
				RC: "This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),$N"
				    "converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####";
				N: XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, clear any $Qlurking$Q Commands.$N"
				    "Unshelve and Unsuppress all alarms, but$N"
				    "only Enable alarms for which Disable is not allowed.$N"
				    "(Let Maintenance Disable persist through a power cycle...)$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) OTU(PCmd_Unshelve) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(Shelved) OTU(Com_AE.4) OTL(Com_AE.5) ,OTU(Wrk_Suppressed) OTU(Suppressed) OTU(Com_AE.7) OTL(Com_AE.8) ,XIO(Cfg_AllowDisable) OTU(Disabled) OTU(Com_AE.10) OTL(Com_AE.11) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Gate (Description := "Condition Gate/Delay",
	                                      Revision := "4.10",
	                                      RevisionExtension := ".00 Release",
	                                      RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := Yes,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := Yes,
	                                      CreatedDate := "2012-10-01T18:56:53.162Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2020-12-08T03:31:27.787Z",
	                                      EditedBy := "KEVIN_VM-PC\kevin_VM",
	                                      SoftwareRevision := "v32.02",
	                                      AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction provides a $Qgate$Q for a discrete Input signal and$Nprovides on-delay and off-delay timing for the gated signal.$N$NWhen the Gate input is true, the instruction Input is passed through$Nto the Output, with on-delay and off-delay timing applied.$N$NWhen the Gate input is false, the Output is kept off$N(note: off-delay still applies!)$N$NThis instruction is usually used between a comparison$N(analog threshold with deadband or discrete logic)$Nand a P_Alarm instance, but may be used as a$Ngated on-delay/off-delay timer generally.$N$NWhen EnableIn  is FALSE (e.g., on a false LD rung), the Input $QInp$Q$Nis inverted.  Note that the Gate input (Inp_Gate) is NOT inverted!!!$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Unmodified, up-rev only for Library 4.10.00$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_ (e.g., HMI_Lib, HMI_Type).$N* Changed delay time configuration items to REAL seconds$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp : BOOL (Description := "Input Condition: e.g., result of comparison",
			               Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               DefaultData := 0);
			Inp_Gate : BOOL (Description := "Gate Input: 1=enable On Delay / Off Delay after Gate Delay, 0=disable",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 1);
			Cfg_GateDly : REAL (Description := "Gate Delay (s): time after Gate Input true to enable On/Off Delay",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_OnDly : REAL (Description := "On Delay (s): If Gate Delay done, time Inp must be true to set Out true",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_OffDly : REAL (Description := "Off Delay (s): Time after Inp  or Gate goes to 0 for Out to go to 0",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			Out : BOOL (Description := "Output after On Delay, Off Delay, enabled by Gate",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_Gate : BOOL (Description := "1=Gate Delay done, Output is enabled",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config (see detail Err_ bits for reason), display icon",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: On Delay, Off Delay, Gate Delay Time Invalid (use 0 to 2147483 s)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			P_Gate : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_OffDlyT : TIMER (Description := "Off Delay Timer",
			                      ExternalAccess := Read Only,
			                      DefaultData := "[0,0,0]");
			Wrk_OnDlyT : TIMER (Description := "On Delay Timer",
			                     ExternalAccess := Read Only,
			                     DefaultData := "[0,0,0]");
			Wrk_GateT : TIMER (Description := "Gate Delay Timer",
			                    ExternalAccess := Read Only,
			                    DefaultData := "[0,0,0]");
			Cfg_InpCond : STRING_20 (Description := "Displayed text of P_Gate$'s Input (Inp) Condition",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[15,'Input Condition$00$00$00$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[6,'P_Gate$00$00$00$00$00$00$00$00$00$00']");
			Cfg_GateCond : STRING_20 (Description := "Displayed text of P_Gate$'s Gating (Inp_Gate) Condition",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[16,'Gating Condition$00$00$00$00']");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Same as main Logic routine, except Inp is inverted (for use in LD logic)  (Inp_Gate is NOT inverted!!!)")
				RC: "============================================================$N"
				    "EnableIn FALSE :  CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "Flag a Configuration Error if the Gate Delay, On Delay$N"
				    "or Off Delay timer preset is invalid$N"
				    "(and set timer to default zero preset, non-faulting value).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Changed delay time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_GateDly,1000.0,Wrk_GateT.PRE) XIC(Wrk_GateT.PRE.31) CLR(Wrk_GateT.PRE) ,MUL(Cfg_OnDly,1000.0,Wrk_OnDlyT.PRE) XIC(Wrk_OnDlyT.PRE.31) CLR(Wrk_OnDlyT.PRE) ,MUL(Cfg_OffDly,1000.0,Wrk_OffDlyT.PRE) XIC(Wrk_OffDlyT.PRE.31) CLR(Wrk_OffDlyT.PRE) ]OTE(Err_Timer)OTE(Sts_Err);
				RC: "============================================================$N"
				    "GATE DELAY, ON DELAY, OFF DELAY PROCESSING$N"
				    "============================================================$N"
				    "FOR THE ENABLE_IN_FALSE ROUTINE, the CONDITION Input is$N"
				    "INVERTED, to support the   XIC (condition)  P_Gate (P_Gate backing tag)$N"
				    "construct for instantiation.  This will use Inp = 1,$N"
				    "making the condition input follow the rung condition.$N"
				    "$N"
				    "If the Gate Input is true, run the Gate Delay timer.$N"
				    "Once the Gate Delay is complete, enable the$N"
				    "On Delay and Off Delay that follow the INVERTED input.$N"
				    "$N"
				    "Report the Gate Delay status and the final Output status (after all delays).$N"
				    "$N"
				    "@@@@@  NOTE: Doubled TONs are used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIC(Inp_Gate) TON(Wrk_GateT,?,?) TON(Wrk_GateT,?,?) ,XIC(Wrk_GateT.DN) OTE(Sts_Gate) XIO(Inp) TON(Wrk_OnDlyT,?,?) TON(Wrk_OnDlyT,?,?) ,[XIC(Inp) ,XIO(Inp_Gate) ] TON(Wrk_OffDlyT,?,?) TON(Wrk_OffDlyT,?,?) ,XIC(Wrk_OnDlyT.DN) OTL(Out) ,XIC(Wrk_OffDlyT.DN) OTU(Out) ];
		END_ROUTINE

		ROUTINE Logic (Description := "Gate the input and apply on-delay and off-delay timing")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Gate:  PROCESS -- CONDITION GATE / DELAY$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, and V3.x Revision History archived.$N"
				    "V4.00.00  2018-06-07:  Changed Inf_ items to HMI_ (e.g., HMI_Lib, HMI_Type).$N"
				    "Changed delay time configuration items to REAL seconds.$N"
				    "V4.10.00  2019-03-08:  Unmodified, up-rev only for Library 4.10.00$N"
				    "============================================================$N"
				    "This Instruction provides a $Qgate$Q for a discrete Input signal and$N"
				    "provides on-delay and off-delay timing for the gated signal.$N"
				    "$N"
				    "When the Gate input is true, the instruction Input is passed through$N"
				    "to the Output, with on-delay and off-delay timing applied.$N"
				    "$N"
				    "When the Gate input is false, the Output is kept off$N"
				    "(note: off-delay still applies!)$N"
				    "$N"
				    "This instruction is usually used between a comparison$N"
				    "(analog threshold with deadband or discrete logic)$N"
				    "and a P_Alarm instance, but may be used as a$N"
				    "gated on-delay/off-delay timer generally.$N"
				    "$N"
				    "When EnableIn  is FALSE (e.g., on a false LD rung),$N"
				    "the Input $QInp$Q is inverted.  Note that the Gate$N"
				    "input (Inp_Gate) is NOT inverted!!!$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.";
				N: JMP(SkipText)LOWER(Cfg_InpCond,Cfg_GateCond)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "Flag a Configuration Error if the Gate Delay, On Delay$N"
				    "or Off Delay timer preset is invalid$N"
				    "(and set timer to default zero preset, non-faulting value).$N"
				    "$N"
				    "#####  V4.00.00  2018-06-07:  Changed delay time configuration items to REAL seconds.  #####";
				N: LBL(SkipText)[MUL(Cfg_GateDly,1000.0,Wrk_GateT.PRE) XIC(Wrk_GateT.PRE.31) CLR(Wrk_GateT.PRE) ,MUL(Cfg_OnDly,1000.0,Wrk_OnDlyT.PRE) XIC(Wrk_OnDlyT.PRE.31) CLR(Wrk_OnDlyT.PRE) ,MUL(Cfg_OffDly,1000.0,Wrk_OffDlyT.PRE) XIC(Wrk_OffDlyT.PRE.31) CLR(Wrk_OffDlyT.PRE) ]OTE(Err_Timer)OTE(Sts_Err);
				RC: "============================================================$N"
				    "GATE DELAY, ON DELAY, OFF DELAY PROCESSING$N"
				    "============================================================$N"
				    "If the Gate Input is true, run the Gate Delay timer.$N"
				    "Once the Gate Delay is complete, enable the$N"
				    "On Delay and Off Delay that follow the input.$N"
				    "$N"
				    "Report the Gate Delay status and the final Output status (after all delays).$N"
				    "$N"
				    "@@@@@  NOTE: Doubled TONs are used to ensure that  @@@@@$N"
				    "@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@";
				N: [XIC(Inp_Gate) TON(Wrk_GateT,?,?) TON(Wrk_GateT,?,?) ,XIC(Wrk_GateT.DN) OTE(Sts_Gate) XIC(Inp) TON(Wrk_OnDlyT,?,?) TON(Wrk_OnDlyT,?,?) ,[XIO(Inp) ,XIO(Inp_Gate) ] TON(Wrk_OffDlyT,?,?) TON(Wrk_OffDlyT,?,?) ,XIC(Wrk_OnDlyT.DN) OTL(Out) ,XIC(Wrk_OffDlyT.DN) OTU(Out) ];
		END_ROUTINE

		ROUTINE Prescan (Description := "Set the Gate Input to 1 (default value) on prescan")
				RC: "============================================================$N"
				    "PRESCAN PROCESSING$N"
				    "============================================================$N"
				    "Set the Gate Input to 1 (default value) on Prescan to enable$N"
				    "statuses / alarms that have Gate input unconnected.";
				N: OTL(Inp_Gate);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_AInAdv (Description := "Advanced Analog Input",
	                                        Revision := "4.10",
	                                        RevisionExtension := ".00 Release",
	                                        RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                        Vendor := "Rockwell Automation",
	                                        ExecutePrescan := Yes,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := Yes,
	                                        CreatedDate := "2008-03-13T19:51:06.608Z",
	                                        CreatedBy := "Not Available",
	                                        EditedDate := "2020-12-08T03:29:41.294Z",
	                                        EditedBy := "KEVIN_VM-PC\kevin_VM",
	                                        SoftwareRevision := "v32.02",
	                                        AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction monitors an Analog Input from a flow, level, pressure,$Ntemperature, or any other analog sensor, and provides:$N$N*  Scaling, from Input (Raw) to PV (Engineering) Units$N*  High-High, High, Low and Low-Low Status and Alarms, with Gate$N    inputs and configurable on-delay, off-delay and gate delay times$N*  Monitoring of bad/uncertain PV status, floating point exceptions$N    and out-of-range conditions, with PV Fail alarm$N*  Setting of a simulated input signal for process simulation$N*  Capturing of the lowest and highest PV excursion values$N*  Configuration for status thresholds, deadbands and range limits$N*  Maintenance Commands to allow manual override of the input signal (Substitute PV)$N$N**  Calculation of (filtered) signal rate of change with High Rate of Change alarm$N**  Square Root characterization for flow scaling based on differential-pressure input$N**  Reference (setpoint) value entry and alarms for deviation from reference (high, low)$N$N** = advanced capabilities in this instruction$N*  = basic capabilities included in P_AIn (analog input basic) instruction$NAlarms are provided by P_Alarm AOI instances.$NGating of status provided by P_Gate AOI instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)$NSee 4.10 Release Notes for details.$N* Added Control Limits.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Modified handling of SrcQ_IO and SrcQ.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)$NSee 4.00 Release Notes for details.$N* Removed P_Mode, PSet/Val_Owner and related OSets,$N   PSets and Vals.  Thresholds are now Cfgs.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Added Err_Rate.$N* Changed Out-of-Range limit checks to use raw Input (Inp_PV)$N   instead of scaled PV (Val).  Changing EU scaling will not$N   necessitate changing fail thresholds and deadband.$N* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Removed Err_DB, code ensures Status Deadband configs are always valid.$N* Added configurable decimal places for display on HMI.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_PV : REAL (Description := "Input Signal (process variable) from Sensor",
			                  Usage := Input,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  DefaultData := 0.00000000e+000);
			Inp_PVSrcQ : DINT (Description := "Input Source and Quality (from Channel object, if available) (enum)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Inp_PVNotify : DINT (Description := "Related PV object alarm prio and ack status (enum)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Inp_PVBad : BOOL (Description := "1=PV or I/O Comms Status Bad, 0=OK",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Inp_PVUncertain : BOOL (Description := "1=PV Value Not Reliable, 0=OK",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Use simulated PV (Set_SimPV); 0=Use Input (Inp_PV)",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_HiHiGate OF HiHiGate.Inp_Gate (Description := "High-High Status Gate, 1=enabled",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			Inp_HiGate OF HiGate.Inp_Gate (Description := "High Status Gate, 1=enabled",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_LoGate OF LoGate.Inp_Gate (Description := "Low Status Gate, 1=enabled",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_LoLoGate OF LoLoGate.Inp_Gate (Description := "Low-Low Status Gate, 1=enabled",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			Inp_HiRoCGate OF HiRoCGate.Inp_Gate (Description := "High Rate of Change Status Gate, 1=enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			Inp_HiDevGate OF HiDevGate.Inp_Gate (Description := "High Deviation Status Gate, 1=enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			Inp_LoDevGate OF LoDevGate.Inp_Gate (Description := "Low Deviation Status Gate, 1=enabled",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			Inp_FailGate OF FailGate.Inp_Gate (Description := "Fail Status Gate, 1=enabled",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			Inp_Reset : BOOL (Description := "1=Reset all Alarms requiring reset",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_UseSqRt : BOOL (Description := "1=Use Square Root characterization for DP to flow; 0=Linear",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_HasRoC : BOOL (Description := "1=Enables the Rate of Change calc and HiRoC alarm",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_HasDev : BOOL (Description := "1=Enables Reference entry and Deviation calc and alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_NoSubstPV : BOOL (Description := "1=Disallow selection of Substitute PV",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasChanObj : BOOL (Description := "1=Tells HMI a Channel object (AIChan, etc.) is used for Inp_PV",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_UseChanSrcQ : BOOL (Description := "1=Pass thru connected Channel$'s SrcQ value, 0=generate SrcQ",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_PVDecPlcs : DINT (Description := "Number of decimal places for PV display (0..6)",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 2);
			Cfg_HasHiHiAlm OF HiHi.Cfg_Exists (Description := "1=High-High Alarm exists and will be checked",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_HasHiAlm OF Hi.Cfg_Exists (Description := "1=High Alarm exists and will be checked",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			Cfg_HasLoAlm OF Lo.Cfg_Exists (Description := "1=Low Alarm exists and will be checked",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			Cfg_HasLoLoAlm OF LoLo.Cfg_Exists (Description := "1=Low-Low Alarm exists and will be checked",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_HasHiRoCAlm OF HiRoC.Cfg_Exists (Description := "1=High Rate of Change Alarm exists and will be checked",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HasHiDevAlm OF HiDev.Cfg_Exists (Description := "1=High Deviation Alarm exists and will be checked",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HasLoDevAlm OF LoDev.Cfg_Exists (Description := "1=Low Deviation Alarm exists and will be checked",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HasFailAlm OF Fail.Cfg_Exists (Description := "1=Analog Input Failure Alarm exists and should be scanned",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_HiHiResetReqd OF HiHi.Cfg_ResetReqd (Description := "1=Reset required to clear High-High Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HiResetReqd OF Hi.Cfg_ResetReqd (Description := "1=Reset required to clear High Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_LoResetReqd OF Lo.Cfg_ResetReqd (Description := "1=Reset required to clear Low Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_LoLoResetReqd OF LoLo.Cfg_ResetReqd (Description := "1=Reset required to clear Low-Low Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HiRoCResetReqd OF HiRoC.Cfg_ResetReqd (Description := "1=Reset required to clear High Rate of Change Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_HiDevResetReqd OF HiDev.Cfg_ResetReqd (Description := "1=Reset required to clear High Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_LoDevResetReqd OF LoDev.Cfg_ResetReqd (Description := "1=Reset required to clear Low Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FailResetReqd OF Fail.Cfg_ResetReqd (Description := "1=Reset required to clear Analog InputFailure Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HiHiAckReqd OF HiHi.Cfg_AckReqd (Description := "1=Acknowledge required for High-High Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HiAckReqd OF Hi.Cfg_AckReqd (Description := "1=Acknowledge required for High Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			Cfg_LoAckReqd OF Lo.Cfg_AckReqd (Description := "1=Acknlowledge required for Low Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			Cfg_LoLoAckReqd OF LoLo.Cfg_AckReqd (Description := "1=Acknowledge required for Low-Low Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HiRoCAckReqd OF HiRoC.Cfg_AckReqd (Description := "1=Acknowledge required for High Rate of Change Alarm",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_HiDevAckReqd OF HiDev.Cfg_AckReqd (Description := "1=Acknowledge required for High Deviation Alarm",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_LoDevAckReqd OF LoDev.Cfg_AckReqd (Description := "1=Acknowledge required for Low Deviation Alarm",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_FailAckReqd OF Fail.Cfg_AckReqd (Description := "1=Acknowledge required for Analog Input Failure Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			Cfg_HiHiSeverity OF HiHi.Cfg_Severity (Description := "High-High Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_HiSeverity OF Hi.Cfg_Severity (Description := "High Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_LoSeverity OF Lo.Cfg_Severity (Description := "Low Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No);
			Cfg_LoLoSeverity OF LoLo.Cfg_Severity (Description := "Low-Low Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_HiRoCSeverity OF HiRoC.Cfg_Severity (Description := "High Rate of Change Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_HiDevSeverity OF HiDev.Cfg_Severity (Description := "High Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_LoDevSeverity OF LoDev.Cfg_Severity (Description := "Low Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_FailSeverity OF Fail.Cfg_Severity (Description := "Failure Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No);
			Cfg_InpRawMin : REAL (Description := "Input (unscaled) Minimum for Scaling",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0.00000000e+000);
			Cfg_InpRawMax : REAL (Description := "Input (unscaled) Maximum for Scaling",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 1.00000000e+002);
			Cfg_PVEUMin : REAL (Description := "PV (Output) Minimum for Scaling to EU",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_PVEUMax : REAL (Description := "PV (Output) Maximum for Scaling to EU",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+002);
			Cfg_FiltTC : REAL (Description := "PV Filter Time Constant (sec),$N0.0 = unfiltered",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			Cfg_RateTime : REAL (Description := "PV Rate of Change time base (sec) 60=/min, 3600=/hr",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+000);
			Cfg_Ref : REAL (Description := "Analog Reference for Deviation Alarms (EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 0.00000000e+000);
			Cfg_CtrlHiHiLim : REAL (Description := "Current High-High Control Threshold",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1.50000000e+038);
			Cfg_CtrlHiHiDB : REAL (Description := "High-High Control Deadband (EU)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1.00000000e+000);
			Cfg_CtrlHiLim : REAL (Description := "Current High Control Threshold",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 1.50000000e+038);
			Cfg_CtrlHiDB : REAL (Description := "High Control Deadband (EU)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+000);
			Cfg_CtrlLoLim : REAL (Description := "Current Low Control Threshold",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := -1.50000000e+038);
			Cfg_CtrlLoDB : REAL (Description := "Low Control Deadband (EU)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+000);
			Cfg_CtrlLoLoLim : REAL (Description := "Current Low-Low Control Threshold",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := -1.50000000e+038);
			Cfg_CtrlLoLoDB : REAL (Description := "Low-Low Control Deadband (EU)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1.00000000e+000);
			Cfg_HiHiLim : REAL (Description := "Current High-High Status Threshold",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1.50000000e+038);
			Cfg_HiHiDB : REAL (Description := "High-High Status Deadband (EU)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+000);
			Cfg_HiHiOnDly OF HiHiGate.Cfg_OnDly (Description := "Minimum time above High-High Limit to raise Status (sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No);
			Cfg_HiHiOffDly OF HiHiGate.Cfg_OffDly (Description := "Minimum time below High-High Limit (minus deadband) to clear Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_HiHiGateDly OF HiHiGate.Cfg_GateDly (Description := "High-High Status Gate Delay (s)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			Cfg_HiLim : REAL (Description := "Current High Status Threshold",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 1.50000000e+038);
			Cfg_HiDB : REAL (Description := "High Status Deadband (EU)",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 1.00000000e+000);
			Cfg_HiOnDly OF HiGate.Cfg_OnDly (Description := "Minimum time above High Limit to raise Status (sec)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No);
			Cfg_HiOffDly OF HiGate.Cfg_OffDly (Description := "Minimum time below High Limit (minus deadband) to clear Status (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No);
			Cfg_HiGateDly OF HiGate.Cfg_GateDly (Description := "High Status Gate Delay (s)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No);
			Cfg_LoLim : REAL (Description := "Current Low Status Threshold",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := -1.50000000e+038);
			Cfg_LoDB : REAL (Description := "Low Status Deadband (EU)",
			                    Usage := Input,
			                    RADIX := Float,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 1.00000000e+000);
			Cfg_LoOnDly OF LoGate.Cfg_OnDly (Description := "Minimum time below Low Limit to raise Status (sec)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No);
			Cfg_LoOffDly OF LoGate.Cfg_OffDly (Description := "Minimum time above Low Limit (plus deadband) to clear Status (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No);
			Cfg_LoGateDly OF LoGate.Cfg_GateDly (Description := "Low Status Gate Delay (s)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No);
			Cfg_LoLoLim : REAL (Description := "Current Low-Low Status Threshold",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := -1.50000000e+038);
			Cfg_LoLoDB : REAL (Description := "Low-Low Status Deadband (EU)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+000);
			Cfg_LoLoOnDly OF LoLoGate.Cfg_OnDly (Description := "Minimum time below Low-Low Limit to raise Status (sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No);
			Cfg_LoLoOffDly OF LoLoGate.Cfg_OffDly (Description := "Minimum time above Low-Low Limit (plus deadband) to clear Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_LoLoGateDly OF LoLoGate.Cfg_GateDly (Description := "Low-Low Status Gate Delay (s)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			Cfg_HiRoCLim : REAL (Description := "Current High Rate of Change Status Threshold",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1.50000000e+038);
			Cfg_HiRoCDB : REAL (Description := "High Rate of Change Status Deadband (EU/rate time)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+000);
			Cfg_HiRoCOnDly OF HiRoCGate.Cfg_OnDly (Description := "Minimum time above High Rate of Change Limit to raise Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_HiRoCOffDly OF HiRoCGate.Cfg_OffDly (Description := "Minimum time below High Rate of Change Limit (minus deadband) to clear Status (sec)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			Cfg_HiRoCGateDly OF HiRoCGate.Cfg_GateDly (Description := "High Rate of Change Status Gate Delay (s)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No);
			Cfg_HiDevLim : REAL (Description := "Current High Deviation Status Threshold",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1.50000000e+038);
			Cfg_HiDevDB : REAL (Description := "High Deviation Status Deadband (EU)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+000);
			Cfg_HiDevOnDly OF HiDevGate.Cfg_OnDly (Description := "Minimum time above High Deviation Limit to raise Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_HiDevOffDly OF HiDevGate.Cfg_OffDly (Description := "Minimum time below High Deviation Limit (minus deadband) to clear Status (sec)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			Cfg_HiDevGateDly OF HiDevGate.Cfg_GateDly (Description := "High Deviation Status Gate Delay (s)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No);
			Cfg_LoDevLim : REAL (Description := "Current Low Deviation Status Threshold",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := -1.50000000e+038);
			Cfg_LoDevDB : REAL (Description := "Low Deviation Status Deadband (EU)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+000);
			Cfg_LoDevOnDly OF LoDevGate.Cfg_OnDly (Description := "Minimum time below Low Deviation Limit to raise Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_LoDevOffDly OF LoDevGate.Cfg_OffDly (Description := "Minimum time above Low Deviation Limit (plus deadband) to clear Status (sec)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			Cfg_LoDevGateDly OF LoDevGate.Cfg_GateDly (Description := "Low Deviation Status Gate Delay (s)",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No);
			Cfg_FailHiLim : REAL (Description := "Out-of-Range (fail) High Limit (EU)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 1.03958336e+002);
			Cfg_FailLoLim : REAL (Description := "Out-of-Range (fail) Low Limit (EU)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := -2.08333325e+000);
			Cfg_FailDB : REAL (Description := "Out-of-Range (fail) High/Low Deadband (EU)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 4.16666657e-001);
			Cfg_FailOnDly OF FailGate.Cfg_OnDly (Description := "Minimum time Bad or Out of Range to raise Fail Status (sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No);
			Cfg_FailOffDly OF FailGate.Cfg_OffDly (Description := "Minimum time OK or In Range to clear Fail Status (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No);
			Cfg_FailGateDly OF FailGate.Cfg_GateDly (Description := "Fail Status Gate Delay (s)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No);
			MSet_SubstPV : REAL (Description := "Maintenance-Entered Substitute PV (EU)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Set_SimPV : REAL (Description := "PV used in Simulation (Inp_Sim=1) (EU)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			PCmd_ClearCapt : BOOL (Description := "Program Command to Clear the captured min / max PV excursion values",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			PCmd_Reset : BOOL (Description := "Program Command to Reset all Alarms requiring Reset",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_HiHiAck OF HiHi.PCmd_Ack (Description := "Program Command to Acknowledge High-High Alarm",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			PCmd_HiHiSuppress OF HiHi.PCmd_Suppress (Description := "Program Command to Suppress High-High Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_HiHiUnsuppress OF HiHi.PCmd_Unsuppress (Description := "Program Command to Unsuppress High-High Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_HiHiUnshelve OF HiHi.PCmd_Unshelve (Description := "Program Command to Unshelve High-High Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_HiAck OF Hi.PCmd_Ack (Description := "Program Command to Acknowledge High Alarm",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			PCmd_HiSuppress OF Hi.PCmd_Suppress (Description := "Program Command to Suppress High Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_HiUnsuppress OF Hi.PCmd_Unsuppress (Description := "Program Command to Unsuppress High Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_HiUnshelve OF Hi.PCmd_Unshelve (Description := "Program Command to Unshelve High Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_LoAck OF Lo.PCmd_Ack (Description := "Program Command to Acknowledge Low Alarm",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			PCmd_LoSuppress OF Lo.PCmd_Suppress (Description := "Program Command to Suppress Low Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_LoUnsuppress OF Lo.PCmd_Unsuppress (Description := "Program Command to Unsuppress Low Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_LoUnshelve OF Lo.PCmd_Unshelve (Description := "Program Command to Unshelve Low Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_LoLoAck OF LoLo.PCmd_Ack (Description := "Program Command to Acknowledge Low-Low Alarm",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			PCmd_LoLoSuppress OF LoLo.PCmd_Suppress (Description := "Program Command to Suppress Low-Low Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_LoLoUnsuppress OF LoLo.PCmd_Unsuppress (Description := "Program Command to Unsuppress Low-Low Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_LoLoUnshelve OF LoLo.PCmd_Unshelve (Description := "Program Command to Unshelve Low-Low Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_HiRoCAck OF HiRoC.PCmd_Ack (Description := "Program Command to Acknowledge High Rate of Change Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			PCmd_HiRoCSuppress OF HiRoC.PCmd_Suppress (Description := "Program Command to Suppress High Rate of Change Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_HiRoCUnsuppress OF HiRoC.PCmd_Unsuppress (Description := "Program Command to Unsuppress High Rate of Change Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_HiRoCUnshelve OF HiRoC.PCmd_Unshelve (Description := "Program Command to Unshelve High Rate of Change Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_HiDevAck OF HiDev.PCmd_Ack (Description := "Program Command to Acknowledge High Deviation Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			PCmd_HiDevSuppress OF HiDev.PCmd_Suppress (Description := "Program Command to Suppress High Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_HiDevUnsuppress OF HiDev.PCmd_Unsuppress (Description := "Program Command to Unsuppress High Deviation Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_HiDevUnshelve OF HiDev.PCmd_Unshelve (Description := "Program Command to Unshelve High Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_LoDevAck OF LoDev.PCmd_Ack (Description := "Program Command to Acknowledge Low Deviation Alarm",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No);
			PCmd_LoDevSuppress OF LoDev.PCmd_Suppress (Description := "Program Command to Suppress Low Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_LoDevUnsuppress OF LoDev.PCmd_Unsuppress (Description := "Program Command to Unsuppress Low Deviation Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_LoDevUnshelve OF LoDev.PCmd_Unshelve (Description := "Program Command to Unshelve Low Deviation Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			PCmd_FailAck OF Fail.PCmd_Ack (Description := "Program Command to Acknowldege Analog Input Failure Alarm",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No);
			PCmd_FailSuppress OF Fail.PCmd_Suppress (Description := "Program Command to Suppress Analog Input Failure Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_FailUnsuppress OF Fail.PCmd_Unsuppress (Description := "Program Command to Unsuppress Analog Input Failure Alarm",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			PCmd_FailUnshelve OF Fail.PCmd_Unshelve (Description := "Program Command to Unshelve Analog Input Failure Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Val : REAL (Description := "Analog Input Value (incl. Manual Override, if used)",
			               Usage := Output,
			               RADIX := Float,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0.00000000e+000);
			Val_InpPV : REAL (Description := "Analog Input Value (actual, before Substitute PV selection)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_RoC : REAL (Description := "Analog Value Rate of Change (EU/rate time)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Val_Dev : REAL (Description := "Calculated Deviation from Reference (EU)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Val_PVMinCapt : REAL (Description := "Captured PV Minimum (excursion) since last cleared",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 1.50000000e+038);
			Val_PVMaxCapt : REAL (Description := "Captured PV Maximum (excursion) since last cleared",
			                         Usage := Output,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := -1.50000000e+038);
			Val_PVEUMin : REAL (Description := "Minimum of scaled range = MIN (Cfg_PVEUMin, Cfg_PVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			Val_PVEUMax : REAL (Description := "Maximum of scaled range = MAX (Cfg_PVEUMin, Cfg_PVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1.00000000e+002);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 20=Lo, 21=Hi, 22=LoDev, 23=HiDev, 24=LoLo, 25=HiHi, 26=HiRoC 32=Fail, 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_SubstPV : BOOL (Description := "1=Using Substitute PV (Input being overridden)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_PVBad : BOOL (Description := "1=PV Bad quality or Out of Range",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_PVUncertain : BOOL (Description := "1=PV Value is Uncertain (quality)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=A Maintenance Bypass is Active, display icon",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=An Alarm is Shelved, Disabled or Suppressed: display icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Raw : BOOL (Description := "1=Error in Config: Raw Input Scaling Min = Max",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_EU : BOOL (Description := "1=Error in Config: Scaled EU Min = Max",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: On-Delay, Off-Delay, Gate Delay Time Invalid (use 0 to 2147483 s)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Rate : BOOL (Description := "1=Error in Config: Invalid Rate Time (use 1.0, 60.0, 3600.0, 86400.0...)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Err_Filt : BOOL (Description := "1=-Error in Config: PV filter params (RateTime, TC)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_CtrlHiHi : BOOL (Description := "1=Analog Input is above High-High Control limit",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_CtrlHi : BOOL (Description := "1=Analog Input is above High Control limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_CtrlLo : BOOL (Description := "1=Analog Input is above Low Control limit",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_CtrlLoLo : BOOL (Description := "1=Analog Input is above Low-Low Control limit",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_HiHiCmp OF HiHiGate.Inp (Description := "PV High-High comparison result 1=High-High",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_HiHiGate OF HiHiGate.Sts_Gate (Description := "PV High-High Gate Delay Status, 1=done",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_HiHi OF HiHi.Inp (Description := "1=Analog Input is above High-High limit",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			Alm_HiHi OF HiHi.Alm (Description := "1=Analog Input is in High-High Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Ack_HiHi OF HiHi.Ack (Description := "1=High-High Alarm has been acknowledged",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Sts_HiHiDisabled OF HiHi.Disabled (Description := "1=High-High Alarm has been Disabled by Maintenance",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_HiHiShelved OF HiHi.Shelved (Description := "1=High-High Alarm has been Shelved by Operator",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_HiHiSuppressed OF HiHi.Suppressed (Description := "1=High-High Alarm has been Suppressed by Program",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_HiCmp OF HiGate.Inp (Description := "PV High comparison result 1=High",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Sts_HiGate OF HiGate.Sts_Gate (Description := "PV High Gate Delay Status, 1=done",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_Hi OF Hi.Inp (Description := "1=Analog Input is above High limit",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			Alm_Hi OF Hi.Alm (Description := "1=Analog Input is in High Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			Ack_Hi OF Hi.Ack (Description := "1=High Alarm has been acknowledged",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			Sts_HiDisabled OF Hi.Disabled (Description := "1=High Alarm has been Disabled by Maintenance",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Sts_HiShelved OF Hi.Shelved (Description := "1=High Alarm has been Shelved by Operator",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_HiSuppressed OF Hi.Suppressed (Description := "1=High Alarm has been Suppressed by Program",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_LoCmp OF LoGate.Inp (Description := "PV Low comparison result 1=Low",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Sts_LoGate OF LoGate.Sts_Gate (Description := "PV Low Gate Delay Status, 1=done",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_Lo OF Lo.Inp (Description := "1=Analog Input is below Low limit",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read/Write);
			Alm_Lo OF Lo.Alm (Description := "1=Analog Input is in Low Alarm",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			Ack_Lo OF Lo.Ack (Description := "1=Low Alarm has been acknowledged",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write);
			Sts_LoDisabled OF Lo.Disabled (Description := "1=Low Alarm has been Disabled by Maintenance",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read/Write);
			Sts_LoShelved OF Lo.Shelved (Description := "1=Low Alarm has been Shelved by Operator",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_LoSuppressed OF Lo.Suppressed (Description := "1=Low Alarm has been Suppressed by Program",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_LoLoCmp OF LoLoGate.Inp (Description := "PV Low-Low comparison result 1=Low-Low",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_LoLoGate OF LoLoGate.Sts_Gate (Description := "PV Low-Low Gate Delay Status, 1=done",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_LoLo OF LoLo.Inp (Description := "1=Analog Input is below Low-Low limit",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			Alm_LoLo OF LoLo.Alm (Description := "1=Analog Input is in Low-Low Alarm",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Ack_LoLo OF LoLo.Ack (Description := "1=Low-Low Alarm has been acknowledged",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Sts_LoLoDisabled OF LoLo.Disabled (Description := "1=Low-Low Alarm has been Disabled by Maintenance",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_LoLoShelved OF LoLo.Shelved (Description := "1=Low-Low Alarm has been Shelved by Operator",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_LoLoSuppressed OF LoLo.Suppressed (Description := "1=Low Low Alarm has been Suppressed by Program",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_HiRoCCmp OF HiRoCGate.Inp (Description := "PV High Rate of Change comparison result 1=High",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			Sts_HiRoCGate OF HiRoCGate.Sts_Gate (Description := "PV High Rate of Change Gate Delay Status, 1=done",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_HiRoC OF HiRoC.Inp (Description := "1=Analog Input Rate of Change is above High limit",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			Alm_HiRoC OF HiRoC.Alm (Description := "1=Analog Input Rate of Change is in High Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Ack_HiRoC OF HiRoC.Ack (Description := "1=High Rate of Change Alarm has been acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Sts_HiRoCDisabled OF HiRoC.Disabled (Description := "1=High Rate of Change Alarm has been Disabled by Maintenance",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_HiRoCShelved OF HiRoC.Shelved (Description := "1=High Rate of Change Alarm has been Shelved by Operator",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_HiRoCSuppressed OF HiRoC.Suppressed (Description := "1=High Rate of Change Alarm has been Suppressed by Program",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_HiDevCmp OF HiDevGate.Inp (Description := "PV High Deviation comparison result 1=Dev High",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			Sts_HiDevGate OF HiDevGate.Sts_Gate (Description := "PV High Deviation Gate Delay Status, 1=done",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_HiDev OF HiDev.Inp (Description := "1=Analog Input Deviation is above High limit",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			Alm_HiDev OF HiDev.Alm (Description := "1=Analog Input Deviation is in High Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Ack_HiDev OF HiDev.Ack (Description := "1=High Deviation Alarm has been acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Sts_HiDevDisabled OF HiDev.Disabled (Description := "1=High Deviation Alarm has been Disabled by Maintenance",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_HiDevShelved OF HiDev.Shelved (Description := "1=High Deviation Alarm has been Shelved by Operator",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_HiDevSuppressed OF HiDev.Suppressed (Description := "1=High Deviation Alarm has been Suppressed by Program",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_LoDevCmp OF LoDevGate.Inp (Description := "PV Low Deviation comparison result 1=Dev Low",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read/Write);
			Sts_LoDevGate OF LoDevGate.Sts_Gate (Description := "PV Low Deviation Gate Delay Status, 1=done",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_LoDev OF LoDev.Inp (Description := "1=Analog Input Deviation is below Low limit",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read/Write);
			Alm_LoDev OF LoDev.Alm (Description := "1=Analog Input Deviation is in Low Alarm",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Ack_LoDev OF LoDev.Ack (Description := "1=Low Deviation Alarm has been acknowledged",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write);
			Sts_LoDevDisabled OF LoDev.Disabled (Description := "1=Low Deviation Alarm has been Disabled by Maintenance",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_LoDevShelved OF LoDev.Shelved (Description := "1=Low Deviation Alarm has been Shelved by Operator",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_LoDevSuppressed OF LoDev.Suppressed (Description := "1=Low Deviation Alarm has been Suppressed by Program",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_FailCmp OF FailGate.Inp (Description := "PV Fail comparison result 1=Out of Range",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_FailGate OF FailGate.Sts_Gate (Description := "PV Fail Gate Delay Status, 1=done",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_Fail OF Fail.Inp (Description := "1=Analog Input is Out of Range or PV Bad",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read/Write);
			Alm_Fail OF Fail.Alm (Description := "1=Analog Input Failure Alarm (Bad or Out of Range)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Ack_Fail OF Fail.Ack (Description := "1=Analog Input Failure Alarm has been acknowledged",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write);
			Sts_FailDisabled OF Fail.Disabled (Description := "1=Analog input Failure Alarm has been Disabled by Maintenance",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_FailShelved OF Fail.Shelved (Description := "1=Analog Input Failure Alarm has been Shelved by Operator",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read/Write);
			Sts_FailSuppressed OF Fail.Suppressed (Description := "1=Analog Input Failure Alarm has been Suppressed by Program",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			P_AInAdv : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			LoLo : P_Alarm (Description := "Low-Low Alarm",
			               ExternalAccess := Read/Write,
			               DefaultData := "[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Lo : P_Alarm (Description := "Low Alarm",
			             ExternalAccess := Read/Write,
			             DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Hi : P_Alarm (Description := "High Alarm",
			             ExternalAccess := Read/Write,
			             DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			HiHi : P_Alarm (Description := "High-High Alarm",
			               ExternalAccess := Read/Write,
			               DefaultData := "[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_EU : STRING_8 (Description := "Engineering Units for display on HMI",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[1,'%$00$00$00$00$00$00$00']");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[12,'Analog Input$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Fail : P_Alarm (Description := "Analog Input Failure Alarm (bad quality or out of range)",
			               ExternalAccess := Read/Write,
			               DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_SubstPV : BOOL (Description := "Internal flag: Using Substitute PV",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_PVSq : REAL (Description := "Square of PV, for square root characterization",
			                   RADIX := Float,
			                   ExternalAccess := None,
			                   DefaultData := 0.00000000e+000);
			Wrk_EUMinSq : REAL (Description := "Square of EU Min, for square root characterization",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_EUMaxSq : REAL (Description := "Square of EU Max, for square root characterization",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_UnfiltPV : REAL (Description := "Unfiltered PV, input to 1st order filter",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_ScanTime : REAL (Description := "Time since this instance was last scanned",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_FiltPV : REAL (Description := "Filtered PV",
			                     RADIX := Float,
			                     ExternalAccess := None,
			                     DefaultData := 0.00000000e+000);
			Wrk_RoC : REAL (Description := "Calculated Rate of Change of PV",
			                  RADIX := Float,
			                  ExternalAccess := None,
			                  DefaultData := 0.00000000e+000);
			Wrk_PrevPV : REAL (Description := "Previous scan$'s value of Filtered PV",
			                     RADIX := Float,
			                     ExternalAccess := None,
			                     DefaultData := 0.00000000e+000);
			LoDev : P_Alarm (Description := "Low Deviation Alarm",
			                ExternalAccess := Read/Write,
			                DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			HiDev : P_Alarm (Description := "High Deviation Alarm",
			                ExternalAccess := Read/Write,
			                DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			HiRoC : P_Alarm (Description := "High Rate of Change Alarm",
			                ExternalAccess := Read/Write,
			                DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			Wrk_Alpha : REAL (Description := "Filter multiplier = (1 / (1+TC/dT) )",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_ValidONS : BOOL (Description := "Selected PV goes from Infinite or Not a Number to VALID",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_InpInfNaN : BOOL (Description := "Input (Inp_PV or Set_SimPV) Infinite or Not a Number",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_InpDINT : DINT (Description := "Input REAL bit pattern as a DINT (check for Inf/NaN)",
			                      RADIX := Hex,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_SelPVDINT : DINT (Description := "Selected PV check for Infinite or Non A Number",
			                        RADIX := Hex,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_SelPVInfNaN : BOOL (Description := "Selected PV (Input or Substitute) is Infinite or NaN",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[8,'P_AInAdv$00$00$00$00$00$00$00$00']");
			Wrk_HiRoC : BOOL (Description := "Internal flag: High Rate of Change Status",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_LoDev : BOOL (Description := "Internal flag: Low Deviation Status",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_HiDev : BOOL (Description := "Internal flag: High Deviation Status",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Fail : BOOL (Description := "Internal flag: Fail Status",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_LoLo : BOOL (Description := "Internal flag: Low-Low Status",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_Lo : BOOL (Description := "Internal flag: Low Status",
			                 RADIX := Decimal,
			                 ExternalAccess := None,
			                 DefaultData := 0);
			Wrk_HiHi : BOOL (Description := "Internal flag: High-High Status",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_Hi : BOOL (Description := "Internal flag: High Status",
			                 RADIX := Decimal,
			                 ExternalAccess := None,
			                 DefaultData := 0);
			LoDevGate : P_Gate (Description := "Low Deviation Alarm Gate / Delay Block",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[16,'PV Deviation Low$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			HiRoCGate : P_Gate (Description := "High Rate of Change Alarm Gate / Delay Block",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[20,'PV Hi Rate of Change'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			HiDevGate : P_Gate (Description := "High Deviation Alarm Gate / Delay Block",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[17,'PV Deviation High$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			LoLoGate : P_Gate (Description := "Low-Low Alarm Gate / Delay Block",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			LoGate : P_Gate (Description := "Low Alarm Gate / Delay Block",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			HiHiGate : P_Gate (Description := "High-High Alarm Gate / Delay Block",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			HiGate : P_Gate (Description := "High Alarm Gate / Delay Block",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			FailGate : P_Gate (Description := "Fail Alarm Gate / Delay Block",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Val_Notify : DINT (Description := "Highest Alarm prio and ack status this object only (enum)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Operator Command to Reset and Acknowledge all Alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset all Alarms requiring Reset",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_ClearCapt : BOOL (Description := "Operator Command to Clear the captured min / max PV excursion values",
			                         RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			MCmd_InpPV : BOOL (Description := "Maintenance Command to use Input PV (normal)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_SubstPV : BOOL (Description := "Maintenance Command to use Substitute PV (override input)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read/Write,
			                       DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_InpPV : BOOL (Description := "1=Ready for MCmd_InpPV (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_SubstPV : BOOL (Description := "1=Ready for MCmd_SubstPV (enables HMI button)",
			                       RADIX := Decimal,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Wrk_RawPV : REAL (Description := "Value of raw PV to be used for Out of Range checking",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Off-Scan: no Val update or alarm checking.  PV Bad Quality ($Qstale$Q) is asserted.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Deleted rungs for Mode, Owner.  #####$N"
				    "$N"
				    "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,LIM(7,Cfg_PVDecPlcs,-1) MOV(2,Cfg_PVDecPlcs) ];
				RC: "If a Threshold Deadband is invalid, set it to a valid value.  (Zero is valid for all deadbands!)$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed Err_DB, code ensures Status Deadband configs are always valid.  #####$N"
				    "#####  V4.10.00  2019-03-12:  Added Control Limits, code ensure Control Deadbands are always valid.  #####";
				N: [LES(Cfg_HiHiDB,0.0) CLR(Cfg_HiHiDB) ,LES(Cfg_HiDB,0.0) CLR(Cfg_HiDB) ,LES(Cfg_LoDB,0.0) CLR(Cfg_LoDB) ,LES(Cfg_LoLoDB,0.0) CLR(Cfg_LoLoDB) ,LES(Cfg_CtrlHiHiDB,0.0) CLR(Cfg_CtrlHiHiDB) ,LES(Cfg_CtrlHiDB,0.0) CLR(Cfg_CtrlHiDB) ,LES(Cfg_CtrlLoDB,0.0) CLR(Cfg_CtrlLoDB) ,LES(Cfg_CtrlLoLoDB,0.0) CLR(Cfg_CtrlLoLoDB) ,[GEQ(Cfg_HiRoCDB,Cfg_HiRoCLim) NEQ(Cfg_HiRoCLim,0.0) ,LES(Cfg_HiRoCDB,0.0) ] CLR(Cfg_HiRoCDB) ,LES(Cfg_HiDevDB,0.0) CLR(Cfg_HiDevDB) ,LES(Cfg_LoDevDB,0.0) CLR(Cfg_LoDevDB) ,LES(Cfg_FailDB,0.0) CLR(Cfg_FailDB) ];
				RC: "Flag a Configuration Error if the raw input range or scaled PV range$N"
				    "max and min are set the same (invalid range).$N"
				    "$N"
				    "Since this Analog Input is disabled, indicate that the PV is bad$N"
				    "(Val is not being updated.)$N"
				    "Indicate that this Analog Input is DISABLED (Val_Sts = 33);$N"
				    "if there is a Configuration Error, indicate that as well (Val_Fault=34).";
				N: [OTU(Sts_MaintByp) OTL(Sts_PVBad) ,CLR(Wrk_Fault) ,[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_FiltTC,0.0) OTE(Err_Filt) ] OTE(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ANALOG INPUT PROCESSING$N"
				    "============================================================$N"
				    "This rung checks the bit pattern of the REAL input (by copying to a DINT) to see if$N"
				    "the input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float$N"
				    "format, in these cases the Exponent bits (.30 thru .23) will all be 1s:$N"
				    "0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity$N"
				    "1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity$N"
				    "x111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number";
				N: [XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Val_InpPV,1) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);
				RC: "The Process Variable Value (Val_PV) shows the selected input,$N"
				    "regardless of Mode, EVEN WHEN EnableIn IS FALSE!$N"
				    "$N"
				    "Here$'s where we select the input or the substitue PV,$N"
				    "and for the input PV, do the scaling to Engineering Units.$N"
				    "$N"
				    "Scale to the squares of the EUMax and EUMin, then take the Square Root, $N"
				    "if the Square Root characterization is selected.  (This must work even for non-zero-based$N"
				    "inputs, say, +/- 20$Q WC, and show +/- flow, scaled on a square root curve each side of zero!)$N"
				    "$N"
				    "If Square Root characterization is not selected, just do linear scaling.";
				N: [XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Inp_Sim) [XIO(Cfg_UseSqRt) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_PVSq,(Inp_PV-Cfg_InpRawMin)*(Wrk_EUMaxSq-Wrk_EUMinSq)/(Cfg_InpRawMax-Cfg_InpRawMin)+Wrk_EUMinSq) ,LES(Wrk_PVSq,0.0) CPT(Val_InpPV,-SQR(-Wrk_PVSq)) ,GEQ(Wrk_PVSq,0.0) SQR(Wrk_PVSq,Val_InpPV) ] ,MOV(Inp_PV,Wrk_RawPV) ] ,XIC(Inp_Sim) [XIO(Cfg_UseSqRt) CPT(Wrk_RawPV,(Set_SimPV-Cfg_PVEUMin)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Cfg_PVEUMax-Cfg_PVEUMin)+Cfg_InpRawMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_PVSq,Set_SimPV*(ABS(Set_SimPV))) ,CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_RawPV,(Wrk_PVSq-Wrk_EUMinSq)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Wrk_EUMaxSq-Wrk_EUMinSq)+Cfg_InpRawMin) ] ,MOV(Set_SimPV,Val_InpPV) ] ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) MOV(Cfg_InpRawMin,Wrk_RawPV) ,XIC(Wrk_InpInfNaN) COP(Wrk_InpDINT,Val_InpPV,1) COP(Wrk_InpDINT,Wrk_RawPV,1) ];
				RC: "When this Analog Input is not simulated,$N"
				    "the Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIO(Inp_Sim)COP(Val_InpPV,Set_SimPV,1);
				RC: "The Process Variable Input Value (Val_InpPV) shows the scaled input,$N"
				    "regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!$N"
				    "$N"
				    "If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.$N"
				    "In Simulation the Simulated Input must be provided in Engineering Units.";
				N: XIC(Wrk_InpInfNaN)JMP(DoSrcQ);
				RC: "If the Analog Value rises above the Fail High Limit or falls below the$N"
				    "Fail Low Limit, raise the Fail Status Flag.$N"
				    "$N"
				    "If the Analog Value is back in range, that is, it is below the Fail High Limit (minus$N"
				    "deadband) and above the Fail Low Limit (plus deadband),$N"
				    "clear the Fail Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIO(Err_Raw)[[GEQ(Wrk_RawPV,Cfg_FailHiLim) ,LEQ(Wrk_RawPV,Cfg_FailLoLim) ] ,XIC(FailGate.Out) [CMP(Wrk_RawPV>=(Cfg_FailHiLim-Cfg_FailDB)) ,CMP(Wrk_RawPV<=(Cfg_FailLoLim+Cfg_FailDB)) ] ]OTE(Wrk_Fail);
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality (Srcq) for Val_InpPV$N"
				    "Start with the Srcq from the Input Channel object if it$'s available.$N"
				    "Otherwise, start based on bad/uncertain input bits.$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Modified to correct precedence and value of Simulated PV.  #####$N"
				    "#####  V4.00.01  2018-08-29:  Modified handling of Simulated PV and scaling config errors.  #####";
				N: LBL(DoSrcQ)[XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Sts_FailCmp) ] [XIO(Cfg_UseChanSrcQ) ,XIC(Inp_Sim) ] MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality (SrcQ) for Val (primary value)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(19,SrcQ);
				RC: "$QLurking$Q Operator Commands are cleared, as well as the Program Reset.";
				N: OTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Remove Rdy_OSet -- AOI no longer has Mode / Owner.  #####";
				N: OTU(MRdy_InpPV)OTU(MRdy_SubstPV)OTU(ORdy_Reset)OTU(Sts_RdyAck)OTU(ORdy_ResetAckAll);
				RC: "The first-order filter$'s scan timer must run and clear every scan, whether the Instruction$N"
				    "is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.";
				N: TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);
				RC: "Set up the filter initialization one-shot so filter of $QVal$Q in main Logic$N"
				    "will start from first valid value on transition from false to true.";
				N: OTU(Wrk_ValidONS);
				RC: "Clear the Alarms and the Notify Status, and show the Alarms Inhibited breadcrumb.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached Channel object.  #####";
				N: [OTU(Alm_HiHi) OTU(Alm_Hi) OTU(Alm_Lo) OTU(Alm_LoLo) ,OTU(Alm_HiRoC) OTU(Alm_HiDev) OTU(Alm_LoDev) OTU(Alm_Fail) ,OTU(Sts_HiHi) OTU(Sts_Hi) OTU(Sts_Lo) OTU(Sts_LoLo) ,OTU(Sts_HiRoC) OTU(Sts_HiDev) OTU(Sts_LoDev) OTU(Sts_Fail) ,OTL(Sts_AlmInh) CLR(Val_Notify) CLR(Val_NotifyAll) CLR(Val_UnackAlmC) ];
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan - PV is scaled and alarms are generated")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_AInAdv:  PROCESS -- ADVANCED ANALOG INPUT$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-12:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-06-25:  Removed P_Mode, PSet/Val_Owner and related OSets,$N"
				    "   PSets and Vals.  Thresholds are now Cfgs.$N"
				    "Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added notify and unack count rollup for Channel object. Added Err_Rate.$N"
				    "Changed Out-of-Range limit checks to use raw Input (Inp_PV)$N"
				    "   instead of scaled PV (Val).  Changing EU scaling will not$N"
				    "   necessitate changing fail thresholds and deadband.$N"
				    "Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N"
				    "Removed Err_DB, code ensures Status Deadband configs are always valid.$N"
				    "Added configurable decimal places for display on HMI.$N"
				    "V4.00.01  2018-08-29:  Modified handling of SrcQ_IO and SrcQ.$N"
				    "V4.10.00  2019-03-12: Added Control Limits. Added Cfg_HasMoreObj.$N"
				    "============================================================$N"
				    "This Instruction monitors an Analog Input from a flow, level, pressure,$N"
				    "temperature, or any other analog sensor, and provides:$N"
				    "$N"
				    "*  Scaling, from Input (Raw) to PV (Engineering) Units$N"
				    "*  High-High, High, Low and Low-Low Status and Alarms, with Gate$N"
				    "inputs and configurable on-delay, off-delay and gate delay times$N"
				    "*  Monitoring of bad/uncertain PV status, floating point exceptions$N"
				    "and out-of-range conditions, with PV Fail alarm$N"
				    "*  Setting of a simulated input signal for process simulation$N"
				    "*  Capturing of the lowest and highest PV excursion values$N"
				    "*  Configurable status thresholds, deadbands and range limits$N"
				    "*  Maintenance Commands to allow manual override of the input signal (Substitute PV)$N"
				    "$N"
				    "**  Calculation of (filtered) signal rate of change with High Rate of Change alarm$N"
				    "**  Square Root characterization for flow scaling based on differential-pressure input$N"
				    "**  Reference (setpoint) value entry and alarms for deviation from reference (high, low)$N"
				    "$N"
				    "** = advanced capabilities in this instruction$N"
				    "*  = basic capabilities included in P_AIn (analog input basic) instruction$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00-00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####$N"
				    "#####  Removed two rungs with Mode, Owner functions.  #####$N"
				    "";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)CONCAT(Cfg_Tag,Cfg_Area,Cfg_EU)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####";
				N: LBL(SkipText)[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,LIM(7,Cfg_PVDecPlcs,-1) MOV(2,Cfg_PVDecPlcs) ];
				RC: "If a Threshold Deadband is invalid, set it to a valid value.  (Zero is valid for all deadbands!)$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed Err_DB, code ensures Status Deadband configs are always valid.  #####$N"
				    "#####  V4.10.00  2019-03-12:  Added Control Limits, code ensure Control Deadbands are always valid.  #####";
				N: [LES(Cfg_HiHiDB,0.0) CLR(Cfg_HiHiDB) ,LES(Cfg_HiDB,0.0) CLR(Cfg_HiDB) ,LES(Cfg_LoDB,0.0) CLR(Cfg_LoDB) ,LES(Cfg_LoLoDB,0.0) CLR(Cfg_LoLoDB) ,LES(Cfg_CtrlHiHiDB,0.0) CLR(Cfg_CtrlHiHiDB) ,LES(Cfg_CtrlHiDB,0.0) CLR(Cfg_CtrlHiDB) ,LES(Cfg_CtrlLoDB,0.0) CLR(Cfg_CtrlLoDB) ,LES(Cfg_CtrlLoLoDB,0.0) CLR(Cfg_CtrlLoLoDB) ,[GEQ(Cfg_HiRoCDB,Cfg_HiRoCLim) NEQ(Cfg_HiRoCLim,0.0) ,LES(Cfg_HiRoCDB,0.0) ] CLR(Cfg_HiRoCDB) ,LES(Cfg_HiDevDB,0.0) CLR(Cfg_HiDevDB) ,LES(Cfg_LoDevDB,0.0) CLR(Cfg_LoDevDB) ,LES(Cfg_FailDB,0.0) CLR(Cfg_FailDB) ];
				RC: "Ensure each Deviation Deadband is set to a value that allows the Deviation Status to clear.";
				N: [GRT(Cfg_HiDevDB,Cfg_HiDevLim) MOV(Cfg_HiDevLim,Cfg_HiDevDB) ,CMP(Cfg_LoDevDB>(-Cfg_LoDevLim)) NEG(Cfg_LoDevLim,Cfg_LoDevDB) ];
				RC: "Flag a Configuration Error if the raw input range or$N"
				    "scaled PV range max and min are set the same (invalid range),$N"
				    "if the Analog Input Filter Time Constant is set to a negative value,$N"
				    "or if the time used in Rate of Change calculations is less than or equal to zero.$N"
				    "$N"
				    "#####  V4.00.00  2018-03-31:  Added Err_Rate.  #####";
				N: [EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_FiltTC,0.0) OTE(Err_Filt) ,LEQ(Cfg_RateTime,0.0) OTE(Err_Rate) ];
				RC: "============================================================$N"
				    "SUBSTITUTE PV / INPUT PV COMMAND PROCESSING$N"
				    "============================================================$N"
				    "These rungs handle the Substitute PV and Input PV Commands:$N"
				    "$N"
				    "MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV$N"
				    "$N"
				    "Do not allow this Command if Cfg_NoSubstPV is set.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####";
				N: XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);
				RC: "MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####";
				N: [XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);
				RC: "Show the Substitute / Input PV selection Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed Sts_InpPV.  (It was simply the inverse of Sts_SubstPV!)  #####";
				N: XIC(Wrk_SubstPV)OTE(Sts_SubstPV);
				RC: "Substitute PV is the only Maintenance Bypass for an Analog Input.";
				N: XIC(Sts_SubstPV)OTE(Sts_MaintByp);
				RC: "In Maintenance Mode, commands for Substitue PV and Input PV are available$N"
				    "based on the current state of the internal toggle bit.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####";
				N: XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_HiHiAck) OTL(PCmd_HiAck) ,OTL(PCmd_LoAck) OTL(PCmd_LoLoAck) ,OTL(PCmd_HiRoCAck) OTL(PCmd_HiDevAck) ,OTL(PCmd_LoDevAck) OTL(PCmd_FailAck) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][OTL(HiHi.PCmd_Reset) OTL(Hi.PCmd_Reset) OTL(Lo.PCmd_Reset) OTL(LoLo.PCmd_Reset) ,OTL(HiRoC.PCmd_Reset) OTL(HiDev.PCmd_Reset) OTL(LoDev.PCmd_Reset) OTL(Fail.PCmd_Reset) ];
				RC: "============================================================$N"
				    "ANALOG INPUT PROCESSING$N"
				    "============================================================$N"
				    "This rung checks the bit pattern of the REAL input (by copying to a DINT) to see if$N"
				    "the input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float$N"
				    "format, in these cases the Exponent bits (.30 thru .23) will all be 1s:$N"
				    "0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity$N"
				    "1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity$N"
				    "x111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number";
				N: [XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Val_InpPV,1) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);
				RC: "The Process Variable Value (Val_PV) shows the selected input,$N"
				    "regardless of Mode, EVEN WHEN EnableIn IS FALSE!$N"
				    "$N"
				    "Here$'s where we select the input or the substitue PV,$N"
				    "and for the input PV, do the scaling to Engineering Units.$N"
				    "$N"
				    "Scale to the squares of the EUMax and EUMin, then take the Square Root, $N"
				    "if the Square Root characterization is selected.  (This must work even for non-zero-based$N"
				    "inputs, say, +/- 20$Q WC, and show +/- flow, scaled on a square root curve each side of zero!)$N"
				    "$N"
				    "If Square Root characterization is not selected, just do linear scaling.";
				N: [XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Inp_Sim) [XIO(Cfg_UseSqRt) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_PVSq,(Inp_PV-Cfg_InpRawMin)*(Wrk_EUMaxSq-Wrk_EUMinSq)/(Cfg_InpRawMax-Cfg_InpRawMin)+Wrk_EUMinSq) ,LES(Wrk_PVSq,0.0) CPT(Val_InpPV,-SQR(-Wrk_PVSq)) ,GEQ(Wrk_PVSq,0.0) SQR(Wrk_PVSq,Val_InpPV) ] ,MOV(Inp_PV,Wrk_RawPV) ] ,XIC(Inp_Sim) [XIO(Cfg_UseSqRt) CPT(Wrk_RawPV,(Set_SimPV-Cfg_PVEUMin)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Cfg_PVEUMax-Cfg_PVEUMin)+Cfg_InpRawMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_PVSq,Set_SimPV*(ABS(Set_SimPV))) ,CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_RawPV,(Wrk_PVSq-Wrk_EUMinSq)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Wrk_EUMaxSq-Wrk_EUMinSq)+Cfg_InpRawMin) ] ,MOV(Set_SimPV,Val_InpPV) ] ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) MOV(Cfg_InpRawMin,Wrk_RawPV) ,XIC(Wrk_InpInfNaN) COP(Wrk_InpDINT,Val_InpPV,1) COP(Wrk_InpDINT,Wrk_RawPV,1) ];
				RC: "When this Analog Input is not simulated,$N"
				    "the Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIO(Inp_Sim)COP(Val_InpPV,Set_SimPV,1);
				RC: "============================================================$N"
				    "SELECT NORMAL OR SUBSTITUTE PV$N"
				    "============================================================$N"
				    "This rung selects the input to the PV filter.$N"
				    "In normal operation, it$'s the value (Val_InpPV) selected above:$N"
				    "the scaled Input (Inp_PV) or Simulatied PV (Set_SimPV)$N"
				    "(and this value tracks back into the Substitute PV setting).$N"
				    "With Substitute PV enabled, it$'s the value of the entered MSet_SubstPV.";
				N: XIO(Wrk_SubstPV)COP(Val_InpPV,Wrk_UnfiltPV,1)COP(Val_InpPV,MSet_SubstPV,1);
				N: XIC(Wrk_SubstPV)COP(MSet_SubstPV,Wrk_UnfiltPV,1);
				RC: "============================================================$N"
				    "PV FIRST-ORDER FILTER PROCESSING$N"
				    "============================================================$N"
				    "This rung determines whether the Analog PV (unfiltered) is +/-Infinity or +/- NotANumber.$N"
				    "In either case, the value cannot be passed into the filter calculation.  Instead, it is$N"
				    "just copied to the PV directly.";
				N: COP(Wrk_UnfiltPV,Wrk_SelPVDINT,1)MEQ(Wrk_SelPVDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_SelPVInfNaN);
				RC: "If tracking is enabled, copy the Untiltered PV to the Substitute PV Setting.";
				N: COP(Wrk_UnfiltPV,MSet_SubstPV,1);
				RC: "In preparation for calculating the Filtered PV, this rung$N"
				    "determines the time since the previous scan, using a non-stop TON timer.$N"
				    "When we get here, we read the accumulator (in milliseconds, so$N"
				    "divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have$N"
				    "incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)";
				N: MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);
				RC: "If the input was +/-Infinity or Not a Number and it becomes a valid number,$N"
				    "initialize the filter to start from the first valid value.";
				N: XIO(Wrk_SelPVInfNaN)ONS(Wrk_ValidONS)MOV(Wrk_UnfiltPV,Wrk_FiltPV)MOV(Wrk_UnfiltPV,Wrk_PrevPV);
				RC: "Calculate the FILTERED PV. $N"
				    "First, calculate $Qalpha$Q, the portion of the difference between input and previous value to move toward the input.$N"
				    "Then calculate the new value.";
				N: [GRT(Cfg_FiltTC,0.0) CPT(Wrk_Alpha,1.0/(1.0+Wrk_ScanTime/Cfg_FiltTC)) ,LEQ(Cfg_FiltTC,0.0) CLR(Wrk_Alpha) ,XIO(Wrk_SelPVInfNaN) CPT(Wrk_FiltPV,(Wrk_Alpha*Wrk_FiltPV)+((1.0-Wrk_Alpha)*Wrk_UnfiltPV)) ];
				RC: "Sts_PVBad and Sts_PVUncertain take care of the PV Quality.$N"
				    "As for the ultimate Value (Val):$N"
				    "If the number is being filtered, pass thru the output of the filter.  It$'s a $Qreal$Q number.$N"
				    "If the number is not being filtered because it is not a number or infinite, pass that thru.";
				N: [XIO(Wrk_SelPVInfNaN) MOV(Wrk_FiltPV,Val) ,XIC(Wrk_SelPVInfNaN) COP(Wrk_UnfiltPV,Val,1) ];
				RC: "============================================================$N"
				    "PV RATE OF CHANGE PROCESSING$N"
				    "============================================================$N"
				    "If the input is NOT being simulated, calculate the instantaneous PV RATE OF CHANGE.$N"
				    "Then stash the current PV away for use in next scan$'s calculation.";
				N: XIC(Cfg_HasRoC)XIO(Wrk_SelPVInfNaN)[XIO(Inp_Sim) GRT(Wrk_ScanTime,0.0) CPT(Wrk_RoC,(Val-Wrk_PrevPV)/Wrk_ScanTime*Cfg_RateTime) ,LEQ(Wrk_ScanTime,0.0) CLR(Wrk_RoC) ,MOV(Val,Wrk_PrevPV) ];
				RC: "If we are using the Substitute PV, NOT using the Rate of Change, or if the PV is$N"
				    "Infinite or Not a Number, just set the Rate of Change Value  to zero.$N"
				    "Otherwise, publish the calculated rate of change.$N"
				    "";
				N: [XIO(Sts_SubstPV) XIC(Cfg_HasRoC) XIO(Wrk_SelPVInfNaN) MOV(Wrk_RoC,Val_RoC) ,[XIC(Sts_SubstPV) ,XIO(Cfg_HasRoC) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_RoC) ];
				RC: "============================================================$N"
				    "PV DEVIATION FROM REFERENCE PROCESSING$N"
				    "============================================================$N"
				    "The difference between the Value (Val) and the entered$N"
				    "Reference (setpoint) (Val_Ref) is the Deviation (Val_Dev).$N"
				    "If we$'re not using the Deviation, or if the PV is Infinite or Not a Number,$N"
				    "zero the deviation.";
				N: [XIC(Cfg_HasDev) XIO(Wrk_SelPVInfNaN) SUB(Val,Cfg_Ref,Val_Dev) ,[XIO(Cfg_HasDev) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_Dev) ];
				RC: "============================================================$N"
				    "CAPTURE MIN / MAX PV EXCURSION$N"
				    "============================================================$N"
				    "Capture the PV Maximum Excursion (highest value reached) and$N"
				    "PV Minimum Excursion (lowest value reached) since last cleared.";
				N: XIO(Wrk_SelPVInfNaN)[GRT(Val,Val_PVMaxCapt) MOV(Val,Val_PVMaxCapt) ,LES(Val,Val_PVMinCapt) MOV(Val,Val_PVMinCapt) ];
				RC: "============================================================$N"
				    "CLEAR CAPTURED MIN / MAX COMMAND PROCESSING$N"
				    "============================================================$N"
				    "This rung $Qclears$Q the captured Minimum and Maximum$N"
				    "by setting them to the current PV Value.";
				N: [XIC(OCmd_ClearCapt) OTU(OCmd_ClearCapt) ,XIC(PCmd_ClearCapt) OTU(PCmd_ClearCapt) ]XIO(Wrk_SelPVInfNaN)MOV(Val,Val_PVMaxCapt)MOV(Val,Val_PVMinCapt);
				RC: "============================================================$N"
				    "ANALOG THRESHOLD STATUS PROCESSING$N"
				    "============================================================$N"
				    "If the Analog Value is Infinite or Not a Number, skip the compares$N"
				    "to avoid Minor Faults and just flag the value as Bad below.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####$N"
				    "#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####";
				N: XIC(Wrk_SelPVInfNaN)JMP(FailCheck);
				RC: "If the Analog Value exceeds the Control High-High limit,$N"
				    "issue the Control High-High Status.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the Control High-High Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control High-High Limit.  #####";
				N: [GEQ(Val,Cfg_CtrlHiHiLim) ,XIC(Sts_CtrlHiHi) CMP(Val>=(Cfg_CtrlHiHiLim-Cfg_CtrlHiHiDB)) ]OTE(Sts_CtrlHiHi);
				RC: "If the Analog Value exceeds the Control High limit,$N"
				    "issue the Control High Status.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the Control High Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control High Limit.  #####";
				N: [GEQ(Val,Cfg_CtrlHiLim) ,XIC(Sts_CtrlHi) CMP(Val>=(Cfg_CtrlHiLim-Cfg_CtrlHiDB)) ]OTE(Sts_CtrlHi);
				RC: "If the Analog Value falls below the Control Low limit,$N"
				    "issue the Control Low Status.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Control Low Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control Low Limit.  #####";
				N: [LEQ(Val,Cfg_CtrlLoLim) ,XIC(Sts_CtrlLo) CMP(Val<=(Cfg_CtrlLoLim+Cfg_CtrlLoDB)) ]OTE(Sts_CtrlLo);
				RC: "If the Analog Value falls below the Control Low-Low limit,$N"
				    "issue the Control Low-Low Status.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Control Low-Low Status.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-12: Added Control Low-Low Limit.  #####";
				N: [LEQ(Val,Cfg_CtrlLoLoLim) ,XIC(Sts_CtrlLoLo) CMP(Val<=(Cfg_CtrlLoLoLim+Cfg_CtrlLoLoDB)) ]OTE(Sts_CtrlLoLo);
				RC: "If the Analog Value exceeds the High-High limit,$N"
				    "issue the High-High Status Flag.$N"
				    "If the Analog Value falls back below the limit (minus deadband),$N"
				    "clear the High-High Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [GEQ(Val,Cfg_HiHiLim) ,XIC(HiHiGate.Out) CMP(Val>=(Cfg_HiHiLim-Cfg_HiHiDB)) ]OTE(Wrk_HiHi);
				RC: "If the Analog Value exceeds the High limit,$N"
				    "issue the High Status Flag.$N"
				    "If the Analog Value falls back below the limit (minus deadband), $N"
				    "clear the High Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [GEQ(Val,Cfg_HiLim) ,XIC(HiGate.Out) CMP(Val>=(Cfg_HiLim-Cfg_HiDB)) ]OTE(Wrk_Hi);
				RC: "If the Analog Value falls below the Low limit,$N"
				    "issue the Low Status Flag.$N"
				    "If the Analog Value rises back above the limit (plus deadband), $N"
				    "clear the Low Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [LEQ(Val,Cfg_LoLim) ,XIC(LoGate.Out) CMP(Val<=(Cfg_LoLim+Cfg_LoDB)) ]OTE(Wrk_Lo);
				RC: "If the Analog Value falls below the Low-Low limit,$N"
				    "issue the Low-Low Status Flag.$N"
				    "If the Analog Value rises back above the limit (plus deadband),$N"
				    "clear the Low-Low Status Flag.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [LEQ(Val,Cfg_LoLoLim) ,XIC(LoLoGate.Out) CMP(Val<=(Cfg_LoLoLim+Cfg_LoLoDB)) ]OTE(Wrk_LoLo);
				RC: "If the absolute value of the PV Rate of Change exceeds the High limit$N"
				    "for the On-Delay Time, issue the PV High Rate of Change Status.$N"
				    "If the absolute value of the PV Rate of Change falls back below the limit$N"
				    "(minus deadband) for the Off-Delay Time, clear the PV High Rate of Change Status.$N"
				    "$N"
				    "#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####";
				N: [CMP(ABS(Val_RoC)>=Cfg_HiRoCLim) ,XIC(HiRoCGate.Out) CMP(ABS(Val_RoC)>(Cfg_HiRoCLim-Cfg_HiRoCDB)) ]OTE(Wrk_HiRoC);
				RC: "If the Analog Value exceeds the Reference value by more than the$N"
				    "High Deviation limit for the On-Delay Time, issue the PV High Deviation Status.$N"
