			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Status: CV held or forced by interlock NOT OK (1-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: CV held or forced by interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_ActuatorFault OF ActuatorFault.Inp (Description := "1=Actuator Fault detected (input)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Alm_ActuatorFault OF ActuatorFault.Alm (Description := "1=Alarm: Actuator Fault Detected",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Ack_ActuatorFault OF ActuatorFault.Ack (Description := "1=Actuator Fault Alarm has been acknowledged",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_ActuatorFaultDisabled OF ActuatorFault.Disabled (Description := "1=Actuator Fault Alarm has been Disabled by Maintenance",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_ActuatorFaultShelved OF ActuatorFault.Shelved (Description := "1=Actuator Fault Alarm has been Shelved by Operator",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_ActuatorFaultSuppressed OF ActuatorFault.Suppressed (Description := "1=Actuator Fault Alarm has been Suppressed by Program",
			                                       Usage := Output,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No,
			                                       ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "1=I/O Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveC : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cfg_EU : STRING_8 (Description := "Engineering Units for display on HMI",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[6,'% Open$00$00']");
			Wrk_CV : REAL (Description := "Working copy of Speed Reference (for limiting)",
			                 RADIX := Float,
			                 ExternalAccess := None,
			                 DefaultData := 0.00000000e+000);
			Wrk_CVSet : REAL (Description := "Final selected CV to feed to RoC Limiter",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_CVOut : REAL (Description := "Working value of CV after Rate Limiting",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_IntlkTripONS : BOOL (Description := "Interlock Tripped This Scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ScanTime : REAL (Description := "Seconds since previous scan",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_StepInc : REAL (Description := "Amount to increase CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			ActuatorFault : P_Alarm (Description := "Actuator Fault Alarm (based on Actuator Fault Input)",
			                        ExternalAccess := Read/Write,
			                        DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_RealChkDINT : DINT (Description := "REAL tag bit pattern as a DINT to check for Inf / NaN",
			                          RADIX := Hex,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_Close : BOOL (Description := "Internal Close output -- before Sim",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Open : BOOL (Description := "Internal Open output -- before Sim",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_CycleT : TIMER (Description := "Overall Cycle Timer for pulsed outputs",
			                     ExternalAccess := None,
			                     DefaultData := "[0,2147483647,0]");
			Wrk_OKtoOpen : BOOL (Description := "OK to pulse$NOut_Open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OKtoClose : BOOL (Description := "OK to pulse Out_Close",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTime : REAL (Description := "Time to pulse Out_Open",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_CycleT_ms : DINT (Description := "Cycle Time in milliseconds (preset)",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTimePrev : DINT (Description := "Wrk_OpenTime from previous cycle",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CloseTime : REAL (Description := "Time to pulse Out_Close",
			                        RADIX := Float,
			                        ExternalAccess := None,
			                        DefaultData := 0.00000000e+000);
			Wrk_CloseTimePrev : REAL (Description := "Wrk_CloseTime from previous cycle",
			                            RADIX := Float,
			                            ExternalAccess := None,
			                            DefaultData := 0.00000000e+000);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00']");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_StepDec : REAL (Description := "Amount to decrease CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_BumpClose : BOOL (Description := "Operator Bump Close requested",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_BumpOpen : BOOL (Description := "Operator Bump Open requested",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_BumpingOpen : BOOL (Description := "Operator Bump Open actively pulsing Out_Open",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_BumpingClose : BOOL (Description := "Operator Bump Close actively pulsing Out_Close",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CycleActive : BOOL (Description := "Outputs are cycling; wait for cycle to complete",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Cfg_CVNavTag : STRING_NavTag (Description := "Tagname for destination of CV Navigation button",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_ShedIntlkCV : BOOL (Description := "Output CV being held at Interlock value",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ShedHold : BOOL (Description := "Output CV being held at last good value",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			OSet_CV : REAL (Description := "Operator Setting of Controlled Variable (output) (CV EU)",
			                  RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms and acknowledge all alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_BumpClose : BOOL (Description := "Operator Command to bump valve closed (avail. if Fdbk Bad)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			OCmd_BumpOpen : BOOL (Description := "Operator Command to bump valve open (avail. if Fdbk Bad)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			ORdy_CV : BOOL (Description := "1=Ready for OSet_CV (enables data entry field)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_BumpClose : BOOL (Description := "1=Ready for OCmd_BumpClose (enables HMI button)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			ORdy_BumpOpen : BOOL (Description := "1=Ready for OCmd_BumpOpen (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_DeadtimeT : TIMER (Description := "Timer for valve hysteresis (deadtime)",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_LastMove : BOOL (Description := "1=Last move was to open, 0=Last move was to close",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_WaitDeadtime : BOOL (Description := "1=Need to wait deadtime before simulated move",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted, Output OFF (zero), Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.";
				N: [MUL(Cfg_CycleT,1000,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
				    "* Clamp the Closed/Opened status threshold to be within the$N"
				    "scaled range CVEUMin to CVEUMax.";
				N: [LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Cycle Time configuration$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "Bad Alarm configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(ActuatorFault.Inp_OoS) P_Alarm(ActuatorFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(ActuatorFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "If this Control Valve is OFF-SCAN (rung is false or EnableIn is false in FBD), then:$N"
				    "$N"
				    "Clear the pulse outputs.$N"
				    "Clear the Alarms$N"
				    "Show the Valve as $QDisabled$Q, not $QAvailable$Q and $QNot Ready$Q.$N"
				    "Set the target position to the configured ($Qsafe$Q) Interlock CV value.$N"
				    "$N"
				    "Other data are left in Last State!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Out_Open) OTU(Out_Close) ,OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ];
				RC: "============================================================$N"
				    "FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "Always show the actual position from the Position Feedback input.$N"
				    "If the input is a valid REAL number, conver";
				N: [COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,XIC(Sts_PosInfNaN) COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of th";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit S";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Active) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "The rate limiter$'s scan timer must run and clear every scan, whether the Instruction$N"
				    "is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.";
				N: TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error";
				N: [CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: manipulate Control Valve with position feedback")
				RC: "Copyright ? Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveC :  PROCESS -- CONTROL VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added notify and unack count rollup for associated object(s).$N"
				    "Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Added unacked alarm count.$N"
				    "Added configurable decimal places for display on HMI.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N"
				    "Added option for no position feedback (simulated with hysteresis).$N"
				    "V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have$N"
				    "limit switches. Changed availability to use input availability from interlocks.$N"
				    "Updated to P_CmdSrc V4.10.00. Corrected parameter External Access.$N"
				    "Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls an Analog or Pulse Output Valve with$N"
				    "analog or simulated position feedback and provides:$N"
				    "$N"
				    "*  Program and Operator entry of target position in Percent Open$N"
				    "*  Ramping of position to target at specified Rate of Change (%/sec)$N"
				    "*  Scaling of Position Feedback input from Raw (I/O card) Units to percent$N"
				    "*  Monitoring of Interlock conditions which cause output to shed$N"
				    "*  Configurable shed to HOLD or to configured position$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Interlock Trip, Actuator Fault, I/O Fault$N"
				    "*  Opened, Closed status based on limit switches (if provided),$N"
				    "or based on Position Feedback and a configured threshold.$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "      can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand.$N"
				    "Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Comm";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration d";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Flag a Configuration Error if the CV scaled range, or the CV output or$N"
				    "position feedback input range maximum and minimum are set the same (invalid range).";
				N: [EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.$N"
				    "* Bump Time must be within the Min ON Time and Max ON Time.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####";
				N: [MUL(Cfg_CycleT,1000.0,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ,MUL(Cfg_Deadtime,1000,Wrk_DeadtimeT.PRE) ,LES(Cfg_BumpT,Cfg_MinOnT) NEQ(Cfg_BumpT,0.0) MOV(Cfg_MinOnT,Cfg_BumpT) ,GRT(Cfg_BumpT,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Cfg_BumpT) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
				    "* Clamp the Closed/Opened status threshold to be within the$N"
				    "scaled range CVEUMin to CVEUMax.";
				N: [LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Cycle Time configuration$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "Bad Alarm configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Position Feedback exists and we$'re not in Simulation, process it.$N"
				    "If the input is a valid REAL number";
				N: XIO(Inp_Sim)XIC(Cfg_HasPosFdbk)[COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,[XIC(Sts_PosInfNaN) ,XIC(Err_Fdbk) ] COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) XIO(Err_Fdbk) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];
				RC: "In preparation for rate limiting and ramping, this rung$N"
				    "determines the time since the previous scan, using a non-stop TON timer.$N"
				    "When we get here, we read the accumulator (in milliseconds, so$N"
				    "divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have$N"
				    "incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)";
				N: MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);
				RC: "In Simulation, or if the Position Feedback does not exist, the simulated position$N"
				    "ramps at the configured valve Open Rate or Close Rate, after waiting the deadtime$N"
				    "on a change in direction, when the logic is requesting the valve to open or close.$N"
				    "(Note Wrk_ bits, not Out_ bits, which are cleared in Simulation.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####";
				N: [XIC(Inp_Sim) ,XIO(Cfg_HasPosFdbk) ][[XIC(Wrk_Open) XIO(Wrk_LastMove) OTL(Wrk_LastMove) ,XIC(Wrk_Close) XIC(Wrk_LastMove) OTU(Wrk_LastMove) ] OTL(Wrk_WaitDeadtime) ,XIC(Wrk_WaitDeadtime) TON(Wrk_DeadtimeT,?,?) TON(Wrk_DeadtimeT,?,?) ,XIC(Wrk_DeadtimeT.DN) OTU(Wrk_WaitDeadtime) ,XIO(Wrk_WaitDeadtime) [XIC(Wrk_Open) CPT(Val_Pos,Val_Pos+(Wrk_ScanTime*Cfg_OpenRate)) ,XIC(Wrk_Close) CPT(Val_Pos,Val_Pos-(Wrk_ScanTime*Cfg_CloseRate)) ] ,GRT(Val_Pos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Val_Pos) ,LES(Val_Pos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_Pos) ];
				RC: "If the valve is NOT simulated, and if the valve does NOT have position feedback,$N"
				    "if the valve contacts the open or closed limit switch, set the simulated position$N"
				    "feedback to the full open (MaxCV) or full closed (MinCV) position.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have limit switches.   #####";
				N: XIO(Inp_Sim)[XIO(Cfg_HasPosFdbk) ,XIC(Cfg_ClampPosToLS) ][XIC(Inp_OpenLS) XIC(Cfg_UseOpenLS) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ] MOV(Cfg_CVEUMax,Val_Pos) ,XIC(Inp_ClosedLS) XIC(Cfg_UseClosedLS) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ] MOV(Cfg_CVEUMin,Val_Pos) ];
				RC: "============================================================$N"
				    "SETTINGS PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Settings:$N"
				    "$N"
				    "Limit the Program and Operator CV Settings to the hard limits, regardl";
				N: [[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock Bypass function is enabled.";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(ActuatorFault.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "The Pulse Output Valve is NOT READY to be controlled (by the owner specified by Mode) if it is$N"
				    "Disabled, if interlocks are not OK (accounting for bypassing), I/O Communication is faulted$N"
				    "or there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) [NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The device is AVAILABLE to be controlled by other objects$N"
				    "if it IS in Program Mode and it IS NOT $QNot Ready$Q.$N"
				    "#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "Ready to receive a new OSet_CV if tracking is NOT enabled,$N"
				    "or we$'re in Operator or Maintenance Mode, or,$N"
				    "if we$'re in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: [XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of th";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIO(Sts_PosInfNaN) GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIO(Sts_PosInfNaN) LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit S";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ,NEQ(Val_Fdbk,1) OTE(Sts_Active) ];
				RC: "============================================================$N"
				    "BUMP OPEN, BUMP CLOSE COMMAND HANDLING$N"
				    "============================================================$N"
				    "Ready to receive Bump Open / Bump Close Commands when:$N"
				    "*  Bump Timer preset is greater tha";
				N: [XIC(Sts_PosInfNaN) ,XIC(Sts_IOFault) ,XIC(Sts_ActuatorFault) ][XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_BumpOpen)XIO(Wrk_BumpClose)XIO(Wrk_BumpingOpen)XIO(Wrk_BumpingClose)[[XIO(Wrk_OpenFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpOpen) ,[XIO(Wrk_ClosedFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpClose) ];
				RC: "The Bump Open Command is used to pulse the Open Output$N"
				    "when the valve position feedback is not available (Inf, NaN, I/O Fault).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: XIC(OCmd_BumpOpen)OTU(OCmd_BumpOpen)XIC(ORdy_BumpOpen)OTL(Wrk_BumpOpen);
				RC: "The Bump Close Command is used to pulse the Close Output$N"
				    "when the valve position feedback is not available (Inf, NaN, I/O Fault).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####";
				N: XIC(OCmd_BumpClose)OTU(OCmd_BumpClose)XIC(ORdy_BumpClose)OTL(Wrk_BumpClose);
				RC: "============================================================$N"
				    "VALVE ACTUATOR FAULT DETECTION$N"
				    "============================================================$N"
				    "If the Actuator Fault Input is true and we$'re not in simulation.$N"
				    "raise an ACTUATOR FAULT Status.";
				N: XIC(Inp_ActuatorFault)XIO(Inp_Sim)OTE(Sts_ActuatorFault);
				RC: "Clear flags for capturing exception conditions.";
				N: OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);
				RC: "If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed$N"
				    "(bypassables not checked in Maintenance Mode, or in Override Mode if Override ignores bypassable interlocks...),$N"
				    "or if there is an I/O Fault, either HOLD the valve position or SHED it to the configured Interlock CV,$N"
				    "depending on the state of the Shed/Hold configuration.$N"
				    "$N"
				    "We don$'t want the Interlock Trip alarm occuring if Hand or Out of Service is going to win down below....$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) XIO(Sts_PosInfNaN) OTL(Wrk_ShedHold) MOV(Val_Pos,Wrk_CV) ];
				RC: "If the Pulse Output Valve is Out of Service or in Hand, or the Configuration is not valid,$N"
				    "set the CV to the feedback position (and do not energize pulse outputs -- handled elsewhere).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Sts_Hand) ,XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ]XIO(Sts_PosInfNaN)MOV(Val_Pos,Wrk_CV);
				RC: "After all that selecting, copy the final result to a holding register.  (We needed it above to do$N"
				    "the HOLD function on Interlock!)$N"
				    "$N"
				    "This is where the CV will be when ramping (if any) is done.";
				N: MOV(Wrk_CV,Wrk_CVSet);
				RC: "This rung determines whether the selected Position CV is +/- Infinity or +/- NotANumber.$N"
				    "In either case, the value cannot be passed into the rate limiter calculation or to the final output.$N"
				    "Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.";
				N: COP(Wrk_CVSet,Wrk_RealChkDINT,1)MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];
				RC: "Under these conditions, SKIP the output ramping:$N"
				    "$N"
				    "* The vlave is disabled$N"
				    "* The valve is in Hand$N"
				    "* Rate of Change Skip is configures TRUE and, either, the Mode is Maintenance,$N"
				    "the Mode is Override, or an Interlock holds us out.$N"
				    "* The CV Rate of Change Limit for the direction the CV is moving is ZERO.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);
				RC: "If the conditions above are NOT TRUE, do the rate limiting:$N"
				    "$N"
				    "If the time since the previous scan is not ZERO:$N"
				    "$N"
				    "* Calculate the amount to step this scan toward the final CV$N"
				    "* If we$'re within a single setp, go to the final CV$N"
				    "* If we$'re not within a single step, step one step closer (up or down, whichever way we need to go)$N"
				    "and show the $QRamping$Q status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) ,EQU(Cfg_CVRoCLimInc,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) ,EQU(Cfg_CVRoCLimDec,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "The following rungs generate the instruction$'s outputs, $N"
				    "on this rung the CV analog output (Out_CV)$N"
				    "$N"
				    "If not";
				N: [XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];
				RC: "The following rungs generate the instruction$'s Open and Close pulse outputs.$N"
				    "$N"
				    "If the Cycle Time is > 0, and the position and CV are valid real numbers, then:$N"
				    "$N"
				    "* the open output can be energized if the valve CV > Position, we$'re not$N"
				    "up against the open limit switch, the position is less than the Max CV,$N"
				    "and the valve has an Open Rate > 0.$N"
				    "$N"
				    "* the close output can be energized if the valve Position > CV, we$'re not$N"
				    "up against the closed limit switch, the position is more than the Min CV,$N"
				    "and the valve has a Close Rate > 0.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: GRT(Cfg_CycleT,0.0)XIO(Sts_PosInfNaN)XIO(Sts_CVInfNaN)XIO(Sts_OoS)XIO(Nrdy_CfgErr)XIO(Nrdy_IOFault)[GRT(Val_CVOut,Val_Pos) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ,XIC(Inp_Sim) ] LES(Val_Pos,Cfg_MaxCV) GRT(Cfg_OpenRate,0.0) OTE(Wrk_OKtoOpen) ,LES(Val_CVOut,Val_Pos) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ,XIC(Inp_Sim) ] GRT(Val_Pos,Cfg_MinCV) GRT(Cfg_CloseRate,0.0) OTE(Wrk_OKtoClose) ];
				RC: "This is just a continuously-running Cycle Timer.  By not using the Cycle$N"
				    "Timer $Q.DN$Q (done) bit on the rung, we avoid losing the one scan of$N"
				    "time when the timer is not running in an XIO / TON rung.";
				N: TON(Wrk_CycleT,?,?);
				RC: "When the Cycle completes, calculate a new Open Time (time to pulse the$N"
				    "Open output) and Close Time (time to pulse the Close output).$N"
				    "$N"
				    "Details of this calculation are in the Instruction Help for the POSP built-in$N"
				    "instruction, from which this logic is derived.";
				N: [GEQ(Wrk_CycleT.ACC,Wrk_CycleT_ms) ,XIO(Wrk_CycleActive) ][OTU(Wrk_CycleActive) OTU(Wrk_BumpingOpen) OTU(Wrk_BumpingClose) CLR(Wrk_CycleT.ACC) ,XIC(Wrk_OKtoOpen) [CPT(Wrk_OpenTime,(Val_CVOut-Val_Pos)/Cfg_OpenRate) ,LES(Wrk_OpenTimePrev,Cfg_CycleT) ADD(Wrk_OpenTime,Cfg_Deadtime,Wrk_OpenTime) ,GRT(Wrk_OpenTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_OpenTime) ,LES(Wrk_OpenTime,Cfg_MinOnT) CLR(Wrk_OpenTime) ] ,XIO(Wrk_OKtoOpen) XIO(Wrk_BumpOpen) CLR(Wrk_OpenTime) ,XIC(Wrk_BumpOpen) OTU(Wrk_BumpOpen) OTL(Wrk_BumpingOpen) MOV(Cfg_BumpT,Wrk_OpenTime) ,XIC(Wrk_OKtoClose) [CPT(Wrk_CloseTime,(Val_Pos-Val_CVOut)/Cfg_CloseRate) ,LES(Wrk_CloseTimePrev,Cfg_CycleT) ADD(Wrk_CloseTime,Cfg_Deadtime,Wrk_CloseTime) ,GRT(Wrk_CloseTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_CloseTime) ,LES(Wrk_CloseTime,Cfg_MinOnT) CLR(Wrk_CloseTime) ] ,XIO(Wrk_OKtoClose) XIO(Wrk_BumpClose) CLR(Wrk_CloseTime) ,XIC(Wrk_BumpClose) OTU(Wrk_BumpClose) OTL(Wrk_BumpingClose) MOV(Cfg_BumpT,Wrk_CloseTime) ,[NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] OTL(Wrk_CycleActive) ,MOV(Wrk_OpenTime,Wrk_OpenTimePrev) ,MOV(Wrk_CloseTime,Wrk_CloseTimePrev) ];
				RC: "If the Open output should be energized and the timer accumulator hasn$'t reached the Open time yet$N"
				    "(could be less than the cycle time, even zero), energize the Open request.$N"
				    "(We use a Work bit so we can send this to the position simulation logic above.)";
				N: [XIC(Wrk_OKtoOpen) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingOpen) ]CMP(Wrk_CycleT.ACC<(Wrk_OpenTime*1000.0))OTE(Wrk_Open);
				RC: "If the Close output should be energized and the timer accumulator hasn$'t reached the Close time yet$N"
				    "(could be less than the cycle time, even zero), energize the Close request.$N"
				    "(We use a Work bit so we can send this to the position simulation logic above.)";
				N: [XIC(Wrk_OKtoClose) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingClose) ]CMP(Wrk_CycleT.ACC<(Wrk_CloseTime*1000.0))OTE(Wrk_Close);
				RC: "If were not in simulation and the actuator is not faulted, go ahead and energize the real outputs$N"
				    "as determined by the logic above.";
				N: XIO(Inp_Sim)[XIC(Wrk_Open) OTE(Out_Open) ,XIC(Wrk_Close) OTE(Out_Close) ];
				RC: "============================================================$N"
				    "VALUES PROCESSING$N"
				    "============================================================$N"
				    "$N"
				    "Copy the working CV values to their $QVal_$Q output parameters, and based on Mode$N"
				    "and the Tracking configs, a";
				N: [MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Delet";
				N: OTL(IntlkTrip.PCfg_AllowExist)OTL(ActuatorFault.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(ActuatorFault.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle Device-Reported Actuator Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(ActuatorFault);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q breadcrumb on the graphic symbol).";
				N: [XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "A summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "5 = Bump Close requested or currently pulsing Out_Close$N"
				    "6 = Bump Open requested or currently pulsing Out_Open$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,[GRT(Wrk_OpenTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) LES(Wrk_CVOut,Wrk_CVSet) ] MOV(2,Wrk_Sts) ,[GRT(Wrk_CloseTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) GRT(Wrk_CVOut,Wrk_CVSet) ] MOV(1,Wrk_Sts) ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Wrk_BumpClose) ,XIC(Wrk_BumpingClose) ] OTE(Sts_BumpClose) MOV(5,Wrk_Sts) ,[XIC(Wrk_BumpOpen) ,XIC(Wrk_BumpingOpen) ] OTE(Sts_BumpOpen) MOV(6,Wrk_Sts) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for r";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(ActuatorFault.Val_Notify,Wrk_Notify) MOV(ActuatorFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(ActuatorFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(IntlkTrip.Sts_RdyAck) ,XIC(ActuatorFault.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(ActuatorFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership. clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "Clear latched Shed (Not Ready) bits.";
				N: OTU(Nrdy_IOFault);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveSO (Description := "Solenoid Operated Valve",
	                                         Revision := "4.10",
	                                         RevisionExtension := ".01 Release",
	                                         RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                         Vendor := "Rockwell Automation",
	                                         ExecutePrescan := Yes,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := Yes,
	                                         CreatedDate := "2008-03-27T19:50:50.098Z",
	                                         CreatedBy := "Not Available",
	                                         EditedDate := "2019-10-17T17:51:02.331Z",
	                                         EditedBy := "PROCESS\Library",
	                                         SoftwareRevision := "v18.02",
	                                         AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls and monitors a single solenoid operated$Nvalve (two position: opened, closed) and provides:$N$N*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N*  Monitoring of limit switch feedback, display of actual valve status$N*  Detection of Failure to Open, Failure to Close$N*  Monitoring of Permissive conditions to allow energizing$N*  Monitoring of Interlock conditions to de-energize$N*  Simulation, providing feedback of a working valve while disabling outputs$N*  Monitoring of I/O communication faults$N*  Alarms for Full Stall (didn$'t move), Transit Stall (didn$'t reach target position), Interlock Trip, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether valve$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, External, Program, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)$NSee 4.10 Release Notes for details.$N* Added audible alert on commanded energize.$N* Added Horn Status, Horn Inhibit.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)$NSee 4.00 Release Notes for details.$N* Modified handling of simultaneous open and close commands.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Corrected Reset Command logic.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_OpenLS : BOOL (Description := "Valve Open Limit Switch 1=confirmed OPEN",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_ClosedLS : BOOL (Description := "Valve Closed Limit Switch 1=confirmed CLOSED",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 0);
			Inp_PermOK : BOOL (Description := "1=Permissives OK, Valve can energize",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 1);
			Inp_NBPermOK : BOOL (Description := "1=Non-Bypassable Permissives OK, valve can energize",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, valve can energize",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, valve can energize",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working valve; 0=Open/Close/ Monitor actual valve",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Override Mode Command: 0=None, 1=Close, 2=Open",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset all fault conditions and latched Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_FailOpen : BOOL (Description := "1=Fail Open (energize to close), 0=Fail Closed (energize to open)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_HasOpenLS : BOOL (Description := "1=Valve provides an Open Limit Switch signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasClosedLS : BOOL (Description := "1=Valve provides a Closed Limit Switch signal",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_UseOpenLS : BOOL (Description := "1=Valve Open LS should be used for failure checking",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseClosedLS : BOOL (Description := "1=Valve Closed LS should be used for failure checking",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_LSFail : BOOL (Description := "1=both switches ON=fail, 0=both switches OFF=fail",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_HasPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_Perm",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasStatsObj : BOOL (Description := "1=Tells HMI a P_ValveStats is monitoring this valve",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New valve OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New valve XCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFullStall : BOOL (Description := "1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 1);
			Cfg_ShedOnTransitStall : BOOL (Description := "1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  DefaultData := 1);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasFullStallAlm OF FullStall.Cfg_Exists (Description := "1=Full Stall Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasTransitStallAlm OF TransitStall.Cfg_Exists (Description := "1=Transit Stall Alarm exists and will be checked",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_FullStallResetReqd OF FullStall.Cfg_ResetReqd (Description := "1=Reset requied to clear Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_TransitStallResetReqd OF TransitStall.Cfg_ResetReqd (Description := "1=Reset required to clear Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_FullStallAckReqd OF FullStall.Cfg_AckReqd (Description := "1=Acknowledge required for Full Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_TransitStallAckReqd OF TransitStall.Cfg_AckReqd (Description := "1=Acknowledge required for Transit Stall Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FullStallSeverity OF FullStall.Cfg_Severity (Description := "Full Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_TransitStallSeverity OF TransitStall.Cfg_Severity (Description := "Transit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_SimFdbkT : REAL (Description := "Delay to echo back of Open/Closed status when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 2.00000000e+000);
			Cfg_FullStallT : REAL (Description := "After command, time with no motion before Fault (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 5.00000000e+000);
			Cfg_TransitStallT : REAL (Description := "After command, time to reach position before fault (sec)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1.00000000e+001);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Open : BOOL (Description := "Program Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Close : BOOL (Description := "Program Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to ResetShed Latches and Cleared Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_FullStallAck OF FullStall.PCmd_Ack (Description := "Program Command to Acknowledge Full Stall Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_FullStallSuppress OF FullStall.PCmd_Suppress (Description := "Program Command to Suppress Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_FullStallUnsuppress OF FullStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Full Stall Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_FullStallUnshelve OF FullStall.PCmd_Unshelve (Description := "Program Command to Unshelve Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_TransitStallAck OF TransitStall.PCmd_Ack (Description := "Program Command to Acknowledge Transit Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_TransitStallSuppress OF TransitStall.PCmd_Suppress (Description := "Program Command to Suppress Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_TransitStallUnsuppress OF TransitStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Transit Stall Alarm",
			                                       Usage := Input,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No);
			PCmd_TransitStallUnshelve OF TransitStall.PCmd_Unshelve (Description := "Program Command to Unshelve Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Open : BOOL (Description := "External Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			XCmd_Close : BOOL (Description := "External Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "Ext Cmd to clear shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out : BOOL (Description := "1=Energize Valve Solenoid",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command 0=None, 1=Close, 2=Open",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "Device Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Closed : BOOL (Description := "1=Valve requested to Close and is confirmed Closed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Opening : BOOL (Description := "1=Valve requested to open and awaiting open feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Opened : BOOL (Description := "1=Valve requested to open and is confirmed Opened",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Closing : BOOL (Description := "1=Valve requested to Close and awaiting Closed feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Valve Horn Active",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Valve available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_LSFail : BOOL (Description := "1=Limit Switch Overlap Failure",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Fail : BOOL (Description := "1=Device Not Ready: Device Failure (Shed Requires Reset)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Nrdy_Perm : BOOL (Description := "1=Device Not Ready: Permissive Not OK",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=A Maintenance Bypass is Active, display icon",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=An Alarm is Shelved, Disabled or Suppressed, display icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Check Time (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Sim : BOOL (Description := "1=Error in Config: Invalid Simulation Time (use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_FullStall OF FullStall.Inp (Description := "1=Valve Full Stall (failed to move at all)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_FullStall OF FullStall.Alm (Description := "1=Valve Full Stall (failed to move at all) Alarm",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_FullStall OF FullStall.Ack (Description := "1=Full Stall Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_FullStallDisabled OF FullStall.Disabled (Description := "1=Full Stall Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_FullStallShelved OF FullStall.Shelved (Description := "1=Full Stall Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_FullStallSuppressed OF FullStall.Suppressed (Description := "1=Full Stall Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStall OF TransitStall.Inp (Description := "1=Valve Transit Stall (did not reach target position)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Alm_TransitStall OF TransitStall.Alm (Description := "1=Valve Transit Stall (did not reach target pos.) Alarm",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Ack_TransitStall OF TransitStall.Ack (Description := "1=Transit Stall Alarm has been acknowledged",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_TransitStallDisabled OF TransitStall.Disabled (Description := "1=Transit Stall Alarm has been Disabled by Maintenance",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_TransitStallShelved OF TransitStall.Shelved (Description := "1=Transit Stall Alarm has been Shelved by Operator",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStallSuppressed OF TransitStall.Suppressed (Description := "1=Transit Stall Alarm has been Suppressed by Program",
			                                      Usage := Output,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No,
			                                      ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveSO : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Valve Mode Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			TransitStall : P_Alarm (Description := "Valve Transit Stall (moved but did not reach target) Alarm",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			FullStall : P_Alarm (Description := "Valve Full Stall (did not move) Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Valve Control$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Open : BOOL (Description := "1=Requested to OPEN Valve, 0=Requested to CLOSE Valve",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_SimOpenT : TIMER (Description := "Simulation Delay until Opened",
			                       ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Wrk_SimCloseT : TIMER (Description := "Simulation Delay until Closed",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_TransitStallT : TIMER (Description := "Timer for Transit Stall Check",
			                            ExternalAccess := Read Only,
			                            DefaultData := "[0,0,0]");
			Wrk_FullStallT : TIMER (Description := "Timer for Full Stall Check",
			                         ExternalAccess := Read Only,
			                         DefaultData := "[0,0,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Cmd : DINT (Description := "Buffer for building Val_Cmd",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00']");
			Wrk_SimOpenLS : BOOL (Description := "Simulated valve Open Limit Switch",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_SimClosedLS : BOOL (Description := "Simulated valve Closed Limit Switch",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Valve this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			OCmd_Close : BOOL (Description := "Operator Command to Close Valve",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_Open : BOOL (Description := "Operator Command to Open Valve",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_Close : BOOL (Description := "1=Ready for OCmd_Close (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Open : BOOL (Description := "1=Ready for OCmd_Open (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to clear shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_CloseCmdRcvd : BOOL (Description := "1=Received a Close command this scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_OpenCmdRcvd : BOOL (Description := "1=Received an Open command this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert on start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Valve Status shown but Alarms inhibited.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "============================================================$N"
				    "LIMIT SWITCH FEEDBACK DETERMINATION$N"
				    "============================================================$N"
				    "This first $QOpen$Q feedback is a copy of the Open Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the$N"
				    "Closed Limit Switch is being used.";
				N: [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);
				RC: "This first $QClosed$Q feedback is a copy of the Closed Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the$N"
				    "Open Limit Switch is being used.";
				N: [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];
				RC: "Reset the fault condition and simulation timers.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Outputs are cleared when Disabled (EnableInFalse).$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "Show the current state of the valve.";
				N: [XIC(Wrk_ClosedFdbk) MOV(1,Val_Sts) ,XIC(Wrk_OpenFdbk) MOV(2,Val_Sts) ,XIO(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) [XIC(Cfg_FailOpen) MOV(6,Val_Sts) ,XIO(Cfg_FailOpen) MOV(5,Val_Sts) ] ];
				RC: "Show the motor as Disabled and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear remaining Status bits.$N"
				    "Show the enumerated valve command as NONE.$N"
				    "Show the enumerated valve fault status as NONE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Fault) ];
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(FullStall.Inp_OoS) P_Alarm(FullStall) ,OTL(TransitStall.Inp_OoS) P_Alarm(TransitStall) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FullStall.Sts_AlmInh) ,XIC(TransitStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality (Srcq) for Val_InpPV$N"
				    "Start with the Srcq from the Input Channel object if it$'s available.$N"
				    "Otherwise, start based on bad/uncertain input bits.$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor solenoid-operated valve")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_ items$N"
				    "to HMI_, and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.00.01  2018-08-24:  Corrected Reset Command logic.$N"
				    "V4.00.02  2018-11-02:  Modified handling of simultaneous open and close commands.$N"
				    "V4.10.00  2019-03-25:  Added audible alert on commanded energize. Added Horn$N"
				    "Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls and monitors a single solenoid operated$N"
				    "valve (typ. two position: opened, closed) and provides:$N"
				    "$N"
				    "*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N"
				    "*  Monitoring of limit switch feedback, display of actual valve status$N"
				    "*  Detection of failure to move (full stall), failure to reach position (transit stall)$N"
				    "*  Monitoring of Permissive conditions to allow energizing$N"
				    "*  Monitoring of Interlock conditions to de-energize$N"
				    "*  Simulation, providing feedback of a working valve while disabling outputs$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Enter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.$N"
				    "Enter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.$N"
				    "Enter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)$N"
				    "(zero - held on continuously)$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the$N"
				    "Timer Preset.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####$N"
				    "#####  Added Inp_HornInh to disable Horn operation.  #####";
				N: [[MUL(Cfg_FullStallT,1000.0,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000.0,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when Opened or Closed in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "SIMULATION TIMERS$N"
				    "============================================================$N"
				    "If the Valve SHOULD BE Opened, run an Open Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimOpenT,?,?);
				RC: "If the valve SHOULD BE CLosed, run a Close Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimCloseT,?,?);
				RC: "When 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.";
				N: CMP(Wrk_SimOpenT.ACC>(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];
				RC: "When 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.";
				N: CMP(Wrk_SimCloseT.ACC>(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];
				RC: "When the valve simulation open time has expired, move onto the simulated open limit switch.";
				N: XIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);
				RC: "When the valve simulation close time has expired, move onto the simulated closed limit switch.";
				N: XIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);
				RC: "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "*  Valve HAS opened position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE opened position feedback$N"
				    "*  Valve HAS closed position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE closed position feedback";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.01  2018-08-24:  Corrected Reset Command logic.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(Cfg_OCmdResets) [XIC(OCmd_Open) ,XIC(OCmd_Close) ] [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(Cfg_XCmdResets) [XIC(XCmd_Open) ,XIC(XCmd_Close) ] XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "============================================================$N"
				    "VALVE FULL STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t moved off the Fully Closed position,$N"
				    "or if it was told to Close and it hasn$'t moved off the Fully Open position,$N"
				    "run the Full Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_FullStallT,?,?);
				RC: "If the Full Stall timer times out, the valve never moved when it was commanded.$N"
				    "If we$'re not in Maintenance mode, issue a Full Stall Status.";
				N: XIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);
				RC: "============================================================$N"
				    "VALVE TRANSIT STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t reached fully Open,$N"
				    "or if it was told to Close and it hasn$'t reached fully Closed,$N"
				    "run the Transit Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_TransitStallT,?,?);
				RC: "If the Transit Stall timer times out and we$'re not in Maintenance Mode,$N"
				    "raise the Transit Stall Status (valve moved but did not reach target).";
				N: XIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "the valve to shed (de-energize).";
				N: [XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The motor is AVAILABLE to be run by automation if it is in PROGRAM$N"
				    "Mode and the $QNot Ready$Q status is cleared.$N"
				    "#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If a Valve CLOSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is CLOSE, mark the valve TO CLOSE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Close) OTU(XCmd_Close) XIC(Sts_Ext) ,XIC(PCmd_Close) OTU(PCmd_Close) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_CloseCmdRcvd);
				RC: "If a Valve OPEN command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is OPEN, mark the valve TO OPEN.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Open) OTU(XCmd_Open) XIC(Sts_Ext) ,XIC(PCmd_Open) OTU(PCmd_Open) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_OpenCmdRcvd);
				RC: "If a Valve CLOSE command is received and there$'s no OPEN command (or closed is the fail state),$N"
				    "then check permissives -- if OK, close the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_CloseCmdRcvd)[XIO(Wrk_OpenCmdRcvd) ,XIO(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)[OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIO(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "If a Valve OPEN command is received and there$'s no CLOSE command (or opened is the fail state),$N"
				    "then check permissives -- if OK, open the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_OpenCmdRcvd)[XIO(Wrk_CloseCmdRcvd) ,XIC(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)[OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIC(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "Higher Priority: HAND always wins over other sources:$N"
				    "If in Hand, have the Valve follow the position feedback.$N"
				    "If the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.$N"
				    "If the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ,OTU(Wrk_StartHorn) ];
				RC: "Sound the horn when energising$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "If anything stops opening, also stop the pre-start audible.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ]OTU(Wrk_StartHorn);
				RC: "If we are sounding the audible start alert (start command accepted) and we lose$N"
				    "the permissive before actually opening or closing the valve, cancel the command$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_StartHorn)[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ][XIC(Wrk_Open) XIO(Cfg_FailOpen) OTU(Wrk_Open) OTU(Wrk_StartHorn) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) OTL(Wrk_Open) OTU(Wrk_StartHorn) ];
				RC: "Highest Priority:$N"
				    "If the Valve has a Shed Fault OR if the Valve is Disabled or$N"
				    "has a Configuration Error, set it to its FAIL STATE.";
				N: XIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.$N"
				    "If the Valve is not faulted and not disabledm then:$N"
				    "if the valve energizes to open and should be open, or$N"
				    "if the valve energizes to close and should be closed,$N"
				    "then energize the Output (Out)$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIO(Wrk_StartHorn) OTE(Out) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];
				RC: "============================================================$N"
				    "DEVICE STATUS GENERATION$N"
				    "============================================================$N"
				    "Val_Cmd is the currently-executing command:$N"
				    "0 = None$N"
				    "1 = Close$N"
				    "2 = Open$N"
				    "$N"
				    "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Powerup / Unknown$N"
				    "1 = Closed$N"
				    "2 = Opened$N"
				    "5 = Closing$N"
				    "6 = Opening$N"
				    "10 = Horn$N"
				    "33 = Out of Service$N"
				    "$N"
				    "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Full Stall$N"
				    "17 = Transit Stall$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: CLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);
				RC: "These rungs generate the Opening, Opened, Closeping and Closed Status bits.$N"
				    "$N"
				    "If the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;$N"
				    "turn off ALL the Sts_xxx states!!!!!$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback doesn$'t yet show it Opened,$N"
				    "the Valve is OpenING.$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback shows it Opened,$N"
				    "the Valve is Opened.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback does not show Closed,$N"
				    "the Valve is CloseING.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback shows it has Closed,$N"
				    "the Valve is Closed.$N"
				    "$N"
				    "If the audible alert is active, show the Status as HORN.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIO(Wrk_StartHorn) XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_StartHorn) XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) MOV(10,Wrk_Sts) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "Ready to Open if in Operator or Maintenance, valve is NOT $'not ready$' and valve is closed,$N"
				    "or valve is closing and energizes to close.$N"
				    "$N"
				    "Ready to Close if in Operator or Maintenance, valve is NOT $'not ready$' and valve is opened,$N"
				    "or valve is opening and energizes to open.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) XIO(Wrk_StartHorn) OTE(ORdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) XIO(Wrk_StartHorn) OTE(ORdy_Close) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "$N"
				    "* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "(If feedback exists, the stall alarms must be allowed to exist.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(FullStall.Inp_OoS)OTE(TransitStall.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FullStall);
				RC: "Handle Valve Transit Stall (moved but did not complete move)$N"
				    "Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(TransitStall);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Nrdy_CfgErr) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIO(Wrk_StartHorn) XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIO(Wrk_StartHorn) XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(TransitStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(FullStall.Sts_RdyAck) ,XIC(TransitStall.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FullStall.Sts_RdyReset) ,XIC(TransitStall.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, set to De-Energized state, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "On Prescan, set the valve to its DE-ENERGIZED STATE$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Clear the latched Run Command, latched Shed faults,$N"
				    "and reset the fault condition and command retrigger timers.";
				N: [OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];
				RC: "All Outputs are de-energized on Prescan.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "On Prescan, clear the following:$N"
				    "Val_Cmd (no command active)$N"
				    "Val_Fdbk (device position not determined)$N"
				    "Val_Sts (device status powerup / unknown)";
				N: CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Intlk (Description := "Interlocks",
	                                       Revision := "4.10",
	                                       RevisionExtension := ".01 Release",
	                                       RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := Yes,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := Yes,
	                                       CreatedDate := "2008-04-02T16:58:50.551Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2019-10-16T20:50:58.588Z",
	                                       EditedBy := "PROCESS\Library",
	                                       SoftwareRevision := "v18.02",
	                                       AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction monitors up to 16 Interlock conditions.  It provides these features:$N$N*  The $QOK$Q state of each Interlock Input is configurable.  By default,$N    each Input is 1 to trip, 0 when OK to run.$N*  Interlocks may be configured as Latched.  Latched Interlocks$N    require a Reset Command to clear.  The latching function can be$N    inhibited via a Latch Defeat input, for example, to avoid latching$N    Interlocks for a stopped motor.$N*  Interlocks may be configured as Bypassable; Non-Bypassable$N    Interlocks are reported separately so the destination object can$N    decide whether to bypass (ignore) bypassable interlocks, such$N    as in Maintenance Mode.$N*  First-Out reporting indicates the first condition that caused the$N    running equipment to be tripped.$N*  For each Interlock condition, a Tag may be defined for navigation.$N    Clicking the Interlock description will call up the associated Tag$'s$N    Faceplate.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* Modified conditions for clearing first-out status and text.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Changed type of Val_FirstOutTxt to STRING_Cond.$N* Corrected Scan Mode selection to execute Prescan logic.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added Val_FirstOutTxt string (Local, read-only) for use in$N   IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyReset for use by external objects.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Intlk00 OF Wrk_Inp.0 (Description := "Interlock Cond. 00, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk01 OF Wrk_Inp.1 (Description := "Interlock Cond. 01, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk02 OF Wrk_Inp.2 (Description := "Interlock Cond. 02, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk03 OF Wrk_Inp.3 (Description := "Interlock Cond. 03, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk04 OF Wrk_Inp.4 (Description := "Interlock Cond. 04, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk05 OF Wrk_Inp.5 (Description := "Interlock Cond. 05, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk06 OF Wrk_Inp.6 (Description := "Interlock Cond. 06, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk07 OF Wrk_Inp.7 (Description := "Interlock Cond. 07, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk08 OF Wrk_Inp.8 (Description := "Interlock Cond. 08, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk09 OF Wrk_Inp.9 (Description := "Interlock Cond. 09, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk10 OF Wrk_Inp.10 (Description := "Interlock Cond. 10, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk11 OF Wrk_Inp.11 (Description := "Interlock Cond. 11, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk12 OF Wrk_Inp.12 (Description := "Interlock Cond. 12, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk13 OF Wrk_Inp.13 (Description := "Interlock Cond. 13, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk14 OF Wrk_Inp.14 (Description := "Interlock Cond. 14, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk15 OF Wrk_Inp.15 (Description := "Interlock Cond. 15, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_BypActive : BOOL (Description := "1=Interlock Bypassing is currently active",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 0);
			Inp_LatchDefeat : BOOL (Description := "Latch Defeat 1=Do$Nnot latch inputs even if configured for latching",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset Latched Interlocks and First-Out",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Cfg_OKState : INT (Description := "Bits indicate which state (0 or 1) of each input is OK to run",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_Latched : INT (Description := "Set bits indicate which conditions are latched (sealed in)",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_Bypassable : INT (Description := "Set bits indicate which conditions can be bypassed",
			                          Usage := Input,
			                          RADIX := Binary,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasNav : INT (Description := "Set bits indicate which Navigation buttons are enabled",
			                      Usage := Input,
			                      RADIX := Binary,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			PCmd_Reset : BOOL (Description := "Program Command to Reset Latched Interlocks",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Sts_IntlkOK : BOOL (Description := "Overall Interlock Status (1=OK to run, 0=Stop)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1);
			Sts_NBIntlkOK : BOOL (Description := "Non-Bypassable Interlock Status (1=All NB Interlocks OK to run)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 1);
			Sts_BypActive : BOOL (Description := "1=Interlock Bypassing is Active (ignore bypassable interlocks)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched interlock (returned to OK) is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_Intlk : INT (Description := "Individual Interlock Status (1=Stop, 0=OK)",
			                     Usage := Output,
			                     RADIX := Binary,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_FirstOut : INT (Description := "Interlock First Out Status (bit 1 is First Not-OK condition)",
			                        Usage := Output,
			                        RADIX := Binary,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			P_Intlk : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_CondTxt : STRING_Cond[16] (Description := "Short HMI description of Interlock Conditions",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			Wrk_Inp : INT (Description := "Collection copy of Inp_IntlkXXs",
			                  RADIX := Binary,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_NB : INT (Description := "Working register for Non-Bypassable Interlock ogic",
			                 RADIX := Binary,
			                 ExternalAccess := None,
			                 DefaultData := 0);
			Wrk_Intlk : INT (Description := "Working register for Interlock logic",
			                    RADIX := Binary,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_FirstOut : INT (Description := "Working register for First Out logic",
			                       RADIX := Binary,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_Sts : INT (Description := "Working register for generating Interlock status",
			                  RADIX := Binary,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_PrevSts : INT (Description := "Interlock Status previous scan",
			                      RADIX := Binary,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_LatchEnable : BOOL (Description := "1=Latch interlock if configured to latch, 0=don$'t latch",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 1);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_InpInv : INT (Description := "Input states after inversion based on Cfg_OKState",
			                     RADIX := Binary,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[7,'P_Intlk$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[10,'Interlocks$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_NavTag : STRING_NavTag[16] (Description := "Tagnames for destinations of Navigation buttons",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			MSet_Bypass : INT (Description := "Individual condition Maintenance Bypass toggles",
			                      RADIX := Binary,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Val_FirstOutTxt : STRING_Cond (Description := "Text Description of First-Out Condition",
			                          ExternalAccess := Read Only,
			                          DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_NonIntlkStop : BOOL (Description := "One-Shot store: Stop OTHER than Interlock Stop occurred.",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_SetFirstOut : BOOL (Description := "One-Shot store: First Out update triggered",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset Latched Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Set summary $QOK$Q Status bits to FALSE (0)")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    " Clear $QLurking$Q Commands (received while on false rung).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: OTU(OCmd_Reset)OTU(PCmd_Reset);
				RC: " $N"
				    "Since we$'re not processing Operator Commands, we$'re not READY for them either!";
				N: OTU(ORdy_Reset);
				RC: "If this Interlocks instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then set the summary Interlock OK Status bits to FALSE (0).";
				N: OTU(Sts_IntlkOK)OTU(Sts_NBIntlkOK);
				RC: "Individual Interlock Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  This AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);
		END_ROUTINE

		ROUTINE Logic (Description := "Check Interlock Conditions")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Intlk:  PROCESS -- INTERLOCKS$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, and V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added Val_FirstOutTxt string (Local, read-only) for use in$N"
				    "IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyReset for use by external objects.$N"
				    "V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.$N"
				    "Corrected Scan Mode selection to execute Prescan logic. Added Cfg_HasMoreObj.\$N"
				    "V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.$N"
				    "============================================================$N"
				    "This Instruction monitors up to 16 Interlock conditions.  It provides these features:$N"
				    "$N"
				    "*  The $QOK$Q state of each Interlock Input is configurable.$N"
				    "By default, each Input is 1 to trip, 0 when OK to run.$N"
				    "*  Interlocks may be configured as Latched.  Latched Interlocks$N"
				    "require a Reset Command to clear.  The latching function can be inhibited$N"
				    "via a Latch Defeat input, for example, to avoid latching Interlocks for a stopped motor.$N"
				    "*  Interlocks may be configured as Bypassable.  Bypassable Interlocks are reported$N"
				    "separately; the destination object can use this information to bypass these$N"
				    "Interlocks in Maintenance Mode or upon command.$N"
				    "*  First-Out reporting indicates the first condition that$N"
				    "caused the running equipment to be tripped.$N"
				    "* For each Interlock condition, a Tag may be defined for navigation. Clicking$N"
				    "the Interlock description will call up the associated Tag$'s Faceplate.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, Val_FirstOutTxt; renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) CONCAT(HMI_Lib,HMI_Type,Val_FirstOutTxt) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];
				RC: "============================================================$N"
				    "INPUT GATHERING$N"
				    "============================================================$N"
				    "This object uses word-wise logic.  The 16 interlock inputs are aliased$N"
				    "to the Wrk_Inp word, so no logic is needed to collect the individual$N"
				    "conditions.  We can immediately start processing the interlock logic.$N"
				    "============================================================$N"
				    "HANDLE $QOK STATE$Q INVERSIONS$N"
				    "============================================================$N"
				    "This rung inverts the Input bits whose $QOK State$Q is 1 (0 to Stop).$N"
				    "The resulting Wrk_Inp word is ZERO if all interlock inputs are $QOK$Q.";
				N: LBL(SkipText)XOR(Wrk_Inp,Cfg_OKState,Wrk_InpInv);
				RC: "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "On receipt of a Reset Command, the output$N"
				    "Interlock Status (internal copy, actually) is cleared.$N"
				    "(Later logic may fill this in again if some Interlock conditions are true...)$N"
				    "$N"
				    "NOTE:  This object is $QModeless$Q -- Operator and Program Commands$N"
				    "are accepted at any time.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ]CLR(Wrk_Sts);
				RC: "If the Latch Defeat Input is ON (say, motor not running) and the stored interlock$N"
				    "status is clear (typically, after we get a reset in the rung above),$N"
				    "switch to $Qnot latching$Q for all interlock inputs (regardless of Cfg_Latched).$N"
				    "$N"
				    "This has the effect of keeping the Latch Enable work bit ON until a Reset is received.$N"
				    "Hence this is part of the $Qreset command processing$Q logic....";
				N: EQU(Wrk_Sts,0)XIC(Inp_LatchDefeat)OTU(Wrk_LatchEnable);
				RC: "============================================================$N"
				    "INTERLOCK PROCESSING$N"
				    "============================================================$N"
				    "This rung clears any bits in the stored Interlock status for which the$N"
				    "Input bit is OFF and the bit is NOT configured as Latched.$N"
				    "$N"
				    "If the LatchDefeat input in OFF, set the internal Latch Enable work bit.$N"
				    "If this bit is ON, don$'t clear any latched bits with this rung (keep them latched).$N"
				    "If this bit is OFF, clear any bits that are NOT on in the input, whether$N"
				    "configured for latching or not!";
				N: [XIO(Inp_LatchDefeat) OTL(Wrk_LatchEnable) ,XIC(Wrk_LatchEnable) OR(Cfg_Latched,Wrk_InpInv,Wrk_Intlk) ,XIO(Wrk_LatchEnable) MOV(Wrk_InpInv,Wrk_Intlk) ]AND(Wrk_Sts,Wrk_Intlk,Wrk_Sts);
				RC: "This rung SETS Interlock status bits for any Interlock condition Input that is true.";
				N: OR(Wrk_Sts,Wrk_InpInv,Wrk_Sts);
				RC: "Individual Interlock Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  This AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.$N"
				    "$N"
				    "The internal Non-Bypassable Interlocks word has bits set only if the Input is TRUE$N"
				    "AND the bit is configured as a NON-bypassable Interlock OR NOT bypassed..";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)NOT(MSet_Bypass,Wrk_NB)AND(Wrk_Sts,Wrk_NB,Wrk_NB);
				RC: "Clear the First Out status and text when the Latch Defeat input turns off (One-Shot).$N"
				    "This generally occurs when the downstream device STARTS.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.  #####";
				N: XIO(Inp_LatchDefeat)ONS(Wrk_NonIntlkStop)CLR(Wrk_FirstOut)FLL(0,Val_FirstOutTxt,1);
				RC: "If an interlock condition occurs (which interlocks depends on the$N"
				    "bypass status!) and the Latch Defeat input is NOT set,$N"
				    "the equipment is running and will be shut down.$N"
				    "If this happens, record the First Out status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.  #####";
				N: [XIO(Inp_BypActive) NEQ(Wrk_Sts,0) ,XIC(Inp_BypActive) NEQ(Wrk_NB,0) ]XIO(Inp_LatchDefeat)ONS(Wrk_SetFirstOut)[XIO(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_Sts)AND(NOT(Wrk_PrevSts))) ,XIC(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_NB)AND(NOT(Wrk_PrevSts))) ,NEQ(Wrk_FirstOut,0) [XIC(Wrk_FirstOut.15) COP(Cfg_CondTxt[15],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.14) COP(Cfg_CondTxt[14],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.13) COP(Cfg_CondTxt[13],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.12) COP(Cfg_CondTxt[12],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.11) COP(Cfg_CondTxt[11],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.10) COP(Cfg_CondTxt[10],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.9) COP(Cfg_CondTxt[9],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.8) COP(Cfg_CondTxt[8],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.7) COP(Cfg_CondTxt[7],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.6) COP(Cfg_CondTxt[6],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.5) COP(Cfg_CondTxt[5],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.4) COP(Cfg_CondTxt[4],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.3) COP(Cfg_CondTxt[3],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.2) COP(Cfg_CondTxt[2],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.1) COP(Cfg_CondTxt[1],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.0) COP(Cfg_CondTxt[0],Val_FirstOutTxt,1) ] ];
				RC: "The value used for $QFirst Out$Q generation this scan is stored$N"
				    "as the $Qprevious$Q value for use in the above logic next scan.";
				N: [XIO(Inp_BypActive) MOV(Wrk_Sts,Wrk_PrevSts) ,XIC(Inp_BypActive) MOV(Wrk_NB,Wrk_PrevSts) ];
				RC: "============================================================$N"
				    "STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung generates the public Status for this object.$N"
				    "If all the Interlock Status bits are zero, there is no condition to$N"
				    "shut down the affected equipment.  In that case, show the Interlock Status as $QOK$Q$N"
				    "$N"
				    "Similar logic applies for the Non-Bypassable Interlocks OK Status.$N"
				    "$N"
				    "Also show the individual Interlock Status bits and the First Out Status bits.$N"
				    "$N"
				    "NOTE:  Working registers are used to prevent outside writes to the Sts_xxx$N"
				    "parameters from affecting the state of this object!";
				N: [[EQU(Wrk_Sts,0) OTE(Sts_IntlkOK) ,EQU(Wrk_NB,0) OTE(Sts_NBIntlkOK) ] ,XIC(Inp_BypActive) OTE(Sts_BypActive) ,MOV(Wrk_Sts,Sts_Intlk) ,MOV(Wrk_FirstOut,Sts_FirstOut) ];
				RC: "============================================================$N"
				    "COMMAND READIES$N"
				    "============================================================$N"
				    "This Interlock ojbect is ready for (needs) a RESET Command$N"
				    "if any Latched Interlocks are SET.";
				N: CMP((NOT(Wrk_InpInv))AND(Wrk_Sts)AND(Cfg_Latched))OTE(ORdy_Reset);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, clear any $Qlurking$Q Commands.";
				N: OTU(OCmd_Reset)OTU(PCmd_Reset);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_Valid (Description := "Is DateTime Valid?",
	                                       Revision := "1.0",
	                                       RevisionExtension := "00 Release",
	                                       RevisionNote := "Initial formal release",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := No,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := No,
	                                       CreatedDate := "2007-09-07T20:09:49.027Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2021-01-23T04:38:12.493Z",
	                                       EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                       SoftwareRevision := "v32.03",
	                                       AdditionalHelpText := "This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:$N$N  *  0 <= Microseconds < 1,000,000$N  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!$N  *  0 <= Minutes < 60$N  *  0 <= Hours < 24$N  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)$N  *  1 <= Month <= 12$N  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)$N$N  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends $Qindefinitely$Q (at least 5.8 million years) either side of $Qzero$Q!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date and Time to check for validity",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Out : BOOL (Description := "1 = Date/Time is valid (exists)",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_YrInvalid : BOOL (Description := "1 = Date is invalid because year is out of the range this instruction can check",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_MoInvalid : BOOL (Description := "1 = Month is Invalid (1 to 12)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_DaInvalid : BOOL (Description := "1 = Day is Invalid (not within days for that month/year)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_HrInvalid : BOOL (Description := "1 = Hour is Invalid (0 to 23)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_MinInvalid : BOOL (Description := "1 = Minute is invalid (0 to 59)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_SecInvalid : BOOL (Description := "1 = Second is invalid (0 to 59)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_uSecInvalid : BOOL (Description := "1 = Microsecond is Invalid (0 to 999,999)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_F : DINT (Description := "Used in calculating Gregorian Day Number (function of month)",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_G : DINT (Description := "Used in calculating Gregorian Day Number (function of Year and F)",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_GD : DINT (Description := "Gregorian Day Number (calculated for given Y/M/D)",
			                 RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			Wrk_yyy : DINT (Description := "Intermediate for year calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_ddd : DINT (Description := "Intermediate for day calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_mmm : DINT (Description := "Intermediate for month calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_y : DINT (Description := "Calculated YEAR from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_m : DINT (Description := "Calculated MONTH from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_d : DINT (Description := "Calculated DAY from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Checks whether given DateTime is valid (exists on common calendar/clock)")
			'// T_Valid : TIME -- CHECK FOR VALID DATE / TIME
			'// 
			'// This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:
			'//
			'//  *  0 <= Microseconds < 1,000,000
			'//  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!
			'//  *  0 <= Minutes < 60
			'//  *  0 <= Hours < 24
			'//  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)
			'//  *  1 <= Month <= 12
			'//  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)
			'//
			'//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest
			'//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian
			'//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /
			'//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.
			'//
			'//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'// Check Microseconds
			'IF ((Ref_DT.uSec < 0) OR (Ref_DT.uSec > 999999)) THEN
			'	Sts_uSecInvalid := 1;
			'ELSE
			'	Sts_uSecInvalid := 0;
			'END_IF;
			'
			'// Check Seconds
			'IF ((Ref_DT.Sec < 0) OR (Ref_DT.Sec > 59)) THEN
			'	Sts_SecInvalid := 1;
			'ELSE
			'	Sts_SecInvalid := 0;
			'END_IF;
			'
			'// Check Minutes
			'IF ((Ref_DT.Min < 0) OR (Ref_DT.Min > 59)) THEN
			'	Sts_MinInvalid := 1;
			'ELSE
			'	Sts_MinInvalid := 0;
			'END_IF;
			'
			'// Check Hour
			'IF ((Ref_DT.Hr < 0) OR (Ref_DT.Hr > 23)) THEN
			'	Sts_HrInvalid := 1;
			'ELSE
			'	Sts_HrInvalid := 0;
			'END_IF;
			'
			'// Check Day (basic check, see below for more!)
			'IF ((Ref_DT.Da < 1) OR (Ref_DT.Da > 31)) THEN
			'	Sts_DaInvalid := 1;
			'ELSE
			'	Sts_DaInvalid := 0;
			'END_IF;
			'
			'// Check Month
			'IF ((Ref_DT.Mo < 1) OR (Ref_DT.Mo > 12)) THEN
			'	Sts_MoInvalid := 1;
			'ELSE
			'	Sts_MoInvalid := 0;
			'END_IF;
			'
			'// Check Year is in the range we can test
			'IF ((Ref_DT.Yr < -5879600) OR (Ref_DT.Yr > 5879600)) THEN
			'	Sts_YrInvalid := 1;
			'ELSE
			'	Sts_YrInvalid := 0;
			'END_IF;
			'
			'// If the Year, Month and Day are all valid in the base checks above, check that the Date is a valid Gregorian Date
			'IF (NOT(Sts_DaInvalid) AND NOT(Sts_MoInvalid) AND NOT(Sts_YrInvalid)) THEN
			'//  First, Calculate a "Gregorian Day Number" for the input Yr/Mo/Da:
			'	Wrk_F := (Ref_DT.Mo+9) MOD 12;
			'	Wrk_G := Ref_DT.Yr - Wrk_F/10;
			'	Wrk_GD := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da-1;
			'
			'//  Now, given the Gregorian Day Number, calculate the calendar date
			'
			'	Wrk_yyy := TRUNC (Wrk_GD +1.5)/365.2425;
			'	Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'	IF (Wrk_ddd < 0) THEN
			'		Wrk_yyy := Wrk_yyy - 1;
			'		Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'		IF (Wrk_ddd < 0) THEN
			'			Wrk_yyy := Wrk_yyy - 1;
			'			Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'		END_IF;
			'	END_IF;
			'	Wrk_mmm := (100*Wrk_ddd + 52)/3060;
			'	Wrk_y := Wrk_yyy + (Wrk_mmm + 2)/12;
			'	Wrk_m := ((Wrk_mmm + 2) MOD 12) + 1; 
			'	Wrk_d := Wrk_ddd - ((Wrk_mmm * 306) + 5)/10 + 1;
			'
			'//  If the Input Year/Month/Day match the calculated Year/Month/Day, the date (day number) is valid.
			'
			'	IF ((Wrk_m <> Ref_DT.Mo) OR (Wrk_y <> Ref_DT.Yr) OR (Wrk_d <> Ref_DT.Da)) THEN
			'		Sts_DaInvalid := 1;
			'	END_IF;
			'	
			'END_IF;
			'
			'//  If nothing is invalid, set Out to indicate a valid date/time; otherwise, clear Out
			'
			'IF ((NOT(Sts_uSecInvalid)) AND (NOT(Sts_SecInvalid)) AND (NOT(Sts_MinInvalid)) AND (NOT(Sts_HrInvalid)) AND (NOT(Sts_DaInvalid)) AND (NOT(Sts_MoInvalid)) AND (NOT(Sts_YrInvalid))) THEN
			'	Out := 1;
			'ELSE
			'	Out := 0;
			'END_IF;
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_DoW (Description := "Day of the Week",
	                                     Revision := "1.0",
	                                     RevisionExtension := "00 Release",
	                                     RevisionNote := "Initial formal release",
	                                     Vendor := "Rockwell Automation",
	                                     ExecutePrescan := No,
	                                     ExecutePostscan := No,
	                                     ExecuteEnableInFalse := No,
	                                     CreatedDate := "2008-04-09T17:38:34.917Z",
	                                     CreatedBy := "Not Available",
	                                     EditedDate := "2021-01-23T04:38:11.581Z",
	                                     EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                     SoftwareRevision := "v32.03",
	                                     AdditionalHelpText := "T_DoW : Day of the Week$N$NThis instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week$N  (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)$N$NIf the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)$N$NNOTE:  The Time part of Input Parameter DT (hours, minutes, seconds, microseconds) is ignored.$N$NNOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends $Qindefinitely$Q (at least 5.8 million years) either side of $Qzero$Q!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date/Time input",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Out : DINT (Description := "Returned Day of the Week (0=Sun, 1=Mon,... 6=Sat)",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_InvDate : BOOL (Description := "Cannot compute Day of Week because Date is INVALID",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_G : DINT (Description := "Intermediate variable, function of Month, Year",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_F : DINT (Description := "Intermediate variable, function of Month",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_TValid : T_Valid (Description := "AOI Backing Tag for valid Date check",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[1,0,0,0,0,0,0,0,0,0]");
			Wrk_D : DINT (Description := "Work register for computed day number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Determine Day of the Week for the given Date")
			'// T_DoW : TIME -- DAY OF THE WEEK
			'// 
			'//  This instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week
			'//    (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)
			'// 
			'//  If the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)
			'//
			'//  NOTE:  The Time parts of Input Parameter DT (hours, minutes, seconds, microseconds) are ignored.
			'//
			'//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest
			'//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian
			'//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /
			'//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.
			'//
			'//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'//  First, check the received date to see if it is valid
			'
			'T_Valid (Wrk_TValid, Ref_DT);
			'
			'//  If the Year, Month or Day is not valid, set the Sts_DateInvalid flag; if all OK, clear the flag
			'
			'IF (Wrk_TValid.Sts_YrInvalid OR Wrk_TValid.Sts_MoInvalid OR Wrk_TValid.Sts_DaInvalid) THEN
			'	Sts_InvDate := 1;
			'ELSE
			'	Sts_InvDate := 0;
			'END_IF;
			'
			'//  We've handled the validity check, now compute a "Day Number" whose remainder after division by 7 gives the day of the week.
			'
			'Wrk_F := (Ref_DT.Mo + 9) MOD 12;
			'Wrk_G := Ref_DT.Yr - Wrk_F/10;
			'
			'Wrk_D := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da+2;
			'
			'//  If the day number is negative, the MOD won't work; add the biggest integer divisible by 7 to ensure it's positive!
			'
			'IF (Wrk_D < 0) THEN
			'	Wrk_D := Wrk_D + 2147483646;
			'END_IF;
			'
			'//  Finally, do the Modulo math to get the day of the week (0=Sun, 1=Mon, ..., 6=Sat)
			'
			'Out := Wrk_D MOD 7;
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_TtoS (Description := "Date/Time to String",
	                                      Revision := "1.0",
	                                      RevisionExtension := "00 Release",
	                                      RevisionNote := "Initial formal release",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := No,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := No,
	                                      CreatedDate := "2008-04-30T19:38:42.235Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2021-01-23T04:38:12.186Z",
	                                      EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                      SoftwareRevision := "v32.03",
	                                      AdditionalHelpText := "This instruction takes the given date and formats it as a human-readable STRING.$N$NFor example, for the Date/Time:$N   2008  12  31  23  59  59  999999$Nthe return STRING will be (based on configuration):$N   Wednesady, December 31, 2008  11:59:59.999999 p.m.$N$NOptions are provided for:$N   * 24- or 12-hour time format (with a.m. or p.m. indicator on the 12-hour format)$N   * displaying or not displaying microseconds$N   * displaying or not displaying seconds$N   * displaying or not displaying the Day of the Week$N   * displaying day first (31 July) or month first (July 31)$N   * displaying date in an ISO-format (YYYY-MM-DD)$N$NThis instruction checks for a valid (Gregorian) Date and Time and returns $QInvalid Date$Q and/or $QInvalid Time$Q as appropriate in the output STRING.  Valid dates/times are:$N  *  0 <= Microseconds < 1,000,000$N  *  0 <= Seconds < 60$N  *  0 <= Minutes < 60$N  *  0 <= Hours < 24$N  *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)$N  *  1 <= Month <= 12$N  *  year in the range +/- 5879600$N$NThe names of the days of the week and the months of the year, and the AM and PM indicator text can be changed by using the Local Tags Monitor for the instance.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date/Time as DINTs to convert to STRING",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Ref_Out : STRING (Description := "Date/Time as STRING for display",
			                   Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			Cfg_ISODate : BOOL (Description := "1=use ISO date format YYYY-MM-DD; 0=use pretty date",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_DayFirst : BOOL (Description := "1=use $Q1 January$Q; 0=use $QJanuary 1$Q",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_InclDoW : BOOL (Description := "Include name of the Day of the Week",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_12Hr : BOOL (Description := "1=12-hour with am/pm, 0=24-hour with leading zero",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			Cfg_InclSec : BOOL (Description := "1=include seconds in output string",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_InclMicrosec : BOOL (Description := "1=include microseconds in output string",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Sts_InvDate : BOOL (Description := "0=OK, 1=Date supplied is not a valid Date",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_InvTime : BOOL (Description := "0=OK, 1=Time supplied is not a valid Time",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_MonthNames : STRING_20[12] (Description := "Names of the Months of the Year",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			Cfg_DayNames : STRING_20[7] (Description := "Names of the Days of the Week",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']]");
			DoW : T_DoW (Description := "AOI to get Day of the Week for given Date",
			              ExternalAccess := Read/Write,
			              DefaultData := "[1,0,0,0,[1,0,0,0,0,0,0,0,0,0],0]");
			Cfg_AMString : STRING_8 (Description := "Morning time string",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[2,'AM$00$00$00$00$00$00']");
			Cfg_PMString : STRING_8 (Description := "Afternoon time string",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[2,'PM$00$00$00$00$00$00']");
			Cfg_BadDateString : STRING_20 (Description := "Invalid Date String",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[15,'<Invalid Date!>$00$00$00$00$00']");
			Cfg_BadTimeString : STRING_20 (Description := "Invalid Time String",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[15,'<Invalid Time!>$00$00$00$00$00']");
			Wrk_DateString : STRING (Description := "Date Building String",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_TimeString : STRING (Description := "Time Building String",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_NullString : STRING (Description := "Empty String for initialization",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Space : STRING_8 (Description := "String containing one blank space",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,' $00$00$00$00$00$00$00']");
			Cfg_Colon : STRING_8 (Description := "String containing a colon ($Q:$Q) character",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,':$00$00$00$00$00$00$00']");
			Cfg_CommaSpace : STRING_8 (Description := "String containing a comma and following space",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[2,', $00$00$00$00$00$00']");
			Cfg_Hyphen : STRING_8 (ExternalAccess := Read/Write,
			                     DefaultData := "[1,'-$00$00$00$00$00$00$00']");
			Wrk_Digit : STRING_8 (Description := "Small string for building a single digit only",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,'0$00$00$00$00$00$00$00']");
			Wrk_YearString : STRING_20 (Description := "Year as STRING for display",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Period : STRING_8 (ExternalAccess := Read/Write,
			                     DefaultData := "[1,'.$00$00$00$00$00$00$00']");
			Wrk_Hour : DINT (Description := "Hour 1 to 12 for 12-hour time",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Convert given date and time to formatted text string")
			'// T_TtoS : TIME -- DATE/TIME TO A PRINTABLE STRING
			'// 
			'// This instruction takes the given date and formats it as a human-readable STRING.  For example,
			'// for the Date/Time:
			'//		2008  12  31  23  59  59  999999
			'// the return STRING will be:
			'//      Wednesady, December 31, 2008  11:59:59.999999 p.m.
			'//
			'// Options are provided for returning the time in 24- or 12-hour format (with a.m. or p.m. indicator on the 12-hour format)
			'// and for including the microseconds, seconds, Day of the Week, or just an ISO-date format.
			'//
			'// This instruction checks for a valid (Gregorian) Date and Time and returns "Invalid Date" and/or "Invalid Time" as appropriate.
			'//   *  0 <= Microseconds < 1,000,000
			'//   *  0 <= Seconds < 60
			'//   *  0 <= Minutes < 60
			'//   *  0 <= Hours < 24
			'//   *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)
			'//   *  1 <= Month <= 12
			'//   *  year in the range +/- 5879600
			'//
			'//  NOTE:  For algorithms used for Gregorian Date validity checking, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'// INITIALIZE the working strings for building the date and time
			'COP (Wrk_NullString, Wrk_DateString, 1);
			'COP (Wrk_NullString, Wrk_TimeString, 1);
			'
			'// Get the Day of the Week for the given Date.  This also does a validity check on the date!
			'T_DoW (DoW, Ref_DT);
			'
			'// If the Date is invalid, copy the bad date string and flag it
			'If (DoW.Sts_InvDate) Then
			'	CONCAT (Wrk_DateString, Cfg_BadDateString, Wrk_DateString);
			'	Sts_InvDate := 1;
			'Else
			'
			'// Date is valid, do we want ISO-date (YYYY-MM-DD) or pretty date?
			'	Sts_InvDate := 0;
			'	If (Cfg_ISODate) Then
			'		DTOS (Ref_DT.Yr, Wrk_YearString);
			'		CONCAT (Wrk_YearString, Cfg_Hyphen, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Mo / 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Mo MOD 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		CONCAT (Wrk_DateString, Cfg_Hyphen, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'	Else
			'
			'// Pretty date: first, do we include Day (of the week) name?
			'		If (Cfg_InclDoW) Then
			'			If (Cfg_DayFirst) Then
			'				CONCAT (Cfg_DayNames[DoW.Out],Cfg_Space,Wrk_DateString);
			'			Else
			'				CONCAT (Cfg_DayNames[DoW.Out],Cfg_CommaSpace,Wrk_DateString);
			'			End_If;
			'		End_If;
			'
			'// Next, is the day number first or the month name?
			'		If (Cfg_DayFirst) Then
			'			If (Ref_DT.Da > 9) Then
			'				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			End_If;
			'			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'		Else
			'			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'			If (Ref_DT.Da > 9) Then
			'				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			End_If;
			'			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_CommaSpace, Wrk_DateString);
			'		End_If;
			'
			'// Final part of the pretty date is the year, in whatever number of digits it needs
			'		DTOS (Ref_DT.Yr, Wrk_YearString);
			'		CONCAT (Wrk_DateString, Wrk_YearString, Wrk_DateString);
			'	End_If;
			'End_If;
			'
			'// Check if the time is invalid.  If so, copy the bad time string and flag it
			'If (((Ref_DT.Hr<0) OR (Ref_DT.Hr>23) OR (Ref_DT.Min<0) OR (Ref_DT.Min>59)) OR ((Ref_DT.Sec<0) OR (Ref_DT.Sec>59) OR (Ref_DT.uSec<0)) OR (Ref_DT.uSec>999999)) Then
			'	CONCAT (Wrk_TimeString, Cfg_BadTimeString, Wrk_TimeString);
			'	Sts_InvTime := 1;
			'Else
			'
			'// Time is valid, so generate the time string.  Do we want 12-hour time with no leading zero or 24-hour time with leading zero?
			'	Sts_InvTime := 0;
			'	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then
			'		Wrk_Hour := ((Ref_DT.Hr+11) MOD 12) +1;
			'		If (Wrk_Hour > 9) Then
			'			Wrk_Digit.DATA[0] := (Wrk_Hour / 10)+48;
			'			CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		End_If;
			'		Wrk_Digit.DATA[0] := (Wrk_Hour MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	Else
			'		Wrk_Digit.DATA[0] := (Ref_DT.Hr / 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Hr MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'	CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);
			'
			'// Minutes: always two digits
			'	Wrk_Digit.DATA[0] := (Ref_DT.Min / 10)+48;
			'	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	Wrk_Digit.DATA[0] := (Ref_DT.Min MOD 10)+48;
			'	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'
			'// Seconds, if selected
			'	If (Cfg_InclSec) Then
			'		CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Sec / 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Sec MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'
			'// Microseconds, if seconds and microseconds selected
			'	If (Cfg_InclSec AND Cfg_InclMicrosec) Then
			'		CONCAT (Wrk_TimeString, Cfg_Period, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.uSec / 100000)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10000) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 1000) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 100) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.uSec MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'
			'// Finally, if 12-hour and not ISO, add AM/PM indicator
			'	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then
			'		CONCAT (Wrk_TimeString, Cfg_Space, Wrk_TimeString);
			'		If (Ref_DT.Hr >= 12) Then
			'			CONCAT (Wrk_TimeString, Cfg_PMString, Wrk_TimeString);
			'		Else
			'			CONCAT (Wrk_TimeString, Cfg_AMString, Wrk_TimeString);
			'		End_If;
			'	End_If;
			'End_If;
			'
			'// Last, Output = date <space> time
			'CONCAT (Wrk_DateString,Cfg_Space,Wrk_DateString);
			'CONCAT (Wrk_DateString,Wrk_TimeString,Ref_Out);
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_1505 (Description := "Packs boolean data for processing by a WAGO 750-1505 16-Channel Digital Output Module.",
	                                         Revision := "1.0",
	                                         ExecutePrescan := No,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := No,
	                                         CreatedDate := "2009-08-05T16:34:19.287Z",
	                                         CreatedBy := "PC0802\Larry",
	                                         EditedDate := "2010-01-15T22:05:44.546Z",
	                                         EditedBy := "PC0802\Larry",
	                                         SoftwareRevision := "v16.03",
	                                         AdditionalHelpText := "The WAGO_1505 instruction packs boolean data for processing by a WAGO 750-1505 16-Channel Digital Output Module.  When then $'Enable$' input is TRUE, the instruction captures the data at each of the 16 boolean inputs and packs the data into a 2-byte (SINT) data structure for processing by the module.$N$NThe $'ModuleOutputs$' array must be mapped to the 2-byte (SINT) output process image of the respective WAGO 750-1505 16-Channel Digital Output Module.$N$NUse the Copy (COP) instruction to copy the 750-1505 module$'s 2-byte (SINT) output process image (see $'Controller Tags$') from a SINT[2] array for passing data from the $'ModuleOutputs$' InOut array.  Perform this operation after calling the 750_1505 Add-On Instruction.$N$NConsult the WAGO 750-1505 Product Manual for further information about the 16-Channel Digital Output Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleOutputs : SINT[2] (Description := "Output process image of WAGO 750-1505 module.",
			                         Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Output00 : BOOL (Description := "Channel 0 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output01 : BOOL (Description := "Channel 1 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output02 : BOOL (Description := "Channel 2 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output03 : BOOL (Description := "Channel 3 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output04 : BOOL (Description := "Channel 4 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output05 : BOOL (Description := "Channel 5 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output06 : BOOL (Description := "Channel 6 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output07 : BOOL (Description := "Channel 7 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output08 : BOOL (Description := "Channel 8 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output09 : BOOL (Description := "Channel 9 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output10 : BOOL (Description := "Channel 10 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output11 : BOOL (Description := "Channel 11 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output12 : BOOL (Description := "Channel 12 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output13 : BOOL (Description := "Channel 13 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output14 : BOOL (Description := "Channel 14 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
			Output15 : BOOL (Description := "Channel 15 Output Status",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: [XIC(Output00) OTE(ModuleOutputs[0].0) ,XIC(Output01) OTE(ModuleOutputs[0].1) ,XIC(Output02) OTE(ModuleOutputs[0].2) ,XIC(Output03) OTE(ModuleOutputs[0].3) ,XIC(Output04) OTE(ModuleOutputs[0].4) ,XIC(Output05) OTE(ModuleOutputs[0].5) ,XIC(Output06) OTE(ModuleOutputs[0].6) ,XIC(Output07) OTE(ModuleOutputs[0].7) ];
				N: [XIC(Output08) OTE(ModuleOutputs[1].0) ,XIC(Output09) OTE(ModuleOutputs[1].1) ,XIC(Output10) OTE(ModuleOutputs[1].2) ,XIC(Output11) OTE(ModuleOutputs[1].3) ,XIC(Output12) OTE(ModuleOutputs[1].4) ,XIC(Output13) OTE(ModuleOutputs[1].5) ,XIC(Output14) OTE(ModuleOutputs[1].6) ,XIC(Output15) OTE(ModuleOutputs[1].7) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_455 (Description := "Normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.",
	                                        Revision := "1.1",
	                                        RevisionNote := "Changed condition for overcurrent detection.",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2018-07-26T16:47:11.636Z",
	                                        EditedBy := "pc05303\LARRY",
	                                        SoftwareRevision := "v29.00",
	                                        AdditionalHelpText := "The WAGO_455 instruction normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.  When it is enabled, the instruction provides the following information:$N$N    Channel 1 current expressed as numerical value from 0 to 32763$N    Channel 1 current in mA (x100)$N    Channel 1 under-current or broken wire detection$N    Channel 1 over-current detection$N$N    Channel 2 current expressed as numerical value from 0 to 32763$N    Channel 2 current in mA (x100)$N    Channel 2 under-current or broken wire detection$N    Channel 2 over-current detection$N$N    Channel 3 current expressed as numerical value from 0 to 32763$N    Channel 3 current in mA (x100)$N    Channel 3 under-current or broken wire detection$N    Channel 3 over-current detection$N$N    Channel 4 current expressed as numerical value from 0 to 32763$N    Channel 4 current in mA (x100)$N    Channel 4 under-current or broken wire detection$N    Channel 4 over-current detection$N$NThe $'ModuleInputs$' array must be mapped to the 8-byte (SINT) input process image of the respective WAGO 750-455 4-Channel 4-20mA Analog Input Module.$N$NUse the Copy (COP) instruction to copy the 750-455 module$'s 8-byte (SINT) input process image (see $'Controller Tags$') to a SINT[8] array for passing data to the $'ModuleInputs$' InOut array.  Perform this operation before calling the 750_455 Add-On Instruction.$N$NThe outputs Ch#_Undercurrent provide the following indication:$N$N    Off (FALSE) :  Current reading is greater than or equal to the threshold value of 4mA.$N    On (TRUE)  :  Current reading is less than the threshold value of 4mA.$N$NThe outputs Ch#_Overcurrent provide the following indication:$N$N    Off (FALSE) :  Current reading is less than or equal to the threshold value of 20mA.$N    On (TRUE)  :  Current reading is greater than the threshold value of 20mA.$N$NConsult the WAGO 750-455 Product Manual for further information about the 4-Channel 4-20mA Analog Input Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleInputs : SINT[8] (Description := "Input process image of WAGO 750-455 module.",
			                        COMMENT[1].7 := "TC1 Sign Bit",
			                        COMMENT[3].7 := "TC2 Sign Bit",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Ch1_Value : DINT (Description := "Channel 1 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch1_Current : DINT (Description := "Channel 1 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch1_UnderCurrent : BOOL (Description := "Channel 1 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch1_OverCurrent : BOOL (Description := "Channel 1 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch2_Value : DINT (Description := "Channel 2 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch2_Current : DINT (Description := "Channel 2 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch2_UnderCurrent : BOOL (Description := "Channel 2 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch2_OverCurrent : BOOL (Description := "Channel 2 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch3_Value : DINT (Description := "Channel 3 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch3_Current : DINT (Description := "Channel 3 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch3_UnderCurrent : BOOL (Description := "Channel 3 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch3_OverCurrent : BOOL (Description := "Channel 3 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch4_Value : DINT (Description := "Channel 4 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch4_Current : DINT (Description := "Channel 4 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch4_UnderCurrent : BOOL (Description := "Channel 4 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch4_OverCurrent : BOOL (Description := "Channel 4 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			tmpREAL : REAL[8] (RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			tmpDINT : DINT[12] (RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2]);
				N: MOV(tmpDINT[2],Ch1_Value);
				N: MOV(Ch1_Value,tmpREAL[0])DIV(tmpREAL[0],20.48,tmpREAL[1])ADD(tmpREAL[1],400,Ch1_Current);
				N: EQU(Ch1_Value,16#0003)OTE(Ch1_UnderCurrent);
				N: EQU(Ch1_Value,16#7FFB)OTE(Ch1_OverCurrent);
				N: BTD(ModuleInputs[2],0,tmpDINT[3],0,8)BTD(ModuleInputs[3],0,tmpDINT[4],8,8)ADD(tmpDINT[4],tmpDINT[3],tmpDINT[5]);
				N: MOV(tmpDINT[5],Ch2_Value);
				N: MOV(Ch2_Value,tmpREAL[2])DIV(tmpREAL[2],20.48,tmpREAL[3])ADD(tmpREAL[3],400,Ch2_Current);
				N: EQU(Ch2_Value,16#0003)OTE(Ch2_UnderCurrent);
				N: EQU(Ch2_Value,16#7FFB)OTE(Ch2_OverCurrent);
				N: BTD(ModuleInputs[4],0,tmpDINT[6],0,8)BTD(ModuleInputs[5],0,tmpDINT[7],8,8)ADD(tmpDINT[7],tmpDINT[6],tmpDINT[8]);
				N: MOV(tmpDINT[8],Ch3_Value);
				N: MOV(Ch3_Value,tmpREAL[4])DIV(tmpREAL[4],20.48,tmpREAL[5])ADD(tmpREAL[5],400,Ch3_Current);
				N: EQU(Ch3_Value,16#0003)OTE(Ch3_UnderCurrent);
				N: EQU(Ch3_Value,16#7FFB)OTE(Ch3_OverCurrent);
				N: BTD(ModuleInputs[6],0,tmpDINT[9],0,8)BTD(ModuleInputs[7],0,tmpDINT[10],8,8)ADD(tmpDINT[10],tmpDINT[9],tmpDINT[11]);
				N: MOV(tmpDINT[11],Ch4_Value);
				N: MOV(Ch4_Value,tmpREAL[6])DIV(tmpREAL[6],20.48,tmpREAL[7])ADD(tmpREAL[7],400,Ch4_Current);
				N: EQU(Ch4_Value,16#0003)OTE(Ch4_UnderCurrent);
				N: EQU(Ch4_Value,16#7FFB)OTE(Ch4_OverCurrent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_461 (Description := "Normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module.",
	                                        Revision := "1.2",
	                                        RevisionNote := "Changed handling of negative values.",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2011-08-12T16:53:14.448Z",
	                                        EditedBy := "PC0802\Larry",
	                                        SoftwareRevision := "v16.03",
	                                        AdditionalHelpText := "The WAGO_461 instruction normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module and its variants.  When it is enabled, the instruction provides the following information:$N$N    Channel 1 measurement expressed as numerical value (Hex)$N    Channel 1 temperature in degC x10 (for Pt and Ni RTD sensors only)$N    Channel 1 resistance in ohms (for resistance measuring only)$N    Channel 1 under-range detection$N    Channel 1 over-range detection (e.g. broken wire)$N$N    Channel 2 measurement expressed as numerical value (Hex)$N    Channel 2 temperature in degC x10 (for Pt and Ni RTD sensors only)$N    Channel 2 resistance in ohms (for resistance measuring only)$N    Channel 2 under-range detection$N    Channel 2 over-range detection (e.g. broken wire)$N$NThe $'ModuleInputs$' array must be mapped to the 4-byte (SINT) input process image of the respective WAGO 750-461 2-Channel RTD Analog Input Module.$N$NUse the Copy (COP) instruction to copy the 750-461 module$'s 4-byte (SINT) input process image (see $'Controller Tags$') to a SINT[4] array for passing data to the $'ModuleInputs$' InOut array.  Perform this operation before calling the 750_461 Add-On Instruction.$N$NNote: This instruction will only work with the standard 750-461 module and the following variants:  $N750-461/000-002$N750-461/000-003$N750-461/000-004$N750-461/000-005$N750-461/000-006$N750-461/000-007$N750-461/003-000 (configured as one of the variants listed here)$NOther variations of this module are not currently supported.$N$NThe Ch1_RTD_Type and Ch2_RTD_Type instruction inputs allow selection of the resistive type for the respective module input channel.  Enter the value 0-9 to define the resistive type for each channel:$N$N    0 : Pt100 (default)$N    1 : Reserved (not currently supported)$N    2 : Reserved (not currently supported)$N    3 : Pt1000$N    4 : Ni100$N    5 : Reserved (not currently supported)$N    6 : Ni1000$N    7 : 10 Ohm to 1.2 kOhm$N    8 : 10 Ohm to 5.0 kOhm$N    9 : Channel not in use$N$NConsult the WAGO 750-461 Product Manual for further information about the 2-Channel RTD Analog Input Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleInputs : SINT[4] (Description := "Input process image of WAGO 750-461 module.",
			                        COMMENT[1].7 := "TC1 Sign Bit",
			                        COMMENT[3].7 := "TC2 Sign Bit",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Ch1_Value : DINT (Description := "Ch 1 Resistance Value (Hex)",
			                     Usage := Output,
			                     RADIX := Hex,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch1_Temp_degCx10 : DINT (Description := "Channel 1 Temperature (degCx10)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch1_Ohms : DINT (Description := "Channel 1 Resistance (ohms)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Ch1_RTD_Type : DINT (Description := "(See Add-On Help for RTD Types)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			Ch1_UnderRange : BOOL (Description := "Channel 1 Under-Range Detected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Ch1_OverRange : BOOL (Description := "Channel 1 Over-Range Detected",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Ch2_Value : DINT (Description := "Ch 2 Resistance Value (Hex)",
			                     Usage := Output,
			                     RADIX := Hex,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch2_Temp_degCx10 : DINT (Description := "Channel 2 Temperature (degCx10)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch2_Ohms : DINT (Description := "Channel 2 Resistance (ohms)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Ch2_RTD_Type : DINT (Description := "(See Add-On Help for RTD Types)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			Ch2_UnderRange : BOOL (Description := "Channel 2 Under-Range Detected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Ch2_OverRange : BOOL (Description := "Channel 2 Over-Range Detected",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			tmpDINT : DINT[10] (RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0,0,0,0,0,0,0,0,0,0]");
			tmpINT : INT (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "**** CHANNEL 1 ****";
				N: BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2])MOV(tmpDINT[2],Ch1_Value);
				RC: "**** Pt100, Pt1000 ****";
				N: [EQU(Ch1_RTD_Type,0) ,EQU(Ch1_RTD_Type,3) ][NEQ(Ch1_Value,16#8001) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-2000,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** Ni100, Ni1000 ****";
				N: [EQU(Ch1_RTD_Type,4) ,EQU(Ch1_RTD_Type,6) ][NEQ(Ch1_Value,16#8001) NEQ(Ch1_Value,16#2134) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-600,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) MOV(2500,Ch1_Temp_degCx10) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** 10 0hm to 1.2 k-ohm ****";
				N: EQU(Ch1_RTD_Type,7)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2134) DIV(Ch1_Value,10,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2134) MOV(1200,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** 10 0hm to 5.0 k-ohm ****";
				N: EQU(Ch1_RTD_Type,8)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2710) DIV(Ch1_Value,2,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2710) MOV(5000,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2710) OTU(Ch1_OverRange) ] ];
				RC: "**** Unsupported RTD_Type Entered ****";
				N: [LES(Ch1_RTD_Type,0) ,GRT(Ch1_RTD_Type,8) ,EQU(Ch1_RTD_Type,1) ,EQU(Ch1_RTD_Type,2) ,EQU(Ch1_RTD_Type,5) ][MOV(0,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,OTU(Ch1_UnderRange) OTU(Ch1_OverRange) ];
				RC: "**** CHANNEL 2 ****";
				N: BTD(ModuleInputs[2],0,tmpDINT[5],0,8)BTD(ModuleInputs[3],0,tmpDINT[6],8,8)ADD(tmpDINT[6],tmpDINT[5],tmpDINT[7])MOV(tmpDINT[7],Ch2_Value);
				RC: "**** Pt100, Pt1000 ****";
				N: [EQU(Ch2_RTD_Type,0) ,EQU(Ch2_RTD_Type,3) ][NEQ(Ch2_Value,16#8001) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-2000,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** Ni100, Ni1000 ****";
				N: [EQU(Ch2_RTD_Type,4) ,EQU(Ch2_RTD_Type,6) ][NEQ(Ch2_Value,16#8001) NEQ(Ch2_Value,16#2134) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-600,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) MOV(2500,Ch2_Temp_degCx10) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** 10 0hm to 1.2 k-ohm ****";
				N: EQU(Ch2_RTD_Type,7)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2134) DIV(Ch2_Value,10,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2134) MOV(1200,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** 10 0hm to 5.0 k-ohm ****";
				N: EQU(Ch2_RTD_Type,8)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2710) DIV(Ch2_Value,2,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2710) MOV(5000,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2710) OTU(Ch2_OverRange) ] ];
				RC: "**** Unsupported RTD_Type Entered ****";
				N: [LES(Ch2_RTD_Type,0) ,GRT(Ch2_RTD_Type,8) ,EQU(Ch2_RTD_Type,1) ,EQU(Ch2_RTD_Type,2) ,EQU(Ch2_RTD_Type,5) ][MOV(0,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,OTU(Ch2_UnderRange) OTU(Ch2_OverRange) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_559 (Description := "Prepares data for processing by a WAGO 750-559 4-Channel 0-10VDC Analog Output Module.",
	                                        Revision := "1.0",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2010-05-10T21:05:00.824Z",
	                                        EditedBy := "PC0802\Larry",
	                                        SoftwareRevision := "v16.03",
	                                        AdditionalHelpText := "The WAGO_559 instruction prepares data for processing by a WAGO 750-559 4-Channel 0-10VDC Analog Output Module.  When the $'Enable$' input is TRUE, the instruction monitors the Value and Voltage input values for each channel and makes the following determination:$N$N    If Value >= 0 and Voltage = 0, then the channel output will be determined by the Value input.$N    If Voltage > 0 and Value = 0, then the channel output will be determined by the Voltage input.$N    If Value > 0 and Voltage > 0, then the input value is considered invalid, and the channel output will be 0V.$N    If Value = 0 and Voltage = 0, then the output will be 0V.$N$NIf using the Value input, a number from 0-32767 must be entered.  The instruction will use this number to produce a linear scaled output from 0-10VDC.$N $NIf using the Voltage input, a number from 0 to 10000 must be entered, representing the desired mV output of the module.$N$NThe $'ModuleOutputs$' array must be mapped to the 8-byte (SINT) output process image of the respective WAGO 750-559 4-Channel 0-10VDC Analog Output Module.$N$NUse the Copy (COP) instruction to copy the 750-559 module$'s 8-byte (SINT) output process image (see $'Controller Tags$') from a SINT[8] array for passing data from the $'ModuleOutputs$' InOut array.  Perform this operation after calling the 750_559 Add-On Instruction.$N$NThe outputs ChX_InputErr provide the following indication:$N$N    Off (FALSE) :  Value and Voltage input parameters are within the permissible range.$N    On (TRUE)  :  Value or Voltage input parameters exceed the permissible range, or are both > 0.$N$NConsult the WAGO 750-559 Product Manual for further information about the 4-Channel 0-10VDC Analog Output Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleOutputs : SINT[8] (Description := "Output process image of WAGO 750-559 module.",
			                         COMMENT[1].7 := "TC1 Sign Bit",
			                         COMMENT[3].7 := "TC2 Sign Bit",
			                         Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Ch1_Value : DINT (Description := "Channel 1 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch1_Voltage : DINT (Description := "Channel 1 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch1_InputErr : BOOL (Description := "Channel 1 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch2_Value : DINT (Description := "Channel 2 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch2_Voltage : DINT (Description := "Channel 2 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch2_InputErr : BOOL (Description := "Channel 2 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch3_Value : DINT (Description := "Channel 3 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch3_Voltage : DINT (Description := "Channel 3 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch3_InputErr : BOOL (Description := "Channel 3 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch4_Value : DINT (Description := "Channel 4 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch4_Voltage : DINT (Description := "Channel 4 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch4_InputErr : BOOL (Description := "Channel 4 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			diOutput1 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput2 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput4 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput3 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: [[LES(Ch1_Value,0) ,GRT(Ch1_Value,32767) ] ,[LES(Ch1_Voltage,0) ,GRT(Ch1_Voltage,10000) ] ,GRT(Ch1_Value,0) GRT(Ch1_Voltage,0) ][OTE(Ch1_InputErr) ,MOV(0,diOutput1) ];
				N: XIO(Ch1_InputErr)[GRT(Ch1_Voltage,0) [CPT(diOutput1,Ch1_Voltage * 32768 / 10000) ,GRT(diOutput1,32767) MOV(32767,diOutput1) ] ,EQU(Ch1_Voltage,0) MOV(Ch1_Value,diOutput1) ];
				N: BTD(diOutput1,0,ModuleOutputs[0],0,8)BTD(diOutput1,8,ModuleOutputs[1],0,8);
				N: [[LES(Ch2_Value,0) ,GRT(Ch2_Value,32767) ] ,[LES(Ch2_Voltage,0) ,GRT(Ch2_Voltage,10000) ] ,GRT(Ch2_Value,0) GRT(Ch2_Voltage,0) ][OTE(Ch2_InputErr) ,MOV(0,diOutput2) ];
				N: XIO(Ch2_InputErr)[GRT(Ch2_Voltage,0) [CPT(diOutput2,Ch2_Voltage * 32768 / 10000) ,GRT(diOutput2,32767) MOV(32767,diOutput2) ] ,EQU(Ch2_Voltage,0) MOV(Ch2_Value,diOutput2) ];
				N: BTD(diOutput2,0,ModuleOutputs[2],0,8)BTD(diOutput2,8,ModuleOutputs[3],0,8);
				N: [[LES(Ch3_Value,0) ,GRT(Ch3_Value,32767) ] ,[LES(Ch3_Voltage,0) ,GRT(Ch3_Voltage,10000) ] ,GRT(Ch3_Value,0) GRT(Ch3_Voltage,0) ][OTE(Ch3_InputErr) ,MOV(0,diOutput3) ];
				N: XIO(Ch3_InputErr)[GRT(Ch3_Voltage,0) [CPT(diOutput3,Ch3_Voltage * 32768 / 10000) ,GRT(diOutput3,32767) MOV(32767,diOutput3) ] ,EQU(Ch3_Voltage,0) MOV(Ch3_Value,diOutput3) ];
				N: BTD(diOutput3,0,ModuleOutputs[4],0,8)BTD(diOutput3,8,ModuleOutputs[5],0,8);
				N: [[LES(Ch4_Value,0) ,GRT(Ch4_Value,32767) ] ,[LES(Ch4_Voltage,0) ,GRT(Ch4_Voltage,10000) ] ,GRT(Ch4_Value,0) GRT(Ch4_Voltage,0) ][OTE(Ch4_InputErr) ,MOV(0,diOutput4) ];
				N: XIO(Ch4_InputErr)[GRT(Ch4_Voltage,0) [CPT(diOutput4,Ch4_Voltage * 32768 / 10000) ,GRT(diOutput4,32767) MOV(32767,diOutput4) ] ,EQU(Ch4_Voltage,0) MOV(Ch4_Value,diOutput4) ];
				N: BTD(diOutput4,0,ModuleOutputs[6],0,8)BTD(diOutput4,8,ModuleOutputs[7],0,8);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	TAG
		Abort_MCV_Initial_Fill : BOOL (RADIX := Decimal) := 0;
		AIC0706 : PID_ENHANCED (Description := "Disolved Oxygen PID") := [1,40960,3.26333976e+000,2.00000000e+002,0.00000000e+000,9.00000000e+001,3.26333976e+000
				,0.00000000e+000,2.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e-001,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e+001,2.50000000e+001,2.50000000e+001,5.00000000e+001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,37748800,0.00000000e+000,0.00000000e+000,3.26333976e+000
				,1.63166988e+000,1.63166988e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.59545031e+001,-1.63166988e+000,0.00000000e+000,0.00000000e+000,-1.63166988e+000
				,-1.63166988e+000,1.00000000e+000,8.33333377e-003,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e-001,0.00000000e+000,0.00000000e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.41060040e-037,0.00000000e+000,1.63166988e+000,1.63166988e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.70204165e-038
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.70204165e-038,7.89211295e-042
				,1.00000000e+000];
		AIC0707 : PID_ENHANCED (Description := "ph PID") := [1,40960,-9.99895996e+003,8.50000000e+000,5.50000000e+000,8.00000000e+000,5.50000000e+000
				,0.00000000e+000,8.50000000e+000,5.50000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+001,5.00000000e+001,5.00000000e+001,5.00000000e+001,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e-001,3.00000000e-001,3.00000000e-001,5.00000000e-001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,40894816,5.00000000e+001,5.00000000e+001,5.50000000e+000
				,0.00000000e+000,-3.33482000e+005,1.00044600e+004,3.33482000e+005,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,5.82605713e+003,3.33482000e+005,3.33482000e+005,3.33482000e+005,3.33482000e+005
				,3.33482000e+005,2.00000000e+000,1.66666675e-002,0.00000000e+000,1.00000000e+000,2.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,0.00000000e+000,5.00000000e+001
				,1.00044600e+004,0.00000000e+000,1.76328099e-037,1.00044600e+004,-3.33482000e+005,0.00000000e+000
				,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.70204165e-038
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.70204165e-038,7.89211295e-042
				,1.00000000e+000];
		AIC703 : P_AInAdv (Description := "BRX DO PV") := [294915,0.00000000e+000,0,0,2,0.00000000e+000,3.00000000e+002,0.00000000e+000,3.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,2.25000000e+002
				,1.00000000e+000,1.75000000e+002,1.00000000e+000,5.00000000e+001,1.00000000e+000,2.00000000e+001
				,1.00000000e+000,1.00000000e+002,1.00000000e+000,2.00000000e+001,1.00000000e+000,-2.00000000e+001
				,1.00000000e+000,3.01000000e+002,-2.08333325e+000,4.16666657e-001,8.00000000e+001,0.00000000e+000
				,8.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+001,8.00000000e+001
				,0.00000000e+000,3.00000000e+002,1,18,0,0,0,1048582,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[6,'AIC703$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'BRX DO PV$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+001,1.99000000e-001
				,8.00000000e+001,0.00000000e+000,8.00000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589785,2147483647,0],0.00000000e+000,0,1117782016,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[165707,0,0],[-1607460697,0
				,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697
				,0,0],[2255491,0,0],[-1607460697,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460697,0,0],[0,0,0],[-1607460697,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		AirManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		AirManualSP_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		AirPercentOut : REAL (RADIX := Float) := 6.69999957e-001;
		AirProgOper : BOOL (RADIX := Decimal) := 1;
		AT701 : P_AInAdv (Description := "DO Transmitter") := [134217987,2.74666585e-002,0,0,2,0.00000000e+000,3.00000000e+002,0.00000000e+000,3.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,2.00000000e+002
				,1.00000000e+000,1.50000000e+002,1.00000000e+000,7.50000000e+001,1.00000000e+000,5.00000000e+001
				,1.00000000e+000,1.00000000e+002,1.00000000e+000,2.00000000e+001,5.00000000e+000,-2.00000000e+001
				,5.00000000e+000,3.00000000e+002,-1.00000000e+000,4.16666657e-001,2.74666600e-002,2.74666600e-002
				,2.74666600e-002,2.74666600e-002,0.00000000e+000,2.74666600e-002,2.74666600e-002,2.74666600e-002
				,0.00000000e+000,3.00000000e+002,1,1,24,7,4,2360836,[76547031,750,0,5,7,0,0,[-1607461297,5000,5000],[-1607461297
				,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[76547031,500,0,5,5,0
				,0,[-1607461297,5000,5000],[-1607461297,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[1490691,5000,0],[-1607461297,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[1490691,5000,0],[-1607461297,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[1,'%$00$00$00$00$00$00$00'],[5,'AT701$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[5,'DO PV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],7,0,24,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.74666600e-002,2.00000000e-001
				,2.74666600e-002,0.00000000e+000,2.74666600e-002,[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070590385,2147483647,0],0.00000000e+000,1021379010,1021379011,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461297,0,0],[0,0,0],[-1607461297,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461297,0,0],[0,0,0],[-1607461297,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461297,0,0],[3090129,0,0],[-1607461297
				,0,0],[17,'PV Deviation High$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[3090129
				,0,0],[-1607461297,0,0],[-1607461297,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[3090129,0,0],[-1607461297,0,0],[-1607461297,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461297,0,0],[1490691,0,0],[-1607461297
				,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461297
				,0,0],[1490691,0,0],[-1607461297,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607461297,0,0],[1727014,0,0],[-1607461297,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],4,7,2.74666585e-002];
		AT702 : P_AInAdv (Description := "pH Transmitter") := [134217987,1.28177740e-003,0,0,2,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+001
				,0.00000000e+000,8.00000000e+000,0.00000000e+000,6.00000000e+000,0.00000000e+000,4.00000000e+000
				,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+000,0.00000000e+000,-1.00000000e+000
				,0.00000000e+000,1.50000000e+001,-1.00000000e+000,4.16666657e-001,1.28177740e-003,1.28177740e-003
				,1.28177740e-003,1.28177740e-003,0.00000000e+000,1.28177740e-003,1.28177740e-003,1.28177740e-003
				,0.00000000e+000,1.40000000e+001,1,1,24,7,4,2360836,[76547031,750,0,5,7,0,0,[-1607460697,5000,5000],[-1607460697
				,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[76547031,500,0,5,5,0
				,0,[-1607460697,5000,5000],[-1607460697,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[1525491,5000,0],[-1607460497,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[1525491,5000,0],[-1607460497,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'pH$00$00$00$00$00$00'],[5,'AT702$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[5,'pH PV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],7,0,24,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.28177740e-003,2.00000000e-001
				,1.28177740e-003,0.00000000e+000,1.28177740e-003,[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589585,2147483647,0],0.00000000e+000,984088912,984088912,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[3096930,0,0],[-1607460497
				,0,0],[17,'PV Deviation High$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[3096930
				,0,0],[-1607460497,0,0],[-1607460497,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[3096930,0,0],[-1607460497,0,0],[-1607460497,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[1525491,0,0],[-1607460497
				,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497
				,0,0],[1525491,0,0],[-1607460497,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],4,7,1.28177740e-003];
		BOR_1 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_2 : FBD_BOOLEAN_OR  := [3,3,5.60519386e-045];
		BOR_3 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_4 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_5 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BRX_Comm_Toggle : BOOL (RADIX := Decimal) := 0;
		BRX_Data : PBSdata_UDT  := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0
				,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2];
		Brx_heartbeat_Alarm : BOOL (RADIX := Decimal) := 0;
		Brx_Heartbeat_Alarm_Reset : BOOL (RADIX := Decimal) := 0;
		BRX_Heartbeat_Fail : TIMER  := [2469308,10000,0];
		BRX_HiAdj : BOOL (Description := "BRX HI adj in progress",
		            RADIX := Decimal) := 0;
		BRX_HiAdjEnable : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdjTimer : TIMER  := [2223834,15000,0];
		BRX_HiAdjTimer_Done : BOOL (RADIX := Decimal) := 0;
		BRX_HiadjTimeSP : REAL (RADIX := Float) := 1.50000000e+001;
		BRX_HiAdj_Assess1 : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Assess2 : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Buffer : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Idle : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_OFF : BOOL (RADIX := Decimal) := 1;
		BRX_HiAdj_PumpAdj : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Repeat : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Reset : BOOL (RADIX := Decimal) := 0;
		BRX_HiAdj_Stability_Timer : TIMER  := [2218234,10000,0];
		BRX_HiAdj_State : DINT (RADIX := Decimal) := 0;
		BRX_HiSP : REAL (RADIX := Float) := 1.50000000e+001;
		BRX_HLoAdj_OFF : BOOL (RADIX := Decimal) := 1;
		BRX_LevelPID : PID_ENHANCED  := [1,5252112,8.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+001,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,1.00000000e+002,1.00000000e+002,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777538,1.00000000e+002,1.00000000e+002,5.00000000e+000
				,5.00000000e+000,8.00000000e+000,3.00000000e+000,3.00000000e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,1.50463277e-036,1.00250000e+002,8.00000000e+000,3.00000000e+000,3.00000000e+000,8.00000000e+000
				,8.00000000e+000,2.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,2.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+000,0.00000000e+000,1.00000000e+002
				,3.00000000e+000,0.00000000e+000,2.35107895e-038,3.00000000e+000,8.00000000e+000,5.00000000e+000
				,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,2.25782600e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,2.25782600e-035,7.89211295e-042
				,1.00000000e+000];
		BRX_Level_EUMax : REAL (RADIX := Float) := 1.10000000e+000;
		BRX_Level_EUmin : REAL (RADIX := Float) := 8.99999976e-001;
		BRX_Level_HiDev : REAL (RADIX := Float) := 2.00000000e+000;
		BRX_Level_Initialize : BOOL (RADIX := Decimal) := 0;
		BRX_Level_LoDev : REAL (RADIX := Float) := 2.00000000e+000;
		BRX_Level_RawMax : REAL (RADIX := Float) := 1.00000000e+002;
		BRX_Level_RawMin : REAL (RADIX := Float) := 0.00000000e+000;
		BRX_Level_Scaler : SCALE  := [1,1.00000000e+002,1.00000000e+002,0.00000000e+000,1.10000000e+000,8.99999976e-001,1,1.10000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,1.10000000e+000];
		BRX_LoAdj : BOOL (Description := "BRX Lo Adj in progress",
		            RADIX := Decimal) := 1;
		BRX_LoAdjEnable : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdjTimer : TIMER  := [2631034,15000,0];
		BRX_LoAdjTimer_Done : BOOL (RADIX := Decimal) := 0;
		BRX_LoadjTimeSP : REAL (RADIX := Float) := 1.50000000e+001;
		BRX_LoAdj_Assess1 : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Assess2 : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Buffer : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Idle : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_PumpAdj : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Repeat : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Reset : BOOL (RADIX := Decimal) := 0;
		BRX_LoAdj_Stability_Timer : TIMER  := [2617634,10000,0];
		BRX_LoAdj_State : DINT (RADIX := Decimal) := 0;
		BRX_LoSP : REAL (RADIX := Float) := 9.00000000e+000;
		C02Scaler : SCALE  := [3,0.00000000e+000,1.00000000e+002,0.00000000e+000,8.33000019e-002,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		C02Scaler1 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		cal_date : STRING  := [9,'18OCT2023$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		cal_day : STRING  := [2,'18$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		cal_month : STRING  := [3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		cal_year : STRING  := [4,'2023$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		CCAMaxCalc : REAL (RADIX := Float) := 6.66666687e-001;
		CCA_3way : P_D4SD (Description := "TIE IO TO STATUS BITS NOT OUTPUT BITS ON p_d4sd for all 4 of them, otherwise will not hold position through power cycle") := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV111 / KV112$00$00$00$00$00$00$00'],[15,'CCA 3-Way Valve$00$00$00$00$00'],[20,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[1807528,2000,0],[1807528,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[1807328,0,0],1];
		CO2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		CO2CVMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2EUMax : REAL (RADIX := Float) := 8.33000019e-002;
		CO2EUMax_Inp : REAL (RADIX := Float) := 8.32999992e+000;
		CO2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2EUMin_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		CO2ManualSP : REAL (RADIX := Float) := 5.00000000e-002;
		CO2ManualSP_Inp : REAL (RADIX := Float) := 5.00000000e+000;
		CO2MaxCalc : REAL (RADIX := Float) := 1.66666672e-001;
		CO2PercentOut : REAL (RADIX := Float) := 0.00000000e+000;
		CO2ProgOper : BOOL (RADIX := Decimal) := 0;
		CO2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV131 / KV132$00$00$00$00$00$00$00'],[15,'CO2 3-Way Valve$00$00$00$00$00'],[20,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[3763061,2000,0],[3763061,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[3762961,0,0],1];
		conditionedMediaONS : BOOL (RADIX := Decimal) := 1;
		conditionedMediaONS2 : BOOL (RADIX := Decimal) := 0;
		conditionedMedia_auto : BOOL (RADIX := Decimal) := 1;
		conditionedMedia_CVEUMax : REAL (RADIX := Float) := 0.00000000e+000;
		conditionedMedia_CVEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		ConditionedMedia_HiDev : REAL (RADIX := Float) := 1.00000000e+001;
		ConditionedMedia_Initialize : BOOL (RADIX := Decimal) := 0;
		ConditionedMedia_LoDev : REAL (RADIX := Float) := 1.00000000e+001;
		ConditionedMedia_NoAdjust_Speed : BOOL (RADIX := Decimal) := 0;
		ConditionedMedia_PID : PID_ENHANCED (Description := "DO rich media addition pump") := [1,5251088,8.00000000e+001,3.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,3.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.00000000e+002,3.00000000e+002,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777410,1.00000000e+002,1.00000000e+002,1.00000000e+002
				,3.33333359e+001,2.66666679e+001,2.00000000e+001,6.66666794e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.00222221e+002,-2.66666679e+001,6.66666794e+000,6.66666794e+000,-2.66666679e+001
				,-2.66666679e+001,5.00000000e+000,3.33333351e-002,0.00000000e+000,1.00000000e+000,5.00000000e+000
				,2.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+001,0.00000000e+000,1.00000000e+002
				,2.00000000e+001,0.00000000e+000,2.35104307e-038,2.00000000e+001,2.66666679e+001,3.33333359e+001
				,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,2.25782600e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,2.25782600e-035,7.89211295e-042
				,1.00000000e+000];
		ConditionedMedia_Running : BOOL (RADIX := Decimal) := 0;
		ConditionedMedia_Scaler : SCALE  := [1,1.00000000e+002,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,1,1.00000000e+002
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,1.00000000e+002];
		ConditionedMedia_Scaler1 : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,6.00000000e+001,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		ConditionedMedia_Scaler2 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		CondMedEUMax : REAL (RADIX := Float) := 0.00000000e+000;
		CondMedEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		CondMedRawMax : REAL (RADIX := Float) := 1.00000000e+002;
		CondMedRawMin : REAL (RADIX := Float) := 0.00000000e+000;
		CondMed_AdjustInProgress : BOOL (RADIX := Decimal) := 0;
		Datalog_Trigger : BOOL (Description := "Toggles Datalogging",
		            RADIX := Binary) := 1;
		DOpbs : PID_ENHANCED  := [1,1056776,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,17825857,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,1.00000000e+002,2.74666622e-002,9.99725342e+001,9.99725342e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,-1.66666734e+000,-2.74666622e-002,9.99725342e+001,9.99725342e+001,-2.74666622e-002
				,-2.74666622e-002,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,2.74666600e-002,0.00000000e+000,0.00000000e+000
				,9.99725342e+001,0.00000000e+000,2.64488051e-038,9.99725342e+001,2.74666622e-002,1.00000000e+002
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,2.25782600e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,2.25782600e-035,7.89211295e-042
				,1.00000000e+000];
		DOPID_INITIALIZE : BOOL (RADIX := Decimal) := 1;
		DOtestPV : REAL (RADIX := Float) := 2.50000000e+001;
		do_cal_b_0_idle : BOOL (RADIX := Decimal) := 1;
		do_cal_b_100_start_pt2 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_100_start_pt2_Timer : TIMER  := [0,5000,0];
		do_cal_b_105_method_set_loop : BOOL (RADIX := Decimal) := 0;
		do_cal_b_105_method_set_loop_Timer : TIMER  := [0,5000,0];
		do_cal_b_10_set_user2 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_110_place_probe_pt2 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_120_wait_for_stability_pt2 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_130_write_pt2 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_130_write_pt2_Timer : TIMER  := [0,1000,0];
		do_cal_b_140_wait_for_done : BOOL (RADIX := Decimal) := 0;
		do_cal_b_150_place_probe_process : BOOL (RADIX := Decimal) := 0;
		do_cal_b_160_wait_for_stability_process : BOOL (RADIX := Decimal) := 0;
		do_cal_b_170_write_process : BOOL (RADIX := Decimal) := 0;
		do_cal_b_170_write_process_Timer : TIMER  := [0,1000,0];
		do_cal_b_180_wait_for_done_process : BOOL (RADIX := Decimal) := 0;
		do_cal_b_190_done_ok : BOOL (RADIX := Decimal) := 0;
		do_cal_b_200_done_error : BOOL (RADIX := Decimal) := 0;
		do_cal_b_20_set_user2_ack : BOOL (RADIX := Decimal) := 0;
		do_cal_b_210_pwd_error : BOOL (RADIX := Decimal) := 0;
		do_cal_b_30_set_pt1_params : BOOL (RADIX := Decimal) := 0;
		do_cal_b_30_set_pt1_params_Timer : TIMER  := [0,0,0];
		do_cal_b_40_check_params : BOOL (RADIX := Decimal) := 0;
		do_cal_b_40_check_params_Timer : TIMER  := [0,0,0];
		do_cal_b_50_cal_method : BOOL (RADIX := Decimal) := 0;
		do_cal_b_60_place_probe : BOOL (RADIX := Decimal) := 0;
		do_cal_b_70_wait_for_stability_pt1 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_80_write_pt1 : BOOL (RADIX := Decimal) := 0;
		do_cal_b_80_write_pt1_Timer : TIMER  := [0,1000,0];
		do_cal_b_90_wait_pt1_write : BOOL (RADIX := Decimal) := 0;
		do_cal_done_date : STRING  := [0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		do_cal_reset : BOOL (RADIX := Decimal) := 0;
		do_cal_start : BOOL (RADIX := Decimal) := 0;
		do_cal_state_var : DINT (RADIX := Decimal) := 0;
		DO_CVEUMax : REAL (RADIX := Float) := 1.00000000e+002;
		DO_CVEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		DO_HiDev : REAL (Description := "hi deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		DO_LoDev : REAL (Description := "low deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		DO_Normalized : REAL (RADIX := Float) := 2.74666585e-002;
		DO_ON : BOOL (RADIX := Decimal) := 1;
		DO_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		do_probe_placement_ready : BOOL (RADIX := Decimal) := 0;
		do_r_cal_control : DINT (RADIX := Decimal) := 0;
		do_r_cal_date : DINT (RADIX := Decimal) := 0;
		do_r_cal_method : DINT (RADIX := Decimal) := 0;
		do_r_cal_offset : REAL (RADIX := Float) := 0.00000000e+000;
		do_r_cal_process : REAL (RADIX := Float) := 0.00000000e+000;
		do_r_cal_slope : REAL (RADIX := Float) := 0.00000000e+000;
		do_r_cal_status : DINT (RADIX := Decimal) := 0;
		do_r_cal_time : DINT (RADIX := Decimal) := 0;
		do_r_do : REAL (RADIX := Float) := 0.00000000e+000;
		do_r_sensor_disconnected : DINT (RADIX := Decimal) := 0;
		do_r_sensor_type : DINT (RADIX := Decimal) := 0;
		do_r_unit : DINT (RADIX := Decimal) := 0;
		do_r_user_level : DINT (RADIX := Decimal) := 0;
		do_r_user_password : DINT (RADIX := Decimal) := 0;
		do_r_wrong_sensor : DINT (RADIX := Decimal) := 0;
		DO_Scale : SCALE  := [1,3.00000000e+000,3.27670000e+004,0.00000000e+000,3.00000000e+002,0.00000000e+000,1,2.74666585e-002
				,0,0.00000000e+000,3.27670000e+004,3.05185094e-005,2.74666585e-002];
		DO_Scale1 : SCALE  := [1,2.67200000e+003,3.27670000e+004,0.00000000e+000,3.00000000e+002,0.00000000e+000,1,2.44636364e+001
				,0,0.00000000e+000,3.27670000e+004,3.05185094e-005,2.44636364e+001];
		do_stability_ok : BOOL (RADIX := Decimal) := 0;
		do_w_cal_buffer_tab : DINT (RADIX := Decimal) := 1;
		do_w_cal_control : DINT (RADIX := Decimal) := 0;
		do_w_cal_date : DINT (RADIX := Decimal) := 0;
		do_w_cal_humidity : DINT (RADIX := Decimal) := 0;
		do_w_cal_method : DINT (RADIX := Decimal) := 32;
		do_w_cal_offset : REAL (RADIX := Float) := 0.00000000e+000;
		do_w_cal_offset_input : REAL (RADIX := Float) := 0.00000000e+000;
		do_w_cal_pressure : DINT (RADIX := Decimal) := 0;
		do_w_cal_process : REAL (RADIX := Float) := 0.00000000e+000;
		do_w_cal_process_input : DINT (RADIX := Decimal) := 0;
		do_w_cal_slope : REAL (RADIX := Float) := 0.00000000e+000;
		do_w_cal_slope_input : REAL (RADIX := Float) := 0.00000000e+000;
		do_w_cal_stability : DINT (RADIX := Decimal) := 1;
		do_w_cal_status : DINT (RADIX := Decimal) := 0;
		do_w_cal_time : DINT (RADIX := Decimal) := 0;
		do_w_cal_unit_cal : DINT (RADIX := Decimal) := 0;
		do_w_sensor_type : DINT (RADIX := Decimal) := 0;
		do_w_user_level : DINT (RADIX := Decimal) := 12;
		do_w_user_password : DINT (RADIX := Decimal) := 18111978;
		Enable_Toggle : BOOL (RADIX := Decimal) := 1;
		EStop : P_DIn  := [1128428823,0,0.00000000e+000,1,18,7,0,1,1,[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[92275667,750,0,5,1,0,0,[1637399,5000,0
				],[-1607460296,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[1637399,0,0],[-1607460296
				,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,7,18,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460296,0,0],[1637399,0,0],[-1607460296,0
				,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],1,1,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],1,[963
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],5];
		Estop_Active_Flag : BOOL (RADIX := Decimal) := 0;
		Estop_Reset_Timer : TIMER  := [0,5000,0];
		Estop_Restart : BOOL (RADIX := Decimal) := 0;
		Estop_Restart_Delay : TIMER  := [-1607461496,5000,5000];
		FIC110 : P_ValveC (Description := "PBS CCA") := [1084297315,1.99999996e-002,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+001
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,8.99999961e-003,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,3.99999990e-004,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CCA MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC110$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001,0.00000000e+000
				,[-1070589786,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1070589786,2147483647,0],1114117,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[655052,0,0]];
		FIC110_Alm_HiDev : BOOL (Description := "HI MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC110_Alm_LoDev : BOOL (Description := "LO MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC110_Dev_Timer : TIMER (Description := "Timer for Deviation Presence before Alarm") := [3653610,5000,0];
		FIC110_HiDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC110_HiDev_Limit : REAL (RADIX := Float) := 5.00000000e-002;
		FIC110_intlk : P_Intlk  := [6531,0,0,1,0,0,1,[[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		FIC110_LoDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC110_LoDev_Limit : REAL (RADIX := Float) := -5.00000000e-002;
		FIC120 : P_ValveC (Description := "O2 pbs") := [1084297315,3.99999991e-002,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,2.00000000e-001,2.00000000e-001,1.00000000e+001
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,8.99999961e-003,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,7.99999980e-004,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC120$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001,0.00000000e+000
				,[-1070589786,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1070589786,2147483647,0],9502725,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[3787156,0,0]];
		FIC120_Alm_HiDev : BOOL (Description := "HI MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC120_Alm_LoDev : BOOL (Description := "LO MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC120_Dev_Timer : TIMER  := [3618810,5000,0];
		FIC120_HiDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC120_HiDev_Limit : REAL (RADIX := Float) := 5.00000000e-002;
		FIC120_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		FIC120_LoDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC120_LoDev_Limit : REAL (RADIX := Float) := -5.00000000e-002;
		FIC130 : P_ValveC (Description := "CO2 pbs") := [1084297315,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,5.00000000e-001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,2.00000000e-001,2.00000000e-001,1.00000000e+001
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,8.99999961e-003,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC130$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001,0.00000000e+000
				,[-1070589186,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1070589186,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[1835756,0,0]];
		FIC130_Alm_HiDev : BOOL (Description := "HI MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC130_Alm_LoDev : BOOL (Description := "LO MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC130_Dev_Timer : TIMER  := [37856,5000,0];
		FIC130_HiDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC130_HiDev_Limit : REAL (RADIX := Float) := 5.00000000e-002;
		FIC130_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		FIC130_LoDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC130_LoDev_Limit : REAL (RADIX := Float) := -5.00000000e-002;
		FIC140 : P_ValveC (Description := "pbs N2 mfc") := [1084297315,9.00000036e-002,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+001
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,8.99999961e-003,0.00000000e+000,0,6.89999998e-001
				,0.00000000e+000,1.80000009e-003,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'N2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC140$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001,0.00000000e+000
				,[-1070590386,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1070590386,2147483647,0],1114117,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[1835756,0,0]];
		FIC140_Alm_HiDev : BOOL (Description := "HI MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC140_Alm_LoDev : BOOL (Description := "LO MFC Deviation Alarm",
		            RADIX := Decimal) := 0;
		FIC140_Dev_Timer : TIMER  := [3652610,5000,0];
		FIC140_HiDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC140_HiDev_Limit : REAL (RADIX := Float) := 5.00000000e-002;
		FIC140_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		FIC140_LoDev : REAL (RADIX := Float) := 5.00000000e-002;
		FIC140_LoDev_Limit : REAL (RADIX := Float) := -5.00000000e-002;
		file_test : STRING  := [1,'8$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		GasControl_ON : BOOL (RADIX := Decimal) := 0;
		GasOffOns : BOOL (RADIX := Decimal) := 1;
		GasOnOns : BOOL (RADIX := Decimal) := 0;
		HCR01_Normalized : REAL (Description := "Scaled Heater Output",
		            RADIX := Float) := 0.00000000e+000;
		HCR01_Scale : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+004,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		Heater_Output : P_AOut (Description := "Heating blanket AO") := [70671,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,5.00000000e+001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+001,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,5.00000000e+001,0,0,0,0,0,0,0,69632,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[13,'Heater Output$00$00$00$00$00$00$00'],[13,'Vessel Heater$00$00$00$00$00$00$00'],[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[1,'%$00$00$00$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e-001
				,0.00000000e+000,[-1070589584,2147483647,0],0,0,0,0,0,0,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'
				],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,0.00000000e+000];
		Heater_Output_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[16,'Agitator Stopped$00$00$00$00'],[16,'Vessel Temp HiHi$00$00$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[16,'Agitator Stopped$00$00$00$00']];
		Json_Alarm : BOOL (RADIX := Decimal) := 0;
		KV111 : P_ValveSO (Description := "CCA Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV111$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'CCA Overlay$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460498,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[3286481,0,0]];
		KV112 : P_ValveSO (Description := "CCA Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV112$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'CCA Sparge$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460098,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV121 : P_ValveSO (Description := "O2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV121$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'O2 Overlay$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460698,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[2734589,0,0]];
		KV122 : P_ValveSO (Description := "O2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV122$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'O2 Sparge$00$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460898,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[2986502,0,0]];
		KV131 : P_ValveSO (Description := "CO2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV131$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'CO2 Overlay$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460298,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV132 : P_ValveSO (Description := "CO2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV132$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'CO2 Sparge$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460898,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV141 : P_ValveSO (Description := "N2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV141$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'N2 Overlay$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460898,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV142 : P_ValveSO (Description := "N2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV142$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'N2 Sparge$00$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1607460098,2000,2000],0,5141,[3190142,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		Level_Control_Enable : BOOL (RADIX := Decimal) := 0;
		Level_Deadband_High_SP : REAL (RADIX := Float) := 6.00000000e+000;
		Level_Deadband_Low_SP : REAL (RADIX := Float) := 4.00000000e+000;
		LIT801 : P_AInAdv (Description := "Level Value From BRX") := [134512643,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,1.40000000e+001
				,0.00000000e+000,1.00000000e+001,0.00000000e+000,3.00000000e+000,0.00000000e+000,1.00000000e+000
				,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.50000000e+000,5.00000000e-001,-1.50000000e+000
				,5.00000000e-001,2.00000000e+001,-1.00000000e+000,4.16666657e-001,8.00000000e+000,0.00000000e+000
				,8.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+000,8.00000000e+000
				,0.00000000e+000,1.00000000e+002,1,18,0,1,3,1310726,[92275603,750,0,5,0,0,0,[2923291,5000,0],[2918491,5000
				,0],[0,0,0],0,2338,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,1,0
				,0,[2951691,5000,0],[-1607460897,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[2239634,5000,0],[-1607460897,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[2229834,5000,0],[-1607460897,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[1,'L$00$00$00$00$00$00$00'],[6,'LIT801$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[12,'BRX Level PV$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,8.00000000e+000,2.00000000e-001
				,8.00000000e+000,0.00000000e+000,8.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589985,2147483647,0],0.00000000e+000,0,1090519040,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[0,0,0],[-1607460897,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[0,0,0],[-1607460897,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[0,0,0],[-1607460897,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[2923291,0,0],[-1607460897
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897
				,0,0],[2951691,0,0],[-1607460897,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[2229834,0,0],[-1607460897,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[2239634,0,0],[-1607460897
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897
				,0,0],[0,0,0],[-1607460897,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],3,1,0.00000000e+000];
		LocalDateTimeRef : DateTime  := [2023,10,18,13,24,21,574092];
		LocalDateTimeString : STRING  := [20,'18 OCT 2023 13:24:2116:12:4718$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		LocalDateTimeTtoS : T_TtoS  := [75,[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']],[3,3,2023,7,[7,7,2023,739116,2023,231,7,2023,10,18
				],739119],[2,'AM$00$00$00$00$00$00'],[2,'PM$00$00$00$00$00$00'],[15,'<Invalid Date!>$00$00$00$00$00'
				],[15,'<Invalid Time!>$00$00$00$00$00'],[12,'18 OCT 2023 $00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'13:24:20$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1,' $00$00$00$00$00$00$00'],[1,':$00$00$00$00$00$00$00'],[2,', $00$00$00$00$00$00'],[1,'-$00$00$00$00$00$00$00'
				],[1,'0$00$00$00$00$00$00$00'],[4,'2023$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[1
				,'.$00$00$00$00$00$00$00'],0];
		ManualDO_CV : REAL (RADIX := Float) := 5.00000000e+001;
		ManualpH_CV : REAL (RADIX := Float) := 0.00000000e+000;
		MCV_FillWeight : REAL (RADIX := Float) := 1.50000000e+001;
		MCV_HiAdj : BOOL (Description := "MCV hi adjust active$N",
		            RADIX := Decimal) := 0;
		MCV_HiAdjEnable : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdjTimer : TIMER  := [2736434,20000,0];
		MCV_HiAdjTimer_Done : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdjTimeSP : REAL (RADIX := Float) := 2.00000000e+001;
		MCV_HiAdj_Assess1 : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Assess2 : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Buffer : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Idle : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_OFF : BOOL (RADIX := Decimal) := 1;
		MCV_HiAdj_PumpAdj : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Repeat : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Reset : BOOL (RADIX := Decimal) := 0;
		MCV_HiAdj_Stability_Timer : TIMER  := [2734634,10000,0];
		MCV_HiAdj_State : DINT (RADIX := Decimal) := 0;
		MCV_HiSP : REAL (RADIX := Float) := 1.50000000e+001;
		MCV_InitialFill : BOOL (RADIX := Decimal) := 0;
		MCV_InitialFillRunning : BOOL (RADIX := Decimal) := 0;
		MCV_InitialFillSpeed : REAL (RADIX := Float) := 1.00000000e+002;
		MCV_InitialFill_Done : BOOL (RADIX := Decimal) := 0;
		MCV_InitialFill_Finished : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdjTimer : TIMER  := [2924284,10000,0];
		MCV_LoAdjTimer_Done : BOOL (RADIX := Decimal) := 1;
		MCV_LoAdj_Assess1 : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Assess2 : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Buffer : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Enable : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Idle : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_OFF : BOOL (RADIX := Decimal) := 1;
		MCV_LoAdj_PumpAdj : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Repeat : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Reset : BOOL (RADIX := Decimal) := 0;
		MCV_LoAdj_Stability_Timer : TIMER  := [2788692,10000,0];
		MCV_LoAdj_State : DINT (RADIX := Decimal) := 0;
		MCV_LoSP : REAL (RADIX := Float) := 1.60000000e+001;
		MCV_LoTimerSP : REAL (RADIX := Float) := 1.00000000e+001;
		MediaAdj_InProgress : BOOL (RADIX := Decimal) := 0;
		MediaFill_Alm_HiDev : BOOL (Description := "MEDIA FILL HI DEVIATION ALARM",
		            RADIX := Decimal) := 0;
		MediaFill_Alm_LoDev : BOOL (Description := "MEDIA FILL LO DEVIATION ALARM",
		            RADIX := Decimal) := 0;
		MediaFill_Dev_Timer : TIMER  := [2924284,5000,0];
		MediaFill_HiDev : REAL (RADIX := Float) := 2.00000000e+000;
		MediaFill_HiDev_Limit : REAL (RADIX := Float) := 1.80000000e+001;
		MediaFill_LoDev : REAL (RADIX := Float) := 2.00000000e+000;
		MediaFill_LoDev_Limit : REAL (RADIX := Float) := 1.40000000e+001;
		MediaFill_Off : BOOL (RADIX := Decimal) := 0;
		MediaFill_ON : BOOL (RADIX := Decimal) := 0;
		MediaLoSpeed : REAL (RADIX := Float) := 5.00000000e+001;
		mfc_0_AIR_r_data_ok : BOOL (RADIX := Decimal) := 1;
		mfc_0_AIR_r_id : DINT (Description := "a two digit hex id for each mfc, valid values are 0 - 100 hex",
		            RADIX := Decimal) := 29;
		mfc_0_AIR_r_mdot_pv : REAL (Description := "mass flow pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 1.99999996e-002;
		mfc_0_AIR_r_type : DINT (Description := "a enumeration indicating the mfc type (what gas), types: N2, CO2, AIR, O2",
		            RADIX := Decimal) := 0;
		mfc_0_AIR_r_valve_pv : REAL (Description := "valve position pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 1.75000000e+001;
		mfc_0_AIR_w_cmd_mode : DINT (Description := "an enumeration for valve control: $N0 - cmd valve closed, $N1 - cmd valve open,$N2 - cmd valve in sp mode w/ mfc_0_w_mdot_sp as the sp",
		            RADIX := Decimal) := 0;
		mfc_0_AIR_w_mdot_sp : REAL (Description := "mass flow sp as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 0.00000000e+000;
		mfc_1_O2_r_data_ok : BOOL (RADIX := Decimal) := 1;
		mfc_1_O2_r_id : DINT (Description := "a two digit hex id for each mfc, valid values are 0 - 100 hex",
		            RADIX := Decimal) := 2;
		mfc_1_O2_r_mdot_pv : REAL (Description := "mass flow pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 3.99999991e-002;
		mfc_1_O2_r_type : DINT (Description := "a enumeration indicating the mfc type (what gas), types: N2, CO2, AIR, O2",
		            RADIX := Decimal) := 1;
		mfc_1_O2_r_valve_pv : REAL (Description := "valve position pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 1.03800000e+001;
		mfc_1_O2_w_cmd_mode : DINT (Description := "an enumeration for valve control: 0 - cmd valve closed, 1 - cmd valve open, 2 - cmd valve in sp mode w/ mfc_0_w_mdot_sp as the sp",
		            RADIX := Decimal) := 0;
		mfc_1_O2_w_mdot_sp : REAL (Description := "mass flow sp as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 0.00000000e+000;
		mfc_2_CO2_r_data_ok : BOOL (RADIX := Decimal) := 1;
		mfc_2_CO2_r_id : DINT (Description := "a two digit hex id for each mfc, valid values are 0 - 100 hex",
		            RADIX := Decimal) := 2;
		mfc_2_CO2_r_mdot_pv : REAL (Description := "mass flow pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 0.00000000e+000;
		mfc_2_CO2_r_type : DINT (Description := "a enumeration indicating the mfc type (what gas), types: N2, CO2, AIR, O2",
		            RADIX := Decimal) := 0;
		mfc_2_CO2_r_valve_pv : REAL (Description := "valve position pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 1.41300000e+001;
		mfc_2_CO2_w_cmd_mode : DINT (Description := "an enumeration for valve control: 0 - cmd valve closed, 1 - cmd valve open, 2 - cmd valve in sp mode w/ mfc_0_w_mdot_sp as the sp",
		            RADIX := Decimal) := 0;
		mfc_2_CO2_w_mdot_sp : REAL (Description := "mass flow sp as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 0.00000000e+000;
		mfc_3_N2_r_data_ok : BOOL (RADIX := Decimal) := 1;
		mfc_3_N2_r_id : DINT (Description := "a two digit hex id for each mfc, valid values are 0 - 100 hex",
		            RADIX := Decimal) := 2;
		mfc_3_N2_r_mdot_pv : REAL (Description := "mass flow pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 9.00000036e-002;
		mfc_3_N2_r_type : DINT (Description := "a enumeration indicating the mfc type (what gas), types: N2, CO2, AIR, O2",
		            RADIX := Decimal) := 0;
		mfc_3_N2_r_valve_pv : REAL (Description := "valve position pv as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 2.10000000e+001;
		mfc_3_N2_w_cmd_mode : DINT (Description := "an enumeration for valve control: 0 - cmd valve closed, 1 - cmd valve open, 2 - cmd valve in sp mode w/ mfc_0_w_mdot_sp as the sp",
		            RADIX := Decimal) := 0;
		mfc_3_N2_w_mdot_sp : REAL (Description := "mass flow sp as a % of full range: 0 - 100 in 0.01 increments",
		            RADIX := Float) := 0.00000000e+000;
		MT_0_R_DATA_OK : BOOL (RADIX := Decimal) := 0;
		MT_0_R_DATA_STABLE : BOOL (RADIX := Decimal) := 0;
		MT_0_R_PV : REAL (RADIX := Float) := 8.10799980e+000;
		MT_0_R_RESET_ACK : BOOL (RADIX := Decimal) := 0;
		MT_0_R_TARE_ACK : BOOL (RADIX := Decimal) := 0;
		MT_0_R_UNIT : DINT (RADIX := Decimal) := 0;
		MT_0_R_ZERO_ACK : BOOL (RADIX := Decimal) := 0;
		MT_0_W_RESET : BOOL (RADIX := Decimal) := 0;
		MT_0_W_SER_PORT : DINT (RADIX := Decimal) := 0;
		MT_0_W_TARE : BOOL (RADIX := Decimal) := 0;
		MT_0_W_ZERO : BOOL (RADIX := Decimal) := 0;
		MT_1_R_DATA_OK : BOOL (RADIX := Decimal) := 0;
		MT_1_R_DATA_STABLE : BOOL (RADIX := Decimal) := 0;
		MT_1_R_PV : REAL (RADIX := Float) := 6.71999979e+000;
		MT_1_R_RESET_ACK : BOOL (RADIX := Decimal) := 0;
		MT_1_R_TARE_ACK : BOOL (RADIX := Decimal) := 0;
		MT_1_R_UNIT : DINT (RADIX := Decimal) := 0;
		MT_1_R_ZERO_ACK : BOOL (RADIX := Decimal) := 0;
		MT_1_W_RESET : BOOL (RADIX := Decimal) := 0;
		MT_1_W_SER_PORT : DINT (RADIX := Decimal) := 0;
		MT_1_W_TARE : BOOL (RADIX := Decimal) := 0;
		MT_1_W_ZERO : BOOL (RADIX := Decimal) := 0;
		N2CVMax : REAL (RADIX := Float) := -5.00000000e+000;
		N2CVMin : REAL (RADIX := Float) := -1.00000000e+002;
		N2EUMax : REAL (RADIX := Float) := 3.30000013e-001;
		N2EUMax_Inp : REAL (RADIX := Float) := 3.30000000e+001;
		N2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		N2EUMin_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		N2ManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		N2ManualSP_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		N2MaxCalc : REAL (RADIX := Float) := 6.66666687e-001;
		N2PercentOut : REAL (RADIX := Float) := 3.30000013e-001;
		N2ProgOper : BOOL (RADIX := Decimal) := 0;
		N2Scaler : SCALE  := [3,0.00000000e+000,-5.00000000e+000,-1.00000000e+002,3.30000013e-001,0.00000000e+000,3,3.30000013e-001
				,0,0.00000000e+000,9.50000000e+001,1.05263162e-002,3.30000013e-001];
		N2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV141 / KV142$00$00$00$00$00$00$00'],[14,'N2 3-Way Valve$00$00$00$00$00$00'],[20
				,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[3942157,2000,0],[3942157,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[3941957,0,0],1];
		NULL_String : STRING  := [9,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		O2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		O2CVMin : REAL (RADIX := Float) := 5.00000000e+000;
		O2EUMax : REAL (RADIX := Float) := 3.30000013e-001;
		O2EUMax_Inp : REAL (RADIX := Float) := 3.30000000e+001;
		O2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		O2EUMin_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		O2ManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		O2ManualSP_Inp : REAL (RADIX := Float) := 0.00000000e+000;
		O2MaxCalc : REAL (RADIX := Float) := 6.66666687e-001;
		O2PercentOut : REAL (RADIX := Float) := 0.00000000e+000;
		O2ProgOper : BOOL (RADIX := Decimal) := 0;
		O2Scaler : SCALE  := [3,0.00000000e+000,1.00000000e+002,5.00000000e+000,3.30000013e-001,0.00000000e+000,5,0.00000000e+000
				,0,0.00000000e+000,9.50000000e+001,1.05263162e-002,0.00000000e+000];
		O2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV121 / KV122$00$00$00$00$00$00$00'],[14,'O2 3-Way Valve$00$00$00$00$00$00'],[20
				,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[681652,2000,0],[681652,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[681452,0,0],1];
		ONS : DINT[3] (RADIX := Decimal) := [17808498,0,0];
		P101 : P_VSD (Description := "Feed Pump") := [4323335,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,12322,2,2,2,0.00000000e+000
				,2.25000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.25000000e+002,0.00000000e+000
				,3.27670000e+004,0.00000000e+000,2.25000000e+002,0.00000000e+000,4.09500000e+003,0.00000000e+000
