				,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003,0.00000000e+000
				,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001,2.00000000e+000
				,0.00000000e+000,0,0,0,5.00000000e+001,0.00000000e+000,0,5.00000000e+001,0.00000000e+000,7.28155566e+003
				,0.00000000e+000,5,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.25000000e+002,0.00000000e+000,2.25000000e+002,0,2,2,0,0,1,0,0,0,0,4194304,[7651,204113920,66,512,992
				,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P101$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Feed Pump$00$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3706742,2000,0],[-1607460298,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],5.00000000e+001,[3152438,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607460298,15000,15000],[3706742,15000,0],0,0,1,0,0.00000000e+000,2.00000000e-001,[-1070589386,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[3696342,15000,0],[3190342,15000,0],[6,'area01$00$00'],0,[3694342
				,0,0],0.00000000e+000,5.00000000e+001,224];
		P101Fault : BOOL (RADIX := Decimal) := 0;
		P101Fault_Output : BOOL (RADIX := Decimal) := 0;
		P101_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[9,0],[-1607460498,130,200],[2949038,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0]];
		P101_Alarm_Reset_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Cal : Pump_Cal  := [64,1.30000000e+002,0.00000000e+000,5.00000000e-001,1.00000000e+002,2.60000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],1.30000000e+002];
		P101_CalRevs : REAL (RADIX := Float) := 5.00000000e+001;
		P101_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P101_Cal_ColConst : REAL (RADIX := Float) := 2.49999994e-005;
		P101_Cal_Collected : REAL (RADIX := Float) := 2.50000000e+001;
		P101_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Constant : REAL (RADIX := Float) := 5.00000000e-001;
		P101_Cal_Direction : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Encoder_Steps : DINT (RADIX := Decimal) := 1000000;
		P101_Cal_Max_Flow : REAL (RADIX := Float) := 2.25000000e+002;
		P101_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 5.00000000e+001;
		p101_Cal_Start : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Steps : REAL (RADIX := Float) := 1.00000000e+006;
		P101_Crash_Stop : AMP_Crash_Stop  := [43,100,70,[9,0],[-1607460098,130,200],[3189142,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0]];
		P101_Crash_Stop_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Current_Speed : REAL (RADIX := Float) := 1.66666663e+000;
		P101_Disable : AMP_Motor_Disable  := [27,100,60,[9,0],[-1607460498,130,200],[3873742,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0]];
		P101_Disable_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P101_Dose_Direction : BOOL (RADIX := Decimal) := 1;
		P101_Dose_mL : REAL (RADIX := Float) := 1.00000000e+002;
		P101_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P101_Dose_Speed_mlmin : REAL (RADIX := Float) := 1.00000000e+002;
		P101_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P101_Enable : AMP_Motor_Enable  := [175,100,70,[9,0],[-1607461098,130,200],[3188742,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0]];
		P101_Enable_Trigger : BOOL (RADIX := Decimal) := 1;
		P101_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P101_Input_Assembly : AMP_Input_Assembly_v2  := [9,0,240,0,453,0,0,0,0,0,255,15,0,0];
		P101_Input_Assembly_Instance : AMP_Input_Assembly  := [3,9,0,2.40000000e+001,0.00000000e+000,4.52000008e+001,0,0,0.00000000e+000,0,0,255,0,0,[0,0,0,0,0,0,0,0,0
				,0,0,0,0,0],[0,0]];
		P101_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 HiHi$00$00$00$00$00$00$00$00$00'],[10,'WT701 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P101_Jog_Move : AMP_Jog_Move  := [27,100,1.66666663e+000,1.00000000e+001,1.00000000e+001,60,[9,0],[-1607460498,130,200],[3694742,130
				,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0],[0,0]];
		P101_Jog_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Jog_Update_Timer : TIMER  := [1210529,1000,0];
		P101_MaxRPM : REAL (RADIX := Float,
		            Constant := Yes) := 4.50000000e+002;
		P101_Motor_Constant : DINT (RADIX := Decimal) := 20000;
		P101_New_Speed : REAL (RADIX := Float) := 0.00000000e+000;
		P101_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		P101_Relative_Move : AMP_Relative_Move  := [43,100,1000000,3.75000000e+000,1.00000000e+001,1.00000000e+001,70,[9,0],[-1607461098,130,200],[3848942
				,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0],[0,0]];
		P101_Relative_Move_Start_Timer : TIMER  := [0,1000,0];
		P101_Relative_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Running_Fwd : BOOL (RADIX := Decimal) := 0;
		P101_Running_Rev : BOOL (RADIX := Decimal) := 0;
		P101_Speed : REAL (RADIX := Float) := 5.00000000e+001;
		P101_Status_Code : AMP_Status_Code  := [39,9];
		P101_Update_Jog_High_Limit : REAL (RADIX := Float) := 8.33408296e-001;
		P101_Update_Jog_Low_Limit : REAL (RADIX := Float) := 8.33258331e-001;
		P101_Update_Jog_Speed : AMP_Update_Jog_Speed  := [43,100,-4.16666687e-001,70,[9,0],[-1607460098,130,200],[1195529,130,0],[9,0,240,0,453,0,0,0,0,0,255,15,0,0],[0,0]];
		P101_Update_Jog_Speed_Placeholder : REAL (RADIX := Float) := 4.16666657e-001;
		P101_Update_Jog_Speed_Trigger : BOOL (RADIX := Decimal) := 0;
		P101_Update_Jog_Test_Value : REAL (RADIX := Float) := 8.33333373e-001;
		P101_Val_SpeedFdbk_PlaceHolder : REAL (RADIX := Float) := 0.00000000e+000;
		P101_Val_SpeedFdbk_PlaceHolder_DINT : DINT (RADIX := Decimal) := 0;
		P102 : P_VSD (Description := "Media Pump") := [129031,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,2.50000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,5.00000000e+001,0.00000000e+000,0,5.00000000e+001,0.00000000e+000
				,1.63835000e+004,0.00000000e+000,4,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P102$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Media Pump$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3264942,2000,0],[-1607460897,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],5.00000000e+001,[3151839,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607460897,15000,15000],[3264942,15000,0],0,0,1,0,0.00000000e+000,2.01000005e-001,[-1070589985,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[3263742,15000,0],[3190343,15000,0],[6,'area01$00$00'],0,[3261742
				,0,0],0.00000000e+000,5.00000000e+001,224];
		P102Fault : BOOL (RADIX := Decimal) := 0;
		P102Fault_Output : BOOL (RADIX := Decimal) := 0;
		P102_Alarm_Code : AMP_Alarm_Code  := [1,0];
		P102_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[9,0],[-1607460097,130,200],[2949839,130,0],[9,0,245,0,458,0,14286,0,0,0,255,15,0,0]];
		P102_Alarm_Reset_Trigger : BOOL (RADIX := Decimal) := 0;
		P102_Cal : Pump_Cal  := [32,0.00000000e+000,0.00000000e+000,5.00000000e-001,1.00000000e+002,0.00000000e+000,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],0.00000000e+000];
		P102_CalRevs : REAL (RADIX := Float) := 5.00000000e+001;
		P102_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P102_Cal_ColConst : REAL (RADIX := Float) := 9.99999975e-005;
		P102_Cal_Collected : REAL (RADIX := Float) := 1.00000000e+002;
		P102_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Constant : REAL (RADIX := Float) := 2.00000000e+000;
		P102_Cal_Direction : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Encoder_Steps : DINT (RADIX := Decimal) := 1000000;
		P102_Cal_Max_Flow : REAL (RADIX := Float) := 4.00000000e+002;
		P102_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P102_Cal_Start : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Steps : REAL (RADIX := Float) := 1.00000000e+006;
		P102_Crash_Stop : AMP_Crash_Stop  := [43,100,70,[9,0],[-1607460297,130,200],[3189143,130,0],[9,0,245,0,457,0,14286,0,0,0,255,15,0,0]];
		P102_Crash_Stop_Trigger : BOOL (RADIX := Decimal) := 0;
		P102_Current_Speed : REAL (RADIX := Float) := 4.16666657e-001;
		P102_Disable : AMP_Motor_Disable  := [27,100,60,[9,0],[-1607460497,130,200],[3873742,130,0],[9,0,245,0,458,0,14286,0,0,0,255,15,0,0]];
		P102_Disable_Trigger : BOOL (RADIX := Decimal) := 0;
		P102_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P102_Dose_Direction : BOOL (RADIX := Decimal) := 0;
		P102_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P102_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P102_Enable : AMP_Motor_Enable  := [175,100,70,[9,0],[-1607461097,130,200],[3188743,130,0],[9,0,245,0,458,0,14286,0,0,0,255,15,0,0]];
		P102_Enable_Trigger : BOOL (RADIX := Decimal) := 1;
		P102_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P102_Input_Assembly : AMP_Input_Assembly_v2  := [9,0,245,0,458,0,14286,0,0,0,255,15,0,0];
		P102_Input_Assembly_Instance : AMP_Input_Assembly  := [3,9,0,2.45000000e+001,0.00000000e+000,4.57999992e+001,0,14286,0.00000000e+000,0,0,255,0,0,[0,0,0,0,0
				,0,0,0,0,0,0,0,0,0],[0,0]];
		P102_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[10,'WT702 HiHi$00$00$00$00$00$00$00$00$00$00'],[10,'WT701 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'Estop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'Estop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P102_Jog_Move : AMP_Jog_Move  := [43,100,4.16666657e-001,1.00000000e+001,1.00000000e+001,70,[9,0],[-1607460497,130,200],[3262142,130
				,0],[9,0,245,0,458,0,14286,0,0,0,255,15,0,0],[0,0]];
		P102_Jog_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P102_Jog_Update_Timer : TIMER  := [3265342,1000,0];
		P102_MaxRPM : REAL (RADIX := Float,
		            Constant := Yes) := 4.50000000e+002;
		P102_Motor_Constant : REAL (RADIX := Float) := 2.00000000e+004;
		P102_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		P102_Relative_Move : AMP_Relative_Move  := [67,100,1000000,0.00000000e+000,1.00000000e+001,1.00000000e+001,10,[9,0],[-1607460697,130,200],[0,130
				,0],[9,0,245,0,457,0,14286,0,0,0,255,15,0,0],[0,0]];
		P102_Relative_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P102_Running_Fwd : BOOL (RADIX := Decimal) := 0;
		P102_Running_Rev : BOOL (RADIX := Decimal) := 0;
		P102_Status_Code : AMP_Status_Code  := [39,9];
		P102_Update_Jog_Speed : AMP_Update_Jog_Speed  := [27,100,4.16666657e-001,60,[9,0],[-1607460897,130,200],[3264942,130,0],[9,0,245,0,458,0,14286,0,0,0,255,15,0,0],[0,0]];
		P102_Update_Jog_Speed_Trigger : BOOL (RADIX := Decimal) := 0;
		P103 : P_VSD (Description := "Conditioned Media Addition Pump") := [129031,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,1.00000000e+002,0.00000000e+000,0,1.00000000e+002,0.00000000e+000
				,3.27670000e+004,0.00000000e+000,4,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P103$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Cond. Media Pump$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1867833,2000,0],[-1607461097,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],1.00000000e+002,[3151639,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607461097,15000,15000],[1867833,15000,0],0,0,1,0,0.00000000e+000,2.00000000e-001,[-1070590185,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[1850033,15000,0],[3190343,15000,0],[6,'area01$00$00'],0,[1848033
				,0,0],0.00000000e+000,1.00000000e+002,224];
		P103Fault : BOOL (RADIX := Decimal) := 0;
		P103Fault_Output : BOOL (RADIX := Decimal) := 0;
		P103_Alarm_Code : AMP_Alarm_Code  := [1,0];
		P103_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[9,0],[-1607460297,130,200],[2946639,130,0],[9,0,245,0,467,0,0,0,0,0,255,15,0,0]];
		P103_Alarm_Reset_Trigger : BOOL (RADIX := Decimal) := 0;
		P103_Cal : Pump_Cal  := [64,5.00000000e+001,0.00000000e+000,5.00000000e-001,1.00000000e+002,1.00000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],5.00000000e+001];
		P103_CalRevs : REAL (RADIX := Float) := 5.00000000e+000;
		P103_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P103_Cal_ColConst : REAL (RADIX := Float) := 9.99999975e-005;
		P103_Cal_Collected : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Constant : REAL (RADIX := Float) := 2.00000000e+000;
		P103_Cal_Direction : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Encoder_Steps : DINT (RADIX := Decimal) := 1000000;
		P103_Cal_Max_Flow : REAL (RADIX := Float) := 4.00000000e+002;
		P103_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P103_Cal_Start : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Steps : REAL (RADIX := Float) := 1.00000000e+006;
		P103_Crash_Stop : AMP_Crash_Stop  := [43,100,70,[9,0],[-1607460297,130,200],[3189143,130,0],[9,0,245,0,467,0,0,0,0,0,255,15,0,0]];
		P103_Crash_Stop_Trigger : BOOL (RADIX := Decimal) := 0;
		P103_Current_Speed : REAL (RADIX := Float) := 7.99997509e-001;
		P103_Disable : AMP_Motor_Disable  := [27,100,60,[9,0],[-1607460697,130,200],[3873742,130,0],[9,0,245,0,467,0,0,0,0,0,255,15,0,0]];
		P103_Disable_Trigger : BOOL (RADIX := Decimal) := 0;
		P103_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P103_Dose_Direction : BOOL (RADIX := Decimal) := 0;
		P103_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P103_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P103_Enable : AMP_Motor_Enable  := [175,100,70,[9,0],[-1607460897,130,200],[3188743,130,0],[9,0,245,0,466,0,0,0,0,0,255,15,0,0]];
		P103_Enable_Trigger : BOOL (RADIX := Decimal) := 1;
		P103_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P103_Input_Assembly : AMP_Input_Assembly_v2  := [9,0,245,0,467,0,0,0,0,0,255,15,0,0];
		P103_Input_Assembly_Instance : AMP_Input_Assembly  := [3,9,0,2.45000000e+001,0.00000000e+000,4.67000008e+001,0,0,0.00000000e+000,0,0,255,0,0,[0,0,0,0,0,0,0,0,0
				,0,0,0,0,0],[0,0]];
		P103_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 HiHi$00$00$00$00$00$00$00$00$00'],[10,'WT702 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P103_Jog_Move : AMP_Jog_Move  := [43,100,-8.01849365e-001,1.00000000e+001,1.00000000e+001,70,[9,0],[-1607460297,130,200],[4190033,130
				,0],[9,0,245,0,467,0,0,0,0,0,255,15,0,0],[0,0]];
		P103_Jog_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P103_Jog_Update_Timer : TIMER  := [307329,1000,0];
		P103_MaxRPM : REAL (RADIX := Float,
		            Constant := Yes) := 4.50000000e+002;
		P103_Motor_Constant : REAL (RADIX := Float) := 2.00000000e+004;
		P103_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		P103_Relative_Move : AMP_Relative_Move  := [67,100,1000000,0.00000000e+000,1.00000000e+001,1.00000000e+001,10,[9,0],[-1607460897,130,200],[0,130
				,0],[9,0,245,0,466,0,0,0,0,0,255,15,0,0],[0,0]];
		P103_Relative_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P103_Running_Fwd : BOOL (RADIX := Decimal) := 0;
		P103_Running_Rev : BOOL (RADIX := Decimal) := 0;
		P103_Status_Code : AMP_Status_Code  := [39,9];
		P103_Update_Jog_Speed : AMP_Update_Jog_Speed  := [27,100,8.01849365e-001,60,[9,0],[-1607460897,130,200],[306929,130,0],[9,0,245,0,466,0,0,0,0,0,255,15,0,0],[0,0]];
		P103_Update_Jog_Speed_Trigger : BOOL (RADIX := Decimal) := 0;
		P104 : P_VSD (Description := "Recirculation Pump") := [4323335,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,12322,2,2,2,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.20000000e+002,0.00000000e+000
				,3.27670000e+004,0.00000000e+000,2.20000000e+002,0.00000000e+000,4.09500000e+003,0.00000000e+000
				,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003,0.00000000e+000
				,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001,2.00000000e+000
				,0.00000000e+000,0,0,0,8.00000000e+001,0.00000000e+000,0,8.00000000e+001,0.00000000e+000,1.19152725e+004
				,0.00000000e+000,5,8.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.20000000e+002,0.00000000e+000,2.20000000e+002,0,2,2,0,0,1,0,0,0,0,4194304,[7651,204113920,66,512,992
				,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P104$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Recirculation Pump$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1867833,2000,0],[-1607460097,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],8.00000000e+001,[3152639,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607460097,15000,15000],[1867833,15000,0],0,0,1,0,0.00000000e+000,2.00000000e-001,[-1070589185,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[3250382,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[1850033,15000,0],[3190343,15000,0],[6,'area01$00$00'],0,[1848033
				,0,0],0.00000000e+000,8.00000000e+001,224];
		P104Fault : BOOL (RADIX := Decimal) := 0;
		P104Fault_Output : BOOL (RADIX := Decimal) := 0;
		P104_Alarm_Code : AMP_Alarm_Code  := [1,0];
		P104_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[9,0],[-1607460497,130,200],[2945639,130,0],[9,0,241,0,455,0,0,0,0,0,255,15,0,0]];
		P104_Alarm_Reset_Trigger : BOOL (RADIX := Decimal) := 0;
		P104_Cal : Pump_Cal  := [64,1.10000000e+002,0.00000000e+000,5.00000000e-001,1.00000000e+002,2.20000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],1.10000000e+002];
		P104_CalRevs : REAL (RADIX := Float) := 5.00000000e+000;
		P104_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P104_Cal_ColConst : REAL (RADIX := Float) := 9.99999975e-005;
		P104_Cal_Collected : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Constant : REAL (RADIX := Float) := 2.00000000e+000;
		P104_Cal_Direction : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Encoder_Steps : DINT (RADIX := Decimal) := 1000000;
		P104_Cal_Max_Flow : REAL (RADIX := Float) := 4.00000000e+002;
		P104_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P104_Cal_Start : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Steps : REAL (RADIX := Float) := 1.00000000e+006;
		P104_Crash_Stop : AMP_Crash_Stop  := [43,100,70,[9,0],[-1607460497,130,200],[3189143,130,0],[9,0,241,0,455,0,0,0,0,0,255,15,0,0]];
		P104_Crash_Stop_Trigger : BOOL (RADIX := Decimal) := 0;
		P104_Current_Speed : REAL (RADIX := Float) := -8.01849365e-001;
		P104_Disable : AMP_Motor_Disable  := [27,100,60,[9,0],[-1607460297,130,200],[3873743,130,0],[9,0,241,0,454,0,0,0,0,0,255,15,0,0]];
		P104_Disable_Trigger : BOOL (RADIX := Decimal) := 0;
		P104_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P104_Dose_Direction : BOOL (RADIX := Decimal) := 0;
		P104_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P104_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P104_Enable : AMP_Motor_Enable  := [175,100,70,[9,0],[-1607460097,130,200],[3188743,130,0],[9,0,240,0,454,0,0,0,0,0,255,15,0,0]];
		P104_Enable_Trigger : BOOL (RADIX := Decimal) := 1;
		P104_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P104_Input_Assembly : AMP_Input_Assembly_v2  := [9,0,240,0,454,0,0,0,0,0,255,15,0,0];
		P104_Input_Assembly_Instance : AMP_Input_Assembly  := [3,9,0,2.40000000e+001,0.00000000e+000,4.54000015e+001,0,0,0.00000000e+000,0,0,255,0,0,[0,0,0,0,0,0,0,0,0
				,0,0,0,0,0],[0,0]];
		p104_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 LoLo$00$00$00$00$00$00$00$00$00'],[10,'WT702 HiHi$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P104_Jog_Move : AMP_Jog_Move  := [43,100,-8.01849365e-001,1.00000000e+001,1.00000000e+001,70,[9,0],[-1607460897,130,200],[4190033,130
				,0],[9,0,240,0,454,0,0,0,0,0,255,15,0,0],[0,0]];
		P104_Jog_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P104_Jog_Update_Timer : TIMER  := [310129,1000,0];
		P104_MaxRPM : REAL (RADIX := Float,
		            Constant := Yes) := 4.50000000e+002;
		P104_Motor_Constant : REAL (RADIX := Float) := 2.00000000e+004;
		P104_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		P104_Relative_Move : AMP_Relative_Move  := [67,100,1000000,0.00000000e+000,1.00000000e+001,1.00000000e+001,10,[9,0],[-1607460497,130,200],[0,130
				,0],[9,0,241,0,455,0,0,0,0,0,255,15,0,0],[0,0]];
		P104_Relative_Move_Trigger : BOOL (RADIX := Decimal) := 0;
		P104_Running_Fwd : BOOL (RADIX := Decimal) := 0;
		P104_Running_Rev : BOOL (RADIX := Decimal) := 0;
		P104_Status_Code : AMP_Status_Code  := [39,9];
		P104_Update_Jog_Speed : AMP_Update_Jog_Speed  := [43,100,-8.01849365e-001,70,[9,0],[-1607460097,130,200],[307730,130,0],[9,0,240,0,454,0,0,0,0,0,255,15,0,0],[0,0]];
		P104_Update_Jog_Speed_Trigger : BOOL (RADIX := Decimal) := 0;
		P105 : P_VSD (Description := "Spent Media Pump") := [4323383,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2
				,2,2,0.00000000e+000,1.61942000e+003,0.00000000e+000,2.20000000e+003,0.00000000e+000,2.20000000e+003
				,0.00000000e+000,2.20000000e+003,0.00000000e+000,2.20000000e+003,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+003,0.00000000e+000,4.09500000e+003,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+003,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,6.79255600e+001,0.00000000e+000,0,6.79255600e+001,0.00000000e+000
				,6.79255600e+001,0.00000000e+000,12292,6.79255600e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,2.20000000e+003,0.00000000e+000,2.20000000e+003,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P105$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Spent Media Pump$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1037129,2000,0],[-1607460697,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],6.79255600e+001,[3152039,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607460697,15000,15000],[1037129,15000,0],0,0,1,0,0.00000000e+000,2.00000000e-001,[-1070589785,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[819730,15000,0],[3190343,15000,0],[6,'area01$00$00'],0,[817730
				,0,0],0.00000000e+000,6.79255600e+001,224];
		P105_Alm_Fault : BOOL (RADIX := Decimal) := 1;
		P105_Cal : Pump_Cal  := [0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,5,[0,0,0],[0,0,0],0.00000000e+000];
		P105_Cal_Max_Flow : REAL (RADIX := Float) := 1.61942000e+003;
		P105_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P105_Dose_Direction : BOOL (RADIX := Decimal) := 0;
		P105_Dose_mL : REAL (Description := "mL",
		            RADIX := Float) := 1.50000000e+002;
		P105_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P105_Dose_Speed_mlmin : REAL (Description := "mL/min",
		            RADIX := Float) := 3.00000000e+002;
		P105_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P105_Dose_Timer : TIMER  := [3658143,30000,0];
		P105_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P105_Flow_Rate_Correction : REAL (Description := "Set Speed is in rev/min, this scales the speed command with the flow cal from the pump",
		            RADIX := Float) := 7.36100018e-001;
		P105_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[10,'WT703 HiHi$00$00$00$00$00$00$00$00$00$00'],[11,'LIT801 LoLo$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P105_mLrev : REAL (Description := "mL/rev",
		            RADIX := Float) := 1.00000000e+001;
		P105_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		P105_Relative_Move : AMP_Relative_Move  := [5,100,400,6.66599989e+000,0.00000000e+000,0.00000000e+000,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P105_Run_Reverse : BOOL (RADIX := Decimal) := 0;
		P105_Speed_Update_Timer : TIMER  := [3657943,1000,0];
		P105_Timer : TIMER  := [3796163,30000,0];
		PBSData : PBSdata_UDT  := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0
				,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0];
		Perfusion_Level_Aggression : REAL (RADIX := Float) := 1.00000000e+001;
		Perfusion_Off : BOOL (RADIX := Decimal) := 0;
		Perfusion_On : BOOL (RADIX := Decimal) := 0;
		Perfusion_Running : BOOL (RADIX := Decimal) := 0;
		Perfusion_Start : BOOL (RADIX := Decimal) := 0;
		Perfusion_Stop_Trigger : BOOL (RADIX := Decimal) := 0;
		Perfusion_Update_Speed : BOOL (RADIX := Decimal) := 0;
		PHpbs : PID_ENHANCED  := [1,1056776,0.00000000e+000,1.40000000e+001,0.00000000e+000,7.00000000e+000,1.00000000e+001
				,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,17825857,0.00000000e+000,0.00000000e+000,1.00000000e+001
				,7.14285736e+001,9.15555283e-003,9.99871826e+000,7.14194183e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,5.95161819e+000,-9.15555283e-003,7.14194183e+001,7.14194183e+001,-9.15555283e-003
				,-9.15555283e-003,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,1.28177740e-003,0.00000000e+000,0.00000000e+000
				,9.99871826e+000,0.00000000e+000,2.64488051e-038,9.99871826e+000,9.15555283e-003,7.14285736e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,2.25782600e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,2.25782600e-035,7.89211295e-042
				,1.00000000e+000];
		pHtestPV : REAL (RADIX := Float) := 0.00000000e+000;
		ph_cal_b_0_idle : BOOL (RADIX := Decimal) := 1;
		ph_cal_b_100_start_pt2 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_10_set_user2 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_110_place_probe_pt2 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_120_wait_for_stability_pt2 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_130_write_pt2 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_130_write_pt2_Timer : TIMER  := [0,1000,0];
		ph_cal_b_140_wait_for_done : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_150_place_probe_process : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_160_wait_for_stability_process : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_170_write_process : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_170_write_process_Timer : TIMER  := [0,1000,0];
		ph_cal_b_180_wait_for_done_process : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_190_done_ok : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_200_done_error : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_20_set_user2_ack : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_210_pwd_error : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_25_set_user1_wait : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_25_set_user1_wait_Timer : TIMER  := [0,3000,0];
		ph_cal_b_30_set_pt1_params : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_30_set_pt1_params_Timer : TIMER  := [1224488,2000,0];
		ph_cal_b_40_check_params : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_40_check_params_Timer : TIMER  := [0,3000,0];
		ph_cal_b_50_cal_method : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_60_place_probe : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_70_wait_for_stability_pt1 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_80_write_pt1 : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_80_write_pt1_Timer : TIMER  := [0,1000,0];
		ph_cal_b_90_wait_pt1_write : BOOL (RADIX := Decimal) := 0;
		ph_cal_b_90_wait_pt1_write_Timer : TIMER  := [0,5000,0];
		ph_cal_done_date : STRING  := [9,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		ph_cal_reset : BOOL (RADIX := Decimal) := 0;
		ph_cal_start : BOOL (RADIX := Decimal) := 0;
		ph_cal_state_var : DINT (RADIX := Decimal) := 0;
		pH_CVEUMax : REAL (RADIX := Float) := 1.00000000e+002;
		pH_CVEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		pH_HiDev : REAL (Description := "ph hi deviation$N",
		            RADIX := Float) := 0.00000000e+000;
		pH_Initialize : BOOL (RADIX := Decimal) := 1;
		pH_LoDev : REAL (Description := "pH Lo deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		pH_Normalized : REAL (RADIX := Float) := 1.28177740e-003;
		PH_On : BOOL (RADIX := Decimal) := 1;
		pH_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		pH_probe_placement_ready : BOOL (RADIX := Decimal) := 0;
		ph_r_cal_control : DINT (RADIX := Decimal) := 0;
		ph_r_cal_date : DINT (Description := "Date of last calibration",
		            RADIX := Decimal) := 0;
		ph_r_cal_method : DINT (RADIX := Decimal) := 0;
		ph_r_cal_offset : REAL (RADIX := Float) := 0.00000000e+000;
		ph_r_cal_process : REAL (RADIX := Float) := 0.00000000e+000;
		ph_r_cal_slope : REAL (RADIX := Float) := 0.00000000e+000;
		ph_r_cal_status : DINT (RADIX := Decimal) := 0;
		ph_r_cal_time : DINT (RADIX := Decimal) := 0;
		ph_r_ph : REAL (Description := "PH PV",
		            RADIX := Float) := 0.00000000e+000;
		ph_r_sensor_disconnected : DINT (RADIX := Decimal) := 0;
		ph_r_sensor_type : DINT (RADIX := Decimal) := 0;
		ph_r_unit : DINT (RADIX := Decimal) := 0;
		ph_r_user_level : DINT (Description := "Current Enumerated user level:$NLevel: 0 Hex: 0x3$NLevel 1: Hex: 0xC$NLevel 2: Hex: 0x30",
		            RADIX := Decimal) := 0;
		ph_r_wrong_sensor : BOOL (RADIX := Decimal) := 0;
		pH_Scale : SCALE  := [1,3.00000000e+000,3.27670000e+004,0.00000000e+000,1.40000000e+001,0.00000000e+000,1,1.28177740e-003
				,0,0.00000000e+000,3.27670000e+004,3.05185094e-005,1.28177740e-003];
		pH_stability_ok : BOOL (RADIX := Decimal) := 0;
		ph_w_cal_buffer_tab : DINT (RADIX := Decimal) := 1;
		ph_w_cal_control : DINT (RADIX := Decimal) := 0;
		ph_w_cal_date : DINT (RADIX := Decimal) := 0;
		ph_w_cal_method : DINT (RADIX := Decimal) := 2;
		ph_w_cal_offset : REAL (RADIX := Float) := 0.00000000e+000;
		ph_w_cal_offset_input : REAL (RADIX := Float) := 1.00000000e+001;
		ph_w_cal_process : REAL (RADIX := Float) := 0.00000000e+000;
		ph_w_cal_process_input : REAL (RADIX := Float) := 0.00000000e+000;
		ph_w_cal_slope : REAL (RADIX := Float) := 0.00000000e+000;
		ph_w_cal_slope_input : REAL (RADIX := Float) := 4.00000000e+000;
		ph_w_cal_stability : DINT (RADIX := Decimal) := 1;
		ph_w_cal_status : DINT (RADIX := Decimal) := 0;
		ph_w_cal_time : DINT (RADIX := Decimal) := 0;
		ph_w_cal_unit_cal : DINT (RADIX := Decimal) := 0;
		ph_w_user_level : DINT (Description := "Commanded Enumerated user level:$NLevel: 0 Hex: 0x3$NLevel 1: Hex: 0xC$NLevel 2: Hex: 0x30",
		            RADIX := Decimal) := 12;
		ph_w_user_password : DINT (Description := "Commanded Password:$NLevel 0: 0x0000 0000$NLevel 1: 0x01145DEA$NLevel 2: 0x00F479CE",
		            RADIX := Decimal) := 18111978;
		PlaceHolderFeedback1 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback2 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback3 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback4 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderIOFault : DINT[3] (RADIX := Decimal) := [0,0,0];
		PlaceHolderOutput1 : REAL (RADIX := Float) := 3.85049973e+001;
		PlaceHolderOutput2 : REAL (RADIX := Float) := 4.95000000e+001;
		PlaceHolderOutput3 : REAL (RADIX := Float) := 4.99800034e+001;
		PlaceHolderOutput4 : REAL (RADIX := Float) := 4.95000000e+001;
		PLCStatus : ProcData  := [[2023,10,18,13,24,21,574092],0,0,0,0,0,0,0,0,[0,0,0,0,0,0,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,0,0]];
		Pump_Prime_Enable : BOOL (RADIX := Decimal) := 0;
		Recirc_HiSP1 : REAL (Description := "BRX Hi recirc hi speed modifier",
		            RADIX := Float) := 1.10000000e+002;
		Recirc_LoSP1 : REAL (Description := "MCV Hi recirc lo speed modifier",
		            RADIX := Float) := 8.00000000e+001;
		Recirc_LoSP2 : REAL (Description := "BRX Lo recirc lo speed modifier",
		            RADIX := Float) := 9.00000000e+001;
		SIC401 : P_VSD (Description := "Agitator") := [4323383,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,0
				,0,0,0.00000000e+000,6.00000000e+002,0.00000000e+000,6.00000000e+002,0.00000000e+000,6.00000000e+002
				,0.00000000e+000,6.00000000e+002,0.00000000e+000,6.00000000e+002,0.00000000e+000,6.00000000e+002
				,0.00000000e+000,6.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,6.00000000e+002
				,0.00000000e+000,6.00000000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,2.50000000e+002,0.00000000e+000,0,2.50000000e+002,0.00000000e+000
				,2.50000000e+002,0.00000000e+000,12292,2.50000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,6.00000000e+002,0.00000000e+000,6.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'SIC401$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'Agitator$00$00$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[241639,2000,0],[-1607460296,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[3,'rpm$00$00$00$00$00'],2.50000000e+002,[3152440,2000,2000],[3,'rpm$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1607460296,15000,15000],[241639,15000,0],0,0,1,0,0.00000000e+000,2.00000000e-001,[-1070589384,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],199229840,2,0,[235640,15000,0],[243840,15000,0],[6,'area01$00$00'],0,[233639
				,0,0],0.00000000e+000,2.50000000e+002,224];
		SIC401_Command_Trigger : BOOL (RADIX := Decimal) := 0;
		SIC401_Controlword_6040h : AOI_Controlword_6040h  := [19,2,6,6,0,6];
		SIC401_Drive_Fault : BOOL (RADIX := Decimal) := 0;
		SIC401_EntryStatus : DINT (RADIX := Hex) := 0;
		SIC401_FaultCodeList : P_DescList[1] (Description := "made for agaitor p_VSD block") := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		SIC401_GetOdEntry : AOI_GetOdEntry  := [1,0,0,0,0,0,0];
		SIC401_intlk : P_Intlk  := [6531,0,0,0,0,0,2,[[10,'WT702 LoLo$00$00$00$00$00$00$00$00$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,2,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		SIC401_IO_Common : AOI_IO_Common  := [3,6,6,3,3,0,0,0,0,0,0,0,-200,-200,0,0,0,0,0,0,0,0,3,0,0,3,0,0,0,0];
		SIC401_MotorDriveSubmodeSelect_3202h : AOI_MotorDriveSubmodeSelect_3202h  := [3,0,0,0,[64,12802,0,0,0,0,0],[64,12802,0,4,0],0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		SIC401_Msg_Data_Input : SINT[100] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		SIC401_Msg_Data_Output : SINT[100] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		SIC401_OCmd_Stop : BOOL (RADIX := Decimal) := 0;
		SIC401_ParamsProfileVelocityMode : UDT_ParamsProfileVelocityMode  := [0,0,0,0,0,0,0,0,0];
		SIC401_Polarity_Check : BOOL (RADIX := Decimal) := 0;
		SIC401_Polarity_Check_Timer : TIMER  := [235838,1000,0];
		SIC401_Polarity_OK : BOOL (RADIX := Decimal) := 0;
		SIC401_Polarity_Set : BOOL (RADIX := Decimal) := 0;
		SIC401_Polarity_Set_Timer : TIMER  := [0,1000,0];
		SIC401_SetOdEntry : AOI_SetOdEntry  := [3,0,0,0,0];
		SIC401_SetParamsProfileVelocityMode : AOI_SetParamsProfileVelocityMode  := [3,0,0,0,[3,0,0,0,0],0,0];
		SIC401_Speed_Update_Timer : TIMER  := [241838,500,0];
		SIC401_Statusword_6041h : AOI_Statusword_6041h  := [27];
		SIC401_Velocity_Update_High_Limit : DINT (RADIX := Decimal) := 201;
		SIC401_Velocity_Update_Low_Limit : DINT (RADIX := Decimal) := 199;
		Slot1_RTD_WAGO461 : WAGO_461  := [35,1095,1095,0,0,8500,8500,0,0,[71,1024,1095,0,0,52,8448,8500,0,0],8500];
		Slot1_RTD_WAGO461_Inputs : SINT[4] (RADIX := Decimal) := [72,4,52,33];
		Slot2_AI_WAGO455 : WAGO_455 (Description := "Normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.") := [343,3,400,3,400,3,400,3,400,[3.00000000e+000,1.46484375e-001,3.00000000e+000,1.46484375e-001,3.00000000e+000
				,1.46484375e-001,3.00000000e+000,1.46484375e-001],[3,0,3,3,0,3,3,0,3,3,0,3]];
		Slot2_AI_WAGO455_Inputs : SINT[8] (RADIX := Decimal) := [3,0,3,0,3,0,3,0];
		Slot3_AO_WAGO559 : WAGO_559  := [3,0,0,0,0,0,0,0,0,0,0,0,0];
		Slot3_AO_WAGO559_Outputs : SINT[8] (RADIX := Decimal) := [0,0,0,0,0,0,0,0];
		Slot4_DI_WAGO432_Inputs : SINT[1] (RADIX := Decimal) := [1];
		Slot5_DO_WAGO504_Inputs : SINT[3] (RADIX := Decimal) := [0,0,0];
		Start_ConditionedMedia_Initialize : BOOL (RADIX := Decimal) := 0;
		Start_MCV_Initial_Fill : BOOL (RADIX := Decimal) := 0;
		Stop_ConditionedMedia_Initialize : BOOL (RADIX := Decimal) := 0;
		TempEUMax : REAL (RADIX := Float) := 2.00000000e+001;
		TempEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		TempOffOns : BOOL (RADIX := Decimal) := 1;
		TempOnOns : BOOL (RADIX := Decimal) := 0;
		TempRawMax : REAL (RADIX := Float) := 1.00000000e+002;
		TempRawMin : REAL (RADIX := Float) := 0.00000000e+000;
		Temp_Control_On : BOOL (Description := "Temp On HMI Button$N",
		            RADIX := Decimal) := 1;
		Temp_Initialize : BOOL (RADIX := Decimal) := 1;
		Temp_Limit_Adm : REAL (RADIX := Float) := 5.00000000e+001;
		Temp_OutputLimit : REAL (RADIX := Float) := 2.00000000e+001;
		Temp_PID : PID_ENHANCED (Description := "mcv temp pid") := [1,5251080,2.59351616e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,4.00000000e+001
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+001,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777281,0.00000000e+000,0.00000000e+000,4.00000000e+001
				,4.00000000e+001,2.59351616e+001,1.40648384e+001,1.40648384e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.00416664e+002,-2.59351616e+001,1.40648384e+001,1.40648384e+001,-2.59351616e+001
				,-2.59351616e+001,1.00000000e+001,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+001
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,2.59351616e+001,0.00000000e+000,0.00000000e+000
				,1.40648384e+001,0.00000000e+000,2.35100692e-038,1.40648384e+001,2.59351616e+001,4.00000000e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,2.25782600e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,2.25782600e-035,7.89211295e-042
				,1.00000000e+000];
		Temp_PID1 : PID_ENHANCED (Description := "mcv temp pid") := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
				,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				];
		Temp_PID2 : PID_ENHANCED (Description := "mcv temp pid") := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
				,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				];
		Temp_Scaler : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+001,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		Ten_Sec_Buffer : TIMER  := [0,10000,0];
		test_BOOL : BOOL (RADIX := Decimal) := 0;
		test_COUNT : COUNTER  := [536870912,0,9];
		test_DINT : SINT[32] (RADIX := Decimal) := [3,0,6,0,0,0,0,0,0,0,0,0,56,-1,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		Test_New_Speed : REAL (RADIX := Float) := 0.00000000e+000;
		Test_Temp_Raw : REAL (RADIX := Float) := 9.50000000e+001;
		TOT101 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,1.57192188e+003,8.21732578e+004,2.00000000e-001
				,0,2.80259693e-043,2.25788358e-035,0.00000000e+000,7.89211295e-042,2.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,4.76753998e+000,1.46678825e-029];
		TOT1011 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,7.85445078e+004,9.31750000e+003,1.00000000e-001
				,0,1.40129846e-043,5.25834382e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.59924698e+000,7.56556276e-016];
		TOT1012 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,7.85445078e+004,9.31750000e+003,1.00000000e-001
				,0,1.40129846e-043,5.25834382e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.59924698e+000,7.56556276e-016];
		TOT1013 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,7.85445078e+004,9.31750000e+003,1.00000000e-001
				,0,1.40129846e-043,5.25834382e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.59924698e+000,7.56556276e-016];
		TOT102 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,5.21399609e+004,0.00000000e+000,2.00000000e-001
				,0,2.80259693e-043,2.25794098e-035,0.00000000e+000,7.89211295e-042,2.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.29559231e+000,-2.66772986e-008];
		TOT1021 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT1022 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT1023 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT103 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,1.06034746e+004,5.51070650e+006,2.00000000e-001
				,0,2.80259693e-043,2.25785488e-035,0.00000000e+000,7.89211295e-042,2.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,6.14718437e+000,-2.14615040e+007];
		TOT104 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,4.92726500e+006,0.00000000e+000,2.00000000e-001
				,0,2.80259693e-043,2.25776879e-035,0.00000000e+000,7.89211295e-042,2.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,1.31747513e+001,6.31585896e-001];
		TOT105 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,2.89185656e+005,0.00000000e+000,2.00000000e-001
				,0,2.80259693e-043,2.25785488e-035,0.00000000e+000,7.89211295e-042,2.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,9.10315514e+000,-7.34651962e-025];
		TotalFlowSP : REAL (RADIX := Float) := 3.00000000e+000;
		Total_Gas_Alm_HiDev : BOOL (RADIX := Decimal) := 0;
		Total_Gas_Alm_LoDev : BOOL (RADIX := Decimal) := 0;
		Total_Gas_Dev_Timer : TIMER (Description := "Time for Deviation to be Present before Alarm is Triggered") := [3643011,10000,0];
		Total_Gas_Flow_Limit : REAL (RADIX := Float) := 3.00000000e+000;
		Total_Gas_HiDev : REAL (RADIX := Float) := 5.00000000e-002;
		Total_Gas_HiDev_Limit : REAL (RADIX := Float) := 3.04999995e+000;
		Total_Gas_LoDev : REAL (RADIX := Float) := 5.00000000e-002;
		Total_Gas_LoDev_Limit : REAL (RADIX := Float) := 2.95000000e+000;
		Total_Gas_Val_Pos : REAL (RADIX := Float) := 2.99079990e+000;
		TT700 : P_AInAdv (Description := "Temperature Transmitter") := [134217987,1.09500000e+003,0,0,2,9.92000000e+002,1.39300000e+003,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,4.50000000e+001
				,0.00000000e+000,4.00000000e+001,1.00000000e+000,3.00000000e+001,1.00000000e+000,2.50000000e+001
				,1.00000000e+000,1.00000000e+002,1.00000000e+000,5.00000000e+000,1.00000000e+000,-5.00000000e+000
				,1.00000000e+000,1.40000000e+003,9.00000000e+002,4.16666657e-001,2.56857853e+001,2.56857853e+001
				,2.56857853e+001,2.56857853e+001,0.00000000e+000,2.56857853e+001,2.56857853e+001,2.59351616e+001
				,0.00000000e+000,1.00000000e+002,1,1,23,5,4,2360452,[92275667,750,0,5,1,0,0,[3425730,5000,0],[-1607460897
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[76547031,500,0,5,5,0
				,0,[-1607460897,5000,5000],[-1607460897,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[1180091,5000,0],[-1607460897,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,1000,0,5,1,0,0,[1180091,5000,0],[-1607460897,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[1,'C$00$00$00$00$00$00$00'],[5,'TT700$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Temperature PV$00$00$00$00$00$00'],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],5,0,23,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.56857853e+001,2.00000000e-001
				,2.56857853e+001,0.00000000e+000,2.56857853e+001,[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[967,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589985,2147483647,0],0.00000000e+000,1149820928,1103985789,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[2508553,0,0],[-1607460897,0
				,0],[16,'PV Deviation Low$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897
				,0,0],[0,0,0],[-1607460897,0,0],[20,'PV Hi Rate of Change'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[2123891
				,0,0],[-1607460897,0,0],[-1607460897,0,0],[17,'PV Deviation High$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[3425730,0,0],[-1607460897,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[57633,0,0],[-1607460897,0,0],[-1607460897,0,0
				],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897
				,0,0],[1180091,0,0],[-1607460897,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[1180091,0,0],[-1607460897,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460897,0,0],[36633,0,0],[-1607460897,0,0
				],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],4,5,1.09500000e+003
				];
		TT700_1Point_Complete : BOOL (RADIX := Decimal) := 0;
		TT700_1Point_Offset : REAL (RADIX := Float) := -3.68578529e+000;
		TT700_1Point_Running : BOOL (RADIX := Decimal) := 0;
		TT700_2PointAccept : BOOL (RADIX := Decimal) := 0;
		TT700_2Point_Complete : BOOL (RADIX := Decimal) := 0;
		TT700_Accept1Point : BOOL (RADIX := Decimal) := 0;
		TT700_CalClear : BOOL (RADIX := Decimal) := 0;
		TT700_MaxCfg : REAL (RADIX := Float) := 1.00000000e+002;
		TT700_MinCfg : REAL (RADIX := Float) := 0.00000000e+000;
		TT700_NewMax : REAL (RADIX := Float) := 8.70000000e+001;
		TT700_NewMin : REAL (RADIX := Float) := -1.30000000e+001;
		TT700_RawMax : REAL (RADIX := Float) := 9.50000000e+001;
		TT700_RawMin : REAL (RADIX := Float) := 5.00000000e+000;
		TT700_RawRange : REAL (RADIX := Float) := 9.00000000e+001;
		TT700_Ref1Point : REAL (RADIX := Float) := 2.20000000e+001;
		TT700_RefMax : REAL (RADIX := Float) := 8.50000000e+001;
		TT700_RefMin : REAL (RADIX := Float) := 1.00000000e+001;
		TT700_RefRange : REAL (RADIX := Float) := 7.50000000e+001;
		WT701 : P_AInAdv (Description := "Media Scale, Mettler-Toledo 60kg") := [134512655,8.10799980e+000,0,0,2,0.00000000e+000,6.00000000e+001,0.00000000e+000,6.00000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+001
				,1.00000000e+000,4.00000000e+001,1.00000000e+000,1.50000000e+001,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,1.00000000e+002,1.00000000e+000,6.00000000e+000,1.00000000e+000,-6.00000000e+000
				,1.00000000e+000,6.10000000e+001,-2.08333325e+000,4.16666657e-001,3.00000000e+001,8.10799980e+000
				,3.00000000e+001,8.10799980e+000,0.00000000e+000,0.00000000e+000,3.00000000e+001,3.00000000e+001
				,0.00000000e+000,6.00000000e+001,34,18,32,1,4,1310726,[92275667,750,0,5,1,0,0,[3225343,5000,0],[-1607460297
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[92275667,500,0,5,1,0
				,0,[3225343,5000,0],[-1607460297,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[1664891,5000,0],[-1607460297,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[1664891,5000,0],[-1607460297,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'kg$00$00$00$00$00$00'],[5,'WT701$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Media Weight PV$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,32,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+001,2.00000000e-001
				,3.00000000e+001,0.00000000e+000,3.00000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589385,2147483647,0],0.00000000e+000,1090632286,1106247680,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[0,0,0],[-1607460297,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[0,0,0],[-1607460297,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[0,0,0],[-1607460297,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[3225343,0,0],[-1607460297
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297
				,0,0],[3225343,0,0],[-1607460297,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[1664891,0,0],[-1607460297,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297,0,0],[1664891,0,0],[-1607460297
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460297
				,0,0],[0,0,0],[-1607460297,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],4,1,8.10799980e+000];
		WT701_Tare_ACK : BOOL (RADIX := Decimal) := 0;
		WT701_Tare_Success : BOOL (RADIX := Decimal) := 0;
		WT701_Zero_ACK : BOOL (RADIX := Decimal) := 0;
		WT701_Zero_DONE : BOOL (RADIX := Decimal) := 0;
		WT701_Zero_Timer : TIMER  := [3234128,5000,0];
		WT702 : P_AInAdv (Description := "MCV Weight, Hardy 30kg") := [134512643,0.00000000e+000,0,0,2,0.00000000e+000,3.00000000e+001,0.00000000e+000,3.00000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,2.50000000e+001
				,0.00000000e+000,1.50000000e+001,0.00000000e+000,5.00000000e+000,0.00000000e+000,2.00000000e+000
				,0.00000000e+000,1.00000000e+002,1.00000000e+000,3.00000000e+000,1.00000000e+000,-3.00000000e+000
				,1.00000000e+000,3.10000000e+001,-2.08333325e+000,4.16666657e-001,1.00000000e+001,0.00000000e+000
				,1.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+001,1.00000000e+001
				,0.00000000e+000,3.00000000e+001,1,18,0,1,4,1310726,[92275667,750,0,5,1,0,0,[1743343,5000,0],[-1607460497
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[92275667,500,0,5,1,0
				,0,[1743343,5000,0],[-1607460497,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[3108930,5000,0],[-1607460497,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[1705491,5000,0],[-1607460497,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'kg$00$00$00$00$00$00'],[5,'WT702$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'MCV Weight PV$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+001,2.00000000e-001
				,1.00000000e+001,0.00000000e+000,1.00000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070589585,2147483647,0],0.00000000e+000,0,1092616192,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[0,0,0],[-1607460497,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[1743343,0,0],[-1607460497
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497
				,0,0],[1743343,0,0],[-1607460497,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[1705491,0,0],[-1607460497,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497,0,0],[3108930,0,0],[-1607460497
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607460497
				,0,0],[0,0,0],[-1607460497,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],4,1,0.00000000e+000];
		WT702_AD_Error : BOOL (RADIX := Decimal) := 0;
		WT702_Motion_Error : BOOL (RADIX := Decimal) := 0;
		WT702_Out_Tolerance : BOOL (RADIX := Decimal) := 0;
		WT702_Tare_ACK : BOOL (RADIX := Decimal) := 0;
		WT702_Tare_Success : BOOL (RADIX := Decimal) := 0;
		WT702_Zero_ACK : BOOL (RADIX := Decimal) := 0;
		WT702_Zero_DONE : BOOL (RADIX := Decimal) := 0;
		WT702_Zero_In_Progress : BOOL (RADIX := Decimal) := 0;
		WT702_Zero_Timer : TIMER  := [0,5000,0];
		WT703 : P_AInAdv (Description := "Spent Media/Harvest Scale, Mettler-Toledo 60kg") := [134414351,6.71999979e+000,0,0,2,0.00000000e+000,6.00000000e+001,0.00000000e+000,6.00000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+001
				,1.00000000e+000,4.00000000e+001,1.00000000e+000,1.50000000e+001,1.00000000e+000,5.00000000e+000
				,0.00000000e+000,1.00000000e+002,1.00000000e+000,6.00000000e+000,1.00000000e+000,-6.00000000e+000
				,1.00000000e+000,6.10000000e+001,-2.08333325e+000,4.16666657e-001,6.71999979e+000,6.71999979e+000
				,6.71999979e+000,6.71999979e+000,0.00000000e+000,0.00000000e+000,6.71999979e+000,6.71999979e+000
				,0.00000000e+000,6.00000000e+001,34,34,32,5,4,2360324,[92275667,750,0,5,1,0,0,[2009743,5000,0],[-1607461097
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[76547031,500,0,5,5,0
				,0,[-1607461097,5000,5000],[-1607461097,5000,5000],[0,0,0],0,289,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[1769291,5000,0],[-1607461097,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[1769291,5000,0],[-1607461097,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'kg$00$00$00$00$00$00'],[5,'WT703$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Spent Media Weight$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],5,0,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,6.71999979e+000,2.00000000e-001
				,6.71999979e+000,0.00000000e+000,6.71999979e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1070590185,2147483647,0],0.00000000e+000,1087834685,1087834685,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[0,0,0],[-1607461097,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[0,0,0],[-1607461097,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[0,0,0],[-1607461097,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[2009743,0,0],[-1607461097
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[3121530
				,0,0],[-1607461097,0,0],[-1607461097,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[1769291,0,0],[-1607461097,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097,0,0],[1769291,0,0],[-1607461097
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1607461097
				,0,0],[0,0,0],[-1607461097,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],4,5,6.71999979e+000];
		WT703_Tare_ACK : BOOL (RADIX := Decimal) := 0;
		WT703_Tare_Success : BOOL (RADIX := Decimal) := 0;
		WT703_Zero_ACK : BOOL (RADIX := Decimal) := 0;
		WT703_Zero_DONE : BOOL (RADIX := Decimal) := 0;
		WT703_Zero_Timer : TIMER  := [2009742,5000,0];
		zero : STRING  := [1,'0$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		Zero_Real : REAL (RADIX := Float) := 0.00000000e+000;
		SIC401_GetOdEntry_MSG : MESSAGE (MessageType := Unconfigured,
		                               RequestedLength := 1,
		                               CommTypeCode := 0,
		                               LocalIndex := 0);
		SIC401_SetODEntry_MSG : MESSAGE (MessageType := Unconfigured,
		                               RequestedLength := 1,
		                               CommTypeCode := 0,
		                               LocalIndex := 0);
	END_TAG

	PROGRAM CM_PBS (MAIN := "Main",
	                MODE := 0,
	                DisableFlag := 0,
	                UseAsFolder := 0)
		TAG
			BOR_01 : FBD_BOOLEAN_OR  := [1,0,5.60519386e-045];
			SCL_01 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
			SEL_01 : SELECT  := [1,0.00000000e+000,1.00000000e+002,1,0.00000000e+000,5.60519386e-045];
			SEL_02 : SELECT  := [1,0.00000000e+000,0.00000000e+000,1,0.00000000e+000,5.60519386e-045];
			SEL_03 : SELECT  := [1,0.00000000e+000,0.00000000e+000,1,0.00000000e+000,5.60519386e-045];
			SEL_04 : SELECT  := [1,0.00000000e+000,0.00000000e+000,1,0.00000000e+000,5.60519386e-045];
			TOT_01 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
			TOT_02 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		END_TAG

		ROUTINE Brx_Comms 
				N: XIC(BRX_Comm_Toggle)XIO(Brx_heartbeat_Alarm)TON(BRX_Heartbeat_Fail,?,?);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Data.exchangeHeartbeat)ONS(ONS[0].9)MOV(0,BRX_Heartbeat_Fail.ACC);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Heartbeat_Fail.DN)OTL(Brx_heartbeat_Alarm);
				N: XIC(BRX_Comm_Toggle)XIC(Brx_Heartbeat_Alarm_Reset)OTU(Brx_heartbeat_Alarm);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Data.jsonFailure)OTE(Json_Alarm);
				N: XIO(BRX_Comm_Toggle)OTU(Brx_heartbeat_Alarm);
		END_ROUTINE

		ROUTINE CM_Agitator 
				N: [[XIC(WT702.Alm_LoLo) OTE(SIC401_intlk.Inp_Intlk00) ,XIC(Estop_Active_Flag) OTE(SIC401_intlk.Inp_Intlk01) ,XIC(SIC401_Drive_Fault) OTE(SIC401_intlk.Inp_Intlk02) ,P_Intlk(SIC401_intlk) ,XIC(SIC401_intlk.Sts_IntlkOK) OTE(SIC401.Inp_IntlkOK) ] ,P_VSD(SIC401,SIC401_FaultCodeList) ];
		END_ROUTINE

		ROUTINE CM_AI 
				RC: "=====================================================================$N"
				    "TT700$N"
				    "=====================================================================";
				N: [MOV(Slot1_RTD_WAGO461.Ch1_Temp_degCx10,TT700.Inp_PV) ,P_AInAdv(TT700) ];
				N: [MOV(DO_Normalized,AT701.Inp_PV) ,P_AInAdv(AT701) ];
				N: [MOV(pH_Normalized,AT702.Inp_PV) ,P_AInAdv(AT702) ];
				N: [MOV(PBSData.level_pv,LIT801.Inp_PV) ,P_AInAdv(LIT801) ];
				N: P_AInAdv(WT701);
				N: P_AInAdv(WT703);
				N: [P_AInAdv(WT702) ,AFI() OTE(WT702.Inp_PVBad) ,AFI() OTE(WT702.Inp_PVUncertain) ,MOV(MCV_Scale:I.Net_Weight,WT702.Inp_PV) ,XIC(WT702_Zero_ACK) MOV(1,MCV_Scale:O.Command) ,XIC(WT702_Tare_ACK) MOV(2,MCV_Scale:O.Command) ,EQU(MCV_Scale:I.Command_Status,65535) OTE(WT702_Zero_In_Progress) ,EQU(MCV_Scale:I.Command_Status,0) TON(WT702_Zero_Timer,?,?) XIO(WT702_Zero_Timer.DN) OTE(WT702_Zero_DONE) ,EQU(MCV_Scale:I.Command_Status,1) TON(WT702_Zero_Timer,?,?) XIO(WT702_Zero_Timer.DN) OTE(WT702_Motion_Error) ,EQU(MCV_Scale:I.Command_Status,2) TON(WT702_Zero_Timer,?,?) XIO(WT702_Zero_Timer.DN) OTE(WT702_AD_Error) ,EQU(MCV_Scale:I.Command_Status,3) TON(WT702_Zero_Timer,?,?) XIO(WT702_Zero_Timer.DN) OTE(WT702_Out_Tolerance) ];
				N: [MOV(PBSData.do_pv,AIC703.Inp_PV) ,P_AInAdv(AIC703) ];
		END_ROUTINE

		ROUTINE CM_AO 
				N: [MOV(Temp_Limit_Adm,Heater_Output.Cfg_MaxCV) MOV(Temp_Limit_Adm,Heater_Output.Cfg_CVEUMax) MOV(Temp_Scaler.Out,Heater_Output.PSet_CV) ,[AFI() [XIC(SIC401_Statusword_6041h.FAULT) ,XIO(SIC401_Statusword_6041h.Operational_Enabled) ] OTE(Heater_Output_intlk.Inp_Intlk00) ,XIC(TT700.Alm_HiHi) OTE(Heater_Output_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(Heater_Output_intlk.Inp_Intlk02) ,P_Intlk(Heater_Output_intlk) ,XIC(Heater_Output_intlk.Sts_IntlkOK) OTE(Heater_Output.Inp_IntlkOK) ,XIO(Heater_Output.Inp_IntlkOK) OTL(Temp_Initialize) ] ,P_AOut(Heater_Output) ];
		END_ROUTINE

		ROUTINE CM_DI 
				N: XIC(Wago_IO:I1.Data[0].0)[OTE(EStop.Inp_PV) ,P_DIn(EStop) ];
				N: XIO(EStop.Inp_PV)OTE(Estop_Active_Flag);
				N: XIO(Estop_Active_Flag)TON(Estop_Restart_Delay,?,?);
		END_ROUTINE

		ROUTINE CM_DO 
				N: XIC(test_BOOL)OTE(Wago_IO:O1.Data[0].3);
		END_ROUTINE

		FBD_ROUTINE CM_Totalizers (Description := "Totalizers",
		                           SheetSize := "Tabloid - 11 x 17 in",
		                           SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 100,
				       Operand := "P101.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 560,
				       Y := 240,
				       Operand := "P101_Status_Code.In_Position",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 240,
				       Y := 220,
				       Operand := "P101_Status_Code.Moving",
				       HideDescription := No)
				END_IREF

				TOT_BLOCK  (ID := 3,
				            X := 760,
				            Y := 100,
				            Operand := "TOT101",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				BNOT_FUNCTION  (ID := 4,
				                X := 500,
				                Y := 280)
				END_BNOT_FUNCTION

				BAND_FUNCTION  (ID := 5,
				                X := 600,
				                Y := 240)
				END_BAND_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgStartReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 4,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "Out",
				       ToElementID := 5,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "ProgStopReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 240,
				       Y := 60,
				       Operand := "P102.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 540,
				       Y := 200,
				       Operand := "P102_Status_Code.In_Position",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 220,
				       Y := 180,
				       Operand := "P102_Status_Code.Moving",
				       HideDescription := No)
				END_IREF

				TOT_BLOCK  (ID := 3,
				            X := 740,
				            Y := 60,
				            Operand := "TOT102",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				BNOT_FUNCTION  (ID := 4,
				                X := 480,
				                Y := 240)
				END_BNOT_FUNCTION

				BAND_FUNCTION  (ID := 5,
				                X := 580,
				                Y := 200)
				END_BAND_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgStartReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 4,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "Out",
				       ToElementID := 5,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "ProgStopReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 60,
				       Operand := "P103.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 560,
				       Y := 200,
				       Operand := "P103_Status_Code.In_Position",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 240,
				       Y := 180,
				       Operand := "P103_Status_Code.Moving",
				       HideDescription := No)
				END_IREF

				TOT_BLOCK  (ID := 3,
				            X := 760,
				            Y := 60,
				            Operand := "TOT103",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				BNOT_FUNCTION  (ID := 4,
				                X := 500,
				                Y := 240)
				END_BNOT_FUNCTION

				BAND_FUNCTION  (ID := 5,
				                X := 600,
				                Y := 200)
				END_BAND_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgStartReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 4,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "Out",
				       ToElementID := 5,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "ProgStopReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 60,
				       Operand := "P104.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 560,
				       Y := 200,
				       Operand := "P104_Status_Code.In_Position",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 240,
				       Y := 180,
				       Operand := "P104_Status_Code.Moving",
				       HideDescription := No)
				END_IREF

				TOT_BLOCK  (ID := 3,
				            X := 760,
				            Y := 60,
				            Operand := "TOT104",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				BNOT_FUNCTION  (ID := 4,
				                X := 500,
				                Y := 240)
				END_BNOT_FUNCTION

				BAND_FUNCTION  (ID := 5,
				                X := 600,
				                Y := 200)
				END_BAND_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 3,
				       ToParameter := "ProgStartReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 4,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "Out",
				       ToElementID := 5,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "ProgStopReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 520,
				       Y := 280,
				       Operand := "P105.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 520,
				       Y := 300,
				       Operand := "P105.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 520,
				       Y := 240,
				       Operand := "P105.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 520,
				       Y := 260,
				       Operand := "P105.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 800,
				       Y := 300,
				       Operand := "P105.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 740,
				       Y := 160,
				       Operand := "P105.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 6,
				            X := 580,
				            Y := 180,
				            Operand := "BOR_5",
				            VisiblePins := "In1, In2, In3, In4, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				TOT_BLOCK  (ID := 7,
				            X := 820,
				            Y := 160,
				            Operand := "TOT105",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "ProgStopReq")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgStartReq")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE Conditioned_Addition_Control 
				RC: "Scales user input (s --> ms) and moves to relevant timer";
				N: CPT(MCV_HiAdjTimer.PRE,MCV_HiAdjTimeSP * 1000)CPT(BRX_HiAdjTimer.PRE,BRX_HiadjTimeSP * 1000)CPT(BRX_LoAdjTimer.PRE,BRX_LoadjTimeSP * 1000);
				RC: "Any State above 10 means Active Media Adjustment";
				N: [GRT(MCV_HiAdj_State,10) ,GRT(BRX_HiAdj_State,10) ,GRT(BRX_LoAdj_State,10) ]OTE(CondMed_AdjustInProgress);
				N: XIC(Start_ConditionedMedia_Initialize)OTL(ConditionedMedia_Initialize);
				N: [XIC(Stop_ConditionedMedia_Initialize) ,XIC(Estop_Active_Flag) ,XIC(Json_Alarm) ]OTU(ConditionedMedia_Initialize);
				RC: "When the Media and BRX Vessel Values are withing the Adjustment SP, then the pumps will be driven by the PID.$N"
				    "The GRT and EQU rungs are to make the grahics work. Probably a better way to do that system wide, instead of here fot only this process.";
				N: XIC(ConditionedMedia_Initialize)XIO(P103_Cal.Cal_Running)XIO(P104_Cal.Cal_Running)[OTE(ConditionedMedia_Running) ,XIO(CondMed_AdjustInProgress) [LES(WT702.Val,MCV_HiSP) ,XIO(MCV_HiAdjEnable) ] [GRT(LIT801.Val,BRX_LoSP) ,XIO(BRX_LoAdjEnable) ] [LES(LIT801.Val,BRX_HiSP) ,XIO(BRX_HiAdjEnable) ] OTE(ConditionedMedia_NoAdjust_Speed) ];
		END_ROUTINE

		ROUTINE DO_CAL (Description := "STATE MACHINE FOR DO CAL")
				RC: "Set odo cal state engine to Enable EEPROM$N"
				    "";
				N: XIC(do_cal_start)[MOV(10,do_cal_state_var) ,OTU(do_cal_start) OTU(do_cal_reset) ,COP(NULL_String,do_cal_done_date,9) ];
				N: XIC(do_cal_reset)[MOV(0,do_cal_state_var) ,MOV(16#0002,do_w_cal_control) ,COP(NULL_String,do_cal_done_date,9) ,OTU(do_cal_start) OTU(do_cal_reset) ];
				RC: "oDO Cal State: Idle/reset params$N"
				    "";
				N: EQU(do_cal_state_var,0)[OTE(do_cal_b_0_idle) ,MOV(0,do_w_cal_control) ,MOV(0,do_w_cal_offset) ,MOV(0,do_w_cal_slope) ,MOV(0,do_w_cal_process) ,MOV(12,do_w_user_level) ,MOV(16#01145DEA,do_w_user_password) ,MOV(0,do_w_cal_unit_cal) ,MOV(1,do_w_cal_stability) ,MOV(1,do_w_cal_buffer_tab) ,MOV(0,do_w_cal_pressure) ,MOV(0,do_w_cal_humidity) ,MOV(0,do_w_cal_date) ,MOV(0,do_w_cal_time) ,NEQ(2,do_r_cal_method) NEQ(32,do_r_cal_method) MOV(32,do_w_cal_method) ];
				RC: "oDO Cal State: Set User Level to 1$N"
				    "";
				N: EQU(do_cal_state_var,10)[OTE(do_cal_b_10_set_user2) ,MOV(16#0000000C,do_w_user_level) ,MOV(16#01145DEA,do_w_user_password) ,MOV(20,do_cal_state_var) ];
				RC: "Check User Level is 1";
				N: EQU(do_cal_state_var,20)[OTE(do_cal_b_20_set_user2_ack) ,EQU(do_r_user_level,12) MOV(30,do_cal_state_var) ];
				RC: "oDO Cal State: Set params for Calibration";
				N: EQU(do_cal_state_var,30)[OTE(do_cal_b_30_set_pt1_params) ,TON(do_cal_b_30_set_pt1_params_Timer,?,?) ,MOV(do_w_cal_offset_input,do_w_cal_offset) ,MOV(do_w_cal_slope_input,do_w_cal_slope) ,MOV(do_w_cal_process_input,do_w_cal_process) ,MOV(16#00040009,do_w_cal_unit_cal) ,MOV(16#01,do_w_cal_stability) ,MOV(16#0001,do_w_cal_buffer_tab) ,MOV(1013,do_w_cal_pressure) ,MOV(50,do_w_cal_humidity) ,MOV(16#18092023,do_w_cal_date) ,MOV(16#00001022,do_w_cal_time) ,XIC(do_cal_b_30_set_pt1_params_Timer.DN) MOV(40,do_cal_state_var) ];
				RC: "Check Parmeters are Pushed to Probe. TBD Later.";
				N: EQU(do_cal_state_var,40)[[OTE(do_cal_b_40_check_params) ,TON(do_cal_b_40_check_params_Timer,?,?) ] ,EQU(do_w_cal_slope,do_r_cal_slope) EQU(do_w_cal_offset,do_r_cal_offset) EQU(do_w_cal_process,do_r_cal_process) XIC(do_cal_b_40_check_params_Timer.DN) MOV(50,do_cal_state_var) ];
				RC: "Proceed to 2-Point Cal or Jump to 1-Point Cal";
				N: EQU(do_cal_state_var,50)[OTE(do_cal_b_50_cal_method) ,EQU(2,do_r_cal_method) MOV(60,do_cal_state_var) ,EQU(32,do_r_cal_method) MOV(150,do_cal_state_var) ];
				RC: "Acknowledge when Probe is in place and start Cal";
				N: EQU(do_cal_state_var,60)[OTE(do_cal_b_60_place_probe) ,XIC(do_probe_placement_ready) MOV(16#01,do_w_cal_control) MOV(70,do_cal_state_var) ];
				RC: "Wait for Operator to Confirm Stable Reading";
				N: EQU(do_cal_state_var,70)[OTE(do_cal_b_70_wait_for_stability_pt1) ,XIC(do_stability_ok) EQU(do_r_cal_status,8) MOV(80,do_cal_state_var) ];
				RC: "Save cal values and move to next step";
				N: EQU(do_cal_state_var,80)[OTE(do_cal_b_80_write_pt1) ,MOV(3,do_w_cal_control) ,MOV(90,do_cal_state_var) ];
				RC: "Waiting for Write to Finish Then Move to 2nd Point (Offset Cal) or End Cal if 1 Point";
				N: EQU(do_cal_state_var,90)[OTE(do_cal_b_90_wait_pt1_write) ,[EQU(do_r_cal_status,2) ,EQU(do_r_cal_status,1) ] EQU(0,do_r_cal_control) MOV(0,do_w_cal_control) MOV(100,do_cal_state_var) ];
				RC: "2nd  Cal Point";
				N: EQU(do_cal_state_var,100)[OTE(do_cal_b_100_start_pt2) ,MOV(16#01,do_w_cal_method) ,EQU(16#01,do_r_cal_method) MOV(110,do_cal_state_var) ];
				RC: "2nd Cal Probe Placement";
				N: EQU(do_cal_state_var,110)[OTE(do_cal_b_110_place_probe_pt2) ,XIC(do_probe_placement_ready) MOV(1,do_w_cal_control) MOV(120,do_cal_state_var) ];
				RC: "2nd Cal Stability Check by Operator";
				N: EQU(do_cal_state_var,120)[OTE(do_cal_b_120_wait_for_stability_pt2) ,XIC(do_stability_ok) EQU(do_r_cal_status,8) MOV(130,do_cal_state_var) ];
				RC: "Initiate Calibration Write";
				N: EQU(do_cal_state_var,130)[OTE(do_cal_b_130_write_pt2) ,TON(do_cal_b_130_write_pt2_Timer,?,?) ,MOV(3,do_w_cal_control) ,XIC(do_cal_b_130_write_pt2_Timer.DN) MOV(140,do_cal_state_var) ];
				RC: "Finish saving cal value";
				N: EQU(do_cal_state_var,140)[OTE(do_cal_b_140_wait_for_done) ,[EQU(do_r_cal_status,2) ,EQU(do_r_cal_status,16#40000002) ] MOV(190,do_cal_state_var) ];
				RC: "===========================$N"
				    "DO 1-Point Calibration$N"
				    "===========================";
				N: NOP();
				RC: "1-Point Cal Probe Placement";
				N: EQU(do_cal_state_var,150)[OTE(do_cal_b_150_place_probe_process) ,XIC(do_probe_placement_ready) MOV(1,do_w_cal_control) MOV(160,do_cal_state_var) ];
				RC: "1-Point Stability Check by Operator";
				N: EQU(do_cal_state_var,160)[OTE(do_cal_b_160_wait_for_stability_process) ,XIC(do_stability_ok) EQU(do_r_cal_status,8) MOV(170,do_cal_state_var) ];
				RC: "Initiate Calibration Write";
				N: EQU(do_cal_state_var,170)[OTE(do_cal_b_170_write_process) ,TON(do_cal_b_170_write_process_Timer,?,?) ,MOV(3,do_w_cal_control) ,XIC(do_cal_b_170_write_process_Timer.DN) MOV(180,do_cal_state_var) ];
				RC: "Finish saving cal value";
				N: EQU(do_cal_state_var,180)[OTE(do_cal_b_180_wait_for_done_process) ,EQU(do_r_cal_status,2) MOV(190,do_cal_state_var) ];
				N: EQU(do_cal_state_var,190)[OTE(do_cal_b_190_done_ok) ,MOV(cal_date,do_cal_done_date) ];
				N: EQU(do_cal_state_var,200)OTE(do_cal_b_200_done_error);
				N: EQU(do_cal_state_var,210)OTE(do_cal_b_210_pwd_error);
		END_ROUTINE

		ROUTINE Main 
				N: JSR(RL_PH,0);
				N: JSR(Wago_Comms,0);
				N: JSR(RL_MTS,0);
				N: JSR(RL_DO,0);
				N: JSR(PBS_MFCs,0);
				N: JSR(PBS_SIC401_PDI,0);
				N: JSR(PBS_P101,0);
				N: JSR(PBS_P102,0);
				N: JSR(PBS_P103,0);
				N: JSR(PBS_P104,0);
				N: JSR(PBS_P105,0);
				N: JSR(CM_AI,0);
				N: JSR(Conditioned_Addition_Control,0);
				N: JSR(CM_Agitator,0);
				N: JSR(CM_Totalizers,0);
				N: JSR(CM_DO,0);
				N: JSR(CM_AO,0);
				N: JSR(Perfusion_Control,0);
				N: JSR(Media_Fill,0);
				N: JSR(CM_DI,0);
				N: JSR(RTD_Calibration,0);
				N: JSR(Brx_Comms,0);
				N: JSR(SM_MCV_HiAdj,0);
				N: JSR(SM_BRX_HiAdj,0);
				N: JSR(SM_BRX_LoAdj,0);
				N: JSR(DO_CAL,0);
				N: JSR(PH_CAL,0);
				N: JSR(Wago_Signal_Scaling,0);
		END_ROUTINE

		ROUTINE Media_Fill 
				N: XIC(Estop_Active_Flag)OTU(MCV_InitialFill)OTU(MediaFill_ON);
				RC: "Scale user input of time ( s --> ms) and move to timer";
				N: CPT(MCV_LoAdjTimer.PRE,MCV_LoTimerSP*1000);
				RC: "BEGIN STATE MACHINE$N"
				    "------------------------------------------$N"
				    "Reset State Machine After Fault$N"
				    "Turn OFF State Machine by Putting in State 0$N"
				    "Turn OFF State Machine On Start-Up$N"
				    "Turn OFF State Machine if PID OFF$N"
				    "Turn OFF State Machine if Cal is Running";
				N: [XIC(MCV_LoAdj_Reset) ,XIC(MediaFill_Off) ,XIC(s:fs) ,XIC(MCV_InitialFill) ,XIC(P102_Cal.Cal_Running) ][MOV(0,MCV_LoAdj_State) ,OTU(MCV_LoAdj_Reset) ,OTU(MediaFill_ON) ];
				RC: "State 0: State Machine OFF$N"
				    "Turn OFF Pumps and Set Speed To Zero$N"
				    "$N"
				    "Toggle Start Bit to Move to State 10$N"
				    "Enable State Machine$N"
				    "Put Pump in Program Mode";
				N: EQU(MCV_LoAdj_State,0)[OTE(MCV_LoAdj_OFF) ,XIC(MediaFill_ON) MOV(10,MCV_LoAdj_State) ];
				RC: "State 10: Idle$N"
				    "Stop Pump and Set Pump Speed to 0$N"
				    "If the vessel weight PV exceeds the SP, move to State 20.";
				N: EQU(MCV_LoAdj_State,10)[OTE(MCV_LoAdj_Idle) ,LES(WT702.Val,MCV_LoSP) MOV(20,MCV_LoAdj_State) ];
				RC: "State 20: Pump Speed Adjustment$N"
				    "P-104 Output is set to P-103 PV multiplied by BRX Hi Adjust speed ratio for BRX_HiAdjTimer time.$N"
				    "Run Pump$N"
				    "Move to State 30 when timer is done.$N"
				    "";
				N: EQU(MCV_LoAdj_State,20)[OTE(MCV_LoAdj_PumpAdj) ,TON(MCV_LoAdjTimer,?,?) ,XIC(MCV_LoAdjTimer.DN) MOV(30,MCV_LoAdj_State) ];
				RC: "Step 30: Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Hi Adjust Weight go to State 50.$N"
				    "If Vessel weight PV exceeds configured BRX Hi Adjust Weight go to State 40.";
				N: EQU(MCV_LoAdj_State,30)[OTE(MCV_LoAdj_Assess1) ,GEQ(WT702.Val,BRX_HiSP) MOV(50,MCV_LoAdj_State) ,LES(WT702.Val,BRX_HiSP) MOV(40,MCV_LoAdj_State) ];
				RC: "Step 40: Buffer$N"
				    "Stop Pump$N"
				    "Wait 10 seconds for BRX level reading to stabilize, then proceed to State 50.";
				N: EQU(MCV_LoAdj_State,40)[OTE(MCV_LoAdj_Buffer) ,TON(MCV_LoAdj_Stability_Timer,?,?) ,XIC(MCV_LoAdj_Stability_Timer.DN) MOV(50,MCV_LoAdj_State) ];
				RC: "Step 50: Post Buffer Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Hi Adjust Weight go to State 10.$N"
				    "If Vessel weight PV exceeds configured BRX Hi Adjust Weight go to State 20.$N"
				    "-------------------------------------------------------------------------------------------------------------$N"
				    "LAST RUNG OF STATE MACHINE";
				N: EQU(MCV_LoAdj_State,50)[OTE(MCV_LoAdj_Assess2) ,GEQ(WT702.Val,MCV_LoSP) MOV(10,MCV_LoAdj_State) ,LES(WT702.Val,MCV_LoSP) MOV(20,MCV_LoAdj_State) ];
				RC: "Any State above 10 means Active Media Adjustment";
				N: GRT(MCV_LoAdj_State,10)OTE(MediaAdj_InProgress);
				N: GEQ(MCV_LoAdj_State,10)[ADD(MCV_LoSP,MediaFill_HiDev,MediaFill_HiDev_Limit) ,SUB(MCV_LoSP,MediaFill_LoDev,MediaFill_LoDev_Limit) ]LIM(MediaFill_HiDev_Limit,WT702.Val,MediaFill_LoDev_Limit)[TON(MediaFill_Dev_Timer,?,?) ,XIC(MediaFill_Dev_Timer.DN) [GRT(WT702.Val,MediaFill_HiDev_Limit) OTE(MediaFill_Alm_HiDev) ,LES(WT702.Val,MediaFill_LoDev_Limit) OTE(MediaFill_Alm_LoDev) ] ];
				N: XIC(Start_MCV_Initial_Fill)OTL(MCV_InitialFill);
				N: XIC(Abort_MCV_Initial_Fill)OTU(MCV_InitialFill);
				RC: "InItial Fill$N"
				    "---------------------------------$N"
				    "Turn on P102 and set to MCV_InitialFillSpeed until MCV_FillWeight";
				N: XIC(MCV_InitialFill)XIO(MediaAdj_InProgress)[OTE(MCV_InitialFillRunning) ,GEQ(WT702.Val,MCV_FillWeight) [OTE(MCV_InitialFill_Finished) ,OTL(MCV_InitialFill_Done) ,XIC(P102_Crash_Stop.Done) OTU(MCV_InitialFill) ] ];
		END_ROUTINE

		ROUTINE PBS_MFCs 
				N: [XIO(mfc_0_AIR_r_data_ok) OTE(FIC110.Inp_IOFault) ,MOV(mfc_0_AIR_r_mdot_pv,FIC110.Inp_PosFdbk) ,XIC(CCA_3way.Sts_St0) OTE(Wago_IO:O1.Data[0].6) ,XIC(CCA_3way.Sts_St1) OTE(Wago_IO:O1.Data[0].4) ,P_D4SD(CCA_3way) ,P_ValveSO(KV112) P_ValveSO(KV111) ,[XIC(Estop_Active_Flag) OTE(FIC110_intlk.Inp_Intlk00) ,P_Intlk(FIC110_intlk) ,XIC(FIC110_intlk.Sts_IntlkOK) OTE(FIC110.Inp_IntlkOK) ] ,P_ValveC(FIC110) ,MOV(FIC110.Out_CV,mfc_0_AIR_w_mdot_sp) ,GRT(FIC110.Out_CV,0) OTE(FIC110.Out_Open) ,XIC(FIC110.Out_Open) MOV(2,mfc_0_AIR_w_cmd_mode) ,LEQ(FIC110.Out_CV,0) OTE(FIC110.Out_Close) ,XIC(FIC110.Out_Close) MOV(0,mfc_0_AIR_w_cmd_mode) ,[ADD(FIC110.Val_CVSet,FIC110_HiDev,FIC110_HiDev_Limit) ,SUB(FIC110.Val_CVSet,FIC110_LoDev,FIC110_LoDev_Limit) ] LIM(FIC110_HiDev_Limit,FIC110.Val_Pos,FIC110_LoDev_Limit) [TON(FIC110_Dev_Timer,?,?) ,XIC(FIC110_Dev_Timer.DN) [GRT(FIC110.Val_Pos,FIC110_HiDev_Limit) OTE(FIC110_Alm_HiDev) ,LES(FIC110.Val_Pos,FIC110_LoDev_Limit) OTE(FIC110_Alm_LoDev) ] ] ];
				N: [XIO(mfc_1_O2_r_data_ok) OTE(FIC120.Inp_IOFault) ,MOV(mfc_1_O2_r_mdot_pv,FIC120.Inp_PosFdbk) ,XIC(O2_3way.Sts_St0) OTE(Wago_IO:O1.Data[0].7) ,XIC(O2_3way.Sts_St1) OTE(Wago_IO:O1.Data[0].5) ,P_D4SD(O2_3way) ,P_ValveSO(KV122) P_ValveSO(KV121) ,[XIC(Estop_Active_Flag) OTE(FIC120_intlk.Inp_Intlk00) ,P_Intlk(FIC120_intlk) ,XIC(FIC120_intlk.Sts_IntlkOK) OTE(FIC120.Inp_IntlkOK) ] ,P_ValveC(FIC120) ,MOV(FIC120.Out_CV,mfc_1_O2_w_mdot_sp) ,GRT(FIC120.Out_CV,0) OTE(FIC120.Out_Open) ,XIC(FIC120.Out_Open) MOV(2,mfc_1_O2_w_cmd_mode) ,LEQ(FIC120.Out_CV,0) OTE(FIC120.Out_Close) ,XIC(FIC120.Out_Close) MOV(0,mfc_1_O2_w_cmd_mode) ,[ADD(FIC120.Val_CVSet,FIC120_HiDev,FIC120_HiDev_Limit) ,SUB(FIC120.Val_CVSet,FIC120_LoDev,FIC120_LoDev_Limit) ] LIM(FIC120_HiDev_Limit,FIC120.Val_Pos,FIC120_LoDev_Limit) [TON(FIC120_Dev_Timer,?,?) ,XIC(FIC120_Dev_Timer.DN) [GRT(FIC120.Val_Pos,FIC120_HiDev_Limit) OTE(FIC120_Alm_HiDev) ,LES(FIC120.Val_Pos,FIC120_LoDev_Limit) OTE(FIC120_Alm_LoDev) ] ] ];
				N: [XIO(mfc_2_CO2_r_data_ok) OTE(FIC130.Inp_IOFault) ,MOV(mfc_2_CO2_r_mdot_pv,FIC130.Inp_PosFdbk) ,XIC(CO2_3way.Sts_St0) OTE(Wago_IO:O1.Data[2].0) ,XIC(CO2_3way.Sts_St1) OTE(Wago_IO:O1.Data[1].6) ,P_D4SD(CO2_3way) ,P_ValveSO(KV132) P_ValveSO(KV131) ,[XIC(Estop_Active_Flag) OTE(FIC130_intlk.Inp_Intlk00) ,P_Intlk(FIC130_intlk) ,XIC(FIC130_intlk.Sts_IntlkOK) OTE(FIC130.Inp_IntlkOK) ] ,P_ValveC(FIC130) ,MOV(FIC130.Out_CV,mfc_2_CO2_w_mdot_sp) ,GRT(FIC130.Out_CV,0) OTE(FIC130.Out_Open) ,XIC(FIC130.Out_Open) MOV(2,mfc_2_CO2_w_cmd_mode) ,LEQ(FIC130.Out_CV,0) OTE(FIC130.Out_Close) ,XIC(FIC130.Out_Close) MOV(0,mfc_2_CO2_w_cmd_mode) ,[ADD(FIC130.Val_CVSet,FIC130_HiDev,FIC130_HiDev_Limit) ,SUB(FIC130.Val_CVSet,FIC130_LoDev,FIC130_LoDev_Limit) ] LIM(FIC130_HiDev_Limit,FIC130.Val_Pos,FIC130_LoDev_Limit) [TON(FIC130_Dev_Timer,?,?) ,XIC(FIC130_Dev_Timer.DN) [GRT(FIC130.Val_Pos,FIC130_HiDev_Limit) OTE(FIC130_Alm_HiDev) ,LES(FIC130.Val_Pos,FIC130_LoDev_Limit) OTE(FIC130_Alm_LoDev) ] ] ];
				N: [XIO(mfc_3_N2_r_data_ok) OTE(FIC140.Inp_IOFault) ,MOV(mfc_3_N2_r_mdot_pv,FIC140.Inp_PosFdbk) ,XIC(N2_3way.Sts_St0) OTE(Wago_IO:O1.Data[2].1) ,XIC(N2_3way.Sts_St1) OTE(Wago_IO:O1.Data[1].7) ,P_D4SD(N2_3way) ,P_ValveSO(KV141) P_ValveSO(KV142) ,[XIC(Estop_Active_Flag) OTE(FIC140_intlk.Inp_Intlk00) ,P_Intlk(FIC140_intlk) ,XIC(FIC140_intlk.Sts_IntlkOK) OTE(FIC140.Inp_IntlkOK) ] ,P_ValveC(FIC140) ,MOV(FIC140.Out_CV,mfc_3_N2_w_mdot_sp) ,GRT(FIC140.Out_CV,0) OTE(FIC140.Out_Open) ,XIC(FIC140.Out_Open) MOV(2,mfc_3_N2_w_cmd_mode) ,LEQ(FIC140.Out_CV,0) OTE(FIC140.Out_Close) ,XIC(FIC140.Out_Close) MOV(0,mfc_3_N2_w_cmd_mode) ,[ADD(FIC140.Val_CVSet,FIC140_HiDev,FIC140_HiDev_Limit) ,SUB(FIC140.Val_CVSet,FIC140_LoDev,FIC140_LoDev_Limit) ] LIM(FIC140_HiDev_Limit,FIC140.Val_Pos,FIC140_LoDev_Limit) [TON(FIC140_Dev_Timer,?,?) ,XIC(FIC140_Dev_Timer.DN) [GRT(FIC140.Val_Pos,FIC140_HiDev_Limit) OTE(FIC140_Alm_HiDev) ,LES(FIC140.Val_Pos,FIC140_LoDev_Limit) OTE(FIC140_Alm_LoDev) ] ] ];
		END_ROUTINE

		ROUTINE PBS_P101 
				N: [XIC(P101Fault) OTE(P101Fault_Output) ,XIC(LIT801.Alm_HiHi) OTE(P101_intlk.Inp_Intlk00) ,XIC(WT701.Alm_LoLo) OTE(P101_intlk.Inp_Intlk01) ,XIC(Estop_Active_Flag) [OTE(P101_intlk.Inp_Intlk02) ,MOV(0,P101.Val_SpeedFdbk) ] ,P_Intlk(P101_intlk) ,XIC(P101_intlk.Sts_IntlkOK) OTE(P101.Inp_IntlkOK) ];
				N: P_VSD(P101,P101_FaultCodeList);
				N: AMP_Motor_Enable(P101_Enable,P101_Drive:I.Data,P101_Drive:O.Data,P101_Enable_Trigger)AMP_Motor_Disable(P101_Disable,P101_Drive:I.Data,P101_Drive:O.Data,P101_Disable_Trigger)AMP_Alarm_Reset(P101_Alarm_Reset,P101_Drive:I.Data,P101_Drive:O.Data,P101_Alarm_Reset_Trigger)AMP_Jog_Move(P101_Jog_Move,P101_Drive:I.Data,P101_Drive:O.Data,P101_Jog_Move_Trigger,P101_Jog_Move.Speed,P101_Jog_Move.Acc,P101_Jog_Move.Dec)AMP_Crash_Stop(P101_Crash_Stop,P101_Drive:I.Data,P101_Drive:O.Data,P101_Crash_Stop_Trigger)AMP_Relative_Move(P101_Relative_Move,P101_Drive:I.Data,P101_Drive:O.Data,P101_Relative_Move_Trigger,P101_Relative_Move.Distance,P101_Relative_Move.Speed,P101_Relative_Move.Acc,P101_Relative_Move.Dec)AMP_Update_Jog_Speed(P101_Update_Jog_Speed,P101_Drive:I.Data,P101_Drive:O.Data,P101_Update_Jog_Speed_Trigger,P101_Update_Jog_Speed.Speed)AMP_Input_Assembly(P101_Input_Assembly_Instance,P101_Drive:I.Data,P101_Input_Assembly)AMP_Status_Code(P101_Status_Code,P101_Input_Assembly.Status_Code);
				N: XIC(s:fs)MOV(20000,P101_Motor_Constant)MOV(10,P101_Relative_Move.Acc)MOV(10,P101_Relative_Move.Dec)MOV(10,P101_Jog_Move.Acc)MOV(10,P101_Jog_Move.Dec);
				N: XIC(Enable_Toggle)OTE(P101_Enable_Trigger);
				N: XIO(Enable_Toggle)OTE(P101_Disable_Trigger);
				RC: "P101.Out_Start Branch Handles Operator Run from Face plate$N"
				    "";
				N: [XIC(P101.Out_Start) [XIC(P101.Out_Fwd) CPT(P101_Jog_Move.Speed,( P101.Val_SpeedRef )/ ( P101_Cal_Constant * 60)) ,XIC(P101.Out_Rev) CPT(P101_Jog_Move.Speed,( P101.Val_SpeedRef )/ ( P101_Cal_Constant * 60) * (-1)) ] ,XIC(Perfusion_Start) CPT(P101_Jog_Move.Speed,( P101_Speed ) / ( P101_Cal_Constant * 60) * (-1)) ][ONS(ONS[0].21) MOV(P101_Jog_Move.Speed,P101_Current_Speed) ,OTE(P101_Jog_Move_Trigger) ];
				RC: "Timer for Speed Update during Jog";
				N: XIC(P101_Status_Code.Jogging)XIO(P101_Status_Code.Q_Program_Running)XIO(Estop_Active_Flag)[[TON(P101_Jog_Update_Timer,?,?) ,XIC(P101_Jog_Update_Timer.DN) [MOV(P101_Update_Jog_Speed.Speed,P101_Current_Speed) ,RES(P101_Jog_Update_Timer) ] ] ,CPT(P101.Val_SpeedFdbk,ABS( P101_Current_Speed * P101_Cal_Constant * 60)) ];
				RC: "Logic to Choos which Move New Jog Speed off of Timer$N"
				    "";
				N: XIC(P101_Status_Code.Jogging)XIC(P101_Jog_Update_Timer.EN)[XIC(P101.Sts_Oper) [XIC(P101.Out_Fwd) CPT(P101_Update_Jog_Speed.Speed,( P101.Val_SpeedRef )/ ( P101_Cal_Constant * 60)) ,XIC(P101.Out_Rev) CPT(P101_Update_Jog_Speed.Speed,( P101.Val_SpeedRef )/ ( P101_Cal_Constant * 60) * (-1)) ] ,XIC(Perfusion_Running) CPT(P101_Update_Jog_Speed.Speed,( P101_Speed ) * (1 / 60 ) * ( 1 / P101_Cal_Constant ) * ( -1 )) ]OTE(P101_Update_Jog_Speed_Trigger);
				RC: "Ties Movement of AMP AoI to P_VSD Graphics.";
				N: XIC(P101_Status_Code.Moving)XIO(Estop_Active_Flag)[[XIC(P101_Status_Code.Jogging) GRT(P101_Current_Speed,0) ,XIC(P101_Relative_Move.In_Progress) GRT(P101_Relative_Move.Distance,0) ] [OTE(P101.Inp_CommandDir) ,OTE(P101.Inp_ActualDir) ,MOV(2,P101.Val_Sts) ] ,[XIC(P101_Status_Code.Jogging) LES(P101_Current_Speed,0) ,XIC(P101_Relative_Move.In_Progress) LES(P101_Relative_Move.Distance,0) ] MOV(3,P101.Val_Sts) ,XIC(P101_Status_Code.Jogging) EQU(P101.Val_SpeedFdbk,0) MOV(1,P101.Val_Sts) ,XIC(P101_Relative_Move.In_Progress) CPT(P101.Val_SpeedFdbk,ABS ( ( P101_Relative_Move.Speed ) * ( P101_Cal_Constant ) * 60 )) ];
				RC: "Stops P101";
				N: [XIC(P101.Out_Stop) ,XIC(P101_Cal_Abort) ,XIC(P101_Dose_Abort) ,XIC(P101_Disable_Trigger) ,XIC(Perfusion_Stop_Trigger) ]OTE(P101_Crash_Stop_Trigger);
				RC: "Starts the Cal and Dosing Process";
				N: [XIC(p101_Cal_Start) ,XIC(P101_Dose_Start) ]OTE(P101_Relative_Move_Trigger);
				RC: "Puts the pump in program mode for relevant processes";
				N: [XIC(P101_Relative_Move_Trigger) ,XIC(P101_Relative_Move.In_Progress) ,XIC(Perfusion_Running) ]OTE(P101.PCmd_Prog);
				RC: "Initialize P101 Cal Run";
				N: XIC(p101_Cal_Start)XIO(P101_Dose_Running)[OTL(P101_Cal_Running) ,OTU(P101_Relative_Move.Done) ];
				RC: "P101 Calibration Run";
				N: XIC(P101_Cal_Running)[CPT(P101_Relative_Move.Speed,( P101_Cal_Speed / 100 ) * (7.5)) MUL(P101_CalRevs,P101_Motor_Constant,P101_Cal_Steps) MOV(P101_Cal_Steps,P101_Cal_Encoder_Steps) [XIC(P101_Cal_Direction) NEG(P101_Cal_Encoder_Steps,P101_Relative_Move.Distance) ,XIO(P101_Cal_Direction) MOV(P101_Cal_Encoder_Steps,P101_Relative_Move.Distance) ] ,XIC(P101_Relative_Move.Done) [CPT(P101_Cal_ColConst,P101_Cal_Collected / P101_Cal_Steps) MUL(P101_Cal_ColConst,P101_Motor_Constant,P101_Cal_Constant) MUL(P101_Cal_Constant,P101_MaxRPM,P101_Cal_Max_Flow) ,XIC(P101_Cal_Accept) MOV(P101_Cal_Max_Flow,P101.Cfg_SpeedRefEUMax) MOV(P101_Cal_Max_Flow,P101.Cfg_SpeedFdbkEUMax) MOV(P101_Cal_Max_Flow,P101.Cfg_MaxSpdRef) [OTU(P101_Cal_Running) ,OTL(P101_Cal_Complete) ] ] ,[XIC(P101_Cal_Abort) ,XIC(Estop_Active_Flag) ] [OTU(P101_Cal_Running) ,OTU(P101_Cal_Complete) ] ];
				RC: "Initialize P101 Dose Run";
				N: XIC(P101_Dose_Start)XIO(P101_Cal_Running)[OTL(P101_Dose_Running) ,OTU(P101_Relative_Move.Done) ];
				RC: "P101 Dosing";
				N: XIC(P101_Dose_Running)[XIC(P101_Dose_Direction) CPT(P101_Relative_Move.Distance,( P101_Dose_mL ) / ( P101_Cal_ColConst) * (-1)) CPT(P101_Relative_Move.Speed,( P101_Dose_Speed_mlmin )/ ( P101_Cal_Constant * 60)) ,XIO(P101_Dose_Direction) CPT(P101_Relative_Move.Distance,( P101_Dose_mL ) / ( P101_Cal_ColConst)) CPT(P101_Relative_Move.Speed,( P101_Dose_Speed_mlmin )/ ( P101_Cal_Constant * 60)) ,[XIC(P101_Relative_Move.Done) ,XIC(P101_Dose_Abort) ,XIC(Estop_Active_Flag) ] OTU(P101_Dose_Running) ];
		END_ROUTINE

		ROUTINE PBS_P102 
				N: [XIC(P102Fault) OTE(P102Fault_Output) ,XIC(WT702.Alm_HiHi) OTE(P102_intlk.Inp_Intlk00) ,XIC(WT701.Alm_LoLo) OTE(P102_intlk.Inp_Intlk01) ,XIC(Estop_Active_Flag) [OTE(P102_intlk.Inp_Intlk02) ,MOV(0,P102.Val_SpeedFdbk) ] ,P_Intlk(P102_intlk) ,XIC(P102_intlk.Sts_IntlkOK) OTE(P102.Inp_IntlkOK) ];
				N: P_VSD(P102,P102_FaultCodeList);
				N: AMP_Motor_Enable(P102_Enable,P102_Drive:I.Data,P102_Drive:O.Data,P102_Enable_Trigger)AMP_Motor_Disable(P102_Disable,P102_Drive:I.Data,P102_Drive:O.Data,P102_Disable_Trigger)AMP_Alarm_Reset(P102_Alarm_Reset,P102_Drive:I.Data,P102_Drive:O.Data,P102_Alarm_Reset_Trigger)AMP_Jog_Move(P102_Jog_Move,P102_Drive:I.Data,P102_Drive:O.Data,P102_Jog_Move_Trigger,P102_Jog_Move.Speed,P102_Jog_Move.Acc,P102_Jog_Move.Dec)AMP_Crash_Stop(P102_Crash_Stop,P102_Drive:I.Data,P102_Drive:O.Data,P102_Crash_Stop_Trigger)AMP_Relative_Move(P102_Relative_Move,P102_Drive:I.Data,P102_Drive:O.Data,P102_Relative_Move_Trigger,P102_Relative_Move.Distance,P102_Relative_Move.Speed,P102_Relative_Move.Acc,P102_Relative_Move.Dec)AMP_Update_Jog_Speed(P102_Update_Jog_Speed,P102_Drive:I.Data,P102_Drive:O.Data,P102_Update_Jog_Speed_Trigger,P102_Update_Jog_Speed.Speed)AMP_Input_Assembly(P102_Input_Assembly_Instance,P102_Drive:I.Data,P102_Input_Assembly)AMP_Status_Code(P102_Status_Code,P102_Input_Assembly.Status_Code);
				N: XIC(s:fs)MOV(20000,P102_Motor_Constant)MOV(10,P102_Relative_Move.Acc)MOV(10,P102_Relative_Move.Dec)MOV(10,P102_Jog_Move.Acc)MOV(10,P102_Jog_Move.Dec);
				N: XIC(Enable_Toggle)OTE(P102_Enable_Trigger);
				N: XIO(Enable_Toggle)OTE(P102_Disable_Trigger);
				RC: "P102.Out_Start Branch Handles Operator Run from Face plate$N"
				    "";
				N: [XIC(P102.Out_Start) [XIC(P102.Out_Fwd) CPT(P102_Jog_Move.Speed,( P102.Val_SpeedRef )/ ( P102_Cal_Constant * 60)) ,XIC(P102.Out_Rev) CPT(P102_Jog_Move.Speed,( P102.Val_SpeedRef )/ ( P102_Cal_Constant * 60) * (-1)) ] ,XIC(MCV_InitialFillRunning) CPT(P102_Jog_Move.Speed,( MCV_InitialFillSpeed ) / ( P102_Cal_Constant * 60) * (-1)) ,XIC(MCV_LoAdj_Idle) MOV(0,P102_Jog_Move.Speed) ][ONS(ONS[0].22) MOV(P102_Jog_Move.Speed,P102_Current_Speed) ,OTE(P102_Jog_Move_Trigger) ];
				RC: "Timer for Speed Update during Jog";
				N: XIC(P102_Status_Code.Jogging)XIO(P102_Status_Code.Q_Program_Running)XIO(Estop_Active_Flag)[[TON(P102_Jog_Update_Timer,?,?) ,XIC(P102_Jog_Update_Timer.DN) [MOV(P102_Update_Jog_Speed.Speed,P102_Current_Speed) ,RES(P102_Jog_Update_Timer) ] ] ,CPT(P102.Val_SpeedFdbk,ABS(P102_Current_Speed*P102_Cal_Constant*60)) ];
				RC: "Logic to Choos which Move New Jog Speed off of Timer$N"
				    "";
				N: XIC(P102_Status_Code.Jogging)XIC(P102_Jog_Update_Timer.EN)[XIC(P102.Sts_Oper) [XIC(P102.Out_Fwd) CPT(P102_Update_Jog_Speed.Speed,( P102.Val_SpeedRef )/ ( P102_Cal_Constant * 60)) ,XIC(P102.Out_Rev) CPT(P102_Update_Jog_Speed.Speed,( P102.Val_SpeedRef )/ ( P102_Cal_Constant * 60) * (-1)) ] ,XIC(MCV_InitialFillRunning) CPT(P102_Update_Jog_Speed.Speed,( MCV_InitialFillSpeed ) / ( P102_Cal_Constant * 60) * (-1)) ,XIC(MCV_LoAdj_PumpAdj) CPT(P102_Update_Jog_Speed.Speed,( MediaLoSpeed ) / ( P102_Cal_Constant * 60) * (-1)) ,XIC(MCV_LoAdj_Buffer) MOV(0,P102_Update_Jog_Speed.Speed) ]OTE(P102_Update_Jog_Speed_Trigger);
				RC: "Ties Movement of AMP AoI to P_VSD Graphics.";
				N: XIC(P102_Status_Code.Moving)XIO(Estop_Active_Flag)[[XIC(P102_Status_Code.Jogging) GRT(P102_Current_Speed,0) ,XIC(P102_Relative_Move.In_Progress) GRT(P102_Relative_Move.Distance,0) ] [OTE(P102.Inp_CommandDir) ,OTE(P102.Inp_ActualDir) ,MOV(2,P102.Val_Sts) ] ,[XIC(P102_Status_Code.Jogging) LES(P102_Current_Speed,0) ,XIC(P102_Relative_Move.In_Progress) LES(P102_Relative_Move.Distance,0) ] MOV(3,P102.Val_Sts) ,XIC(P102_Status_Code.Jogging) EQU(P102.Val_SpeedFdbk,0) MOV(1,P102.Val_Sts) ,XIC(P102_Relative_Move.In_Progress) CPT(P102.Val_SpeedFdbk,ABS ( ( P102_Relative_Move.Speed ) * ( P102_Cal_Constant ) * 60 )) ];
				RC: "Stops P102";
				N: [XIC(P102.Out_Stop) ,XIC(P102_Cal_Abort) ,XIC(P102_Dose_Abort) ,XIC(P102_Disable_Trigger) ,XIC(Abort_MCV_Initial_Fill) ,XIC(MCV_InitialFill_Finished) ,XIC(MediaFill_Off) ]OTE(P102_Crash_Stop_Trigger);
				RC: "Starts the Cal and Dosing Process";
				N: [XIC(P102_Cal_Start) ,XIC(P102_Dose_Start) ]OTE(P102_Relative_Move_Trigger);
				RC: "Puts the pump in program mode for relevant processes";
				N: [XIC(P102_Relative_Move_Trigger) ,XIC(P102_Relative_Move.In_Progress) ,XIC(MCV_LoAdj_Enable) ,XIC(MCV_InitialFillRunning) ,XIC(Abort_MCV_Initial_Fill) ]OTE(P102.PCmd_Prog);
				RC: "Initialize P102 Cal Run";
				N: XIC(P102_Cal_Start)XIO(P102_Dose_Running)[OTL(P102_Cal_Running) ,OTU(P102_Relative_Move.Done) ];
				RC: "P102 Calibration Run";
				N: XIC(P102_Cal_Running)[CPT(P102_Relative_Move.Speed,( P102_Cal_Speed / 100 ) * 7.5) MUL(P102_CalRevs,P102_Motor_Constant,P102_Cal_Steps) MOV(P102_Cal_Steps,P102_Cal_Encoder_Steps) [XIC(P102_Cal_Direction) NEG(P102_Cal_Encoder_Steps,P102_Relative_Move.Distance) ,XIO(P102_Cal_Direction) MOV(P102_Cal_Encoder_Steps,P102_Relative_Move.Distance) ] ,XIC(P102_Relative_Move.Done) [CPT(P102_Cal_ColConst,P102_Cal_Collected / P102_Cal_Steps) MUL(P102_Cal_ColConst,P102_Motor_Constant,P102_Cal_Constant) MUL(P102_Cal_Constant,P102_MaxRPM,P102_Cal_Max_Flow) ,XIC(P102_Cal_Accept) MOV(P102_Cal_Max_Flow,P102.Cfg_SpeedRefEUMax) MOV(P102_Cal_Max_Flow,P102.Cfg_SpeedFdbkEUMax) MOV(P102_Cal_Max_Flow,P102.Cfg_MaxSpdRef) [OTU(P102_Cal_Running) ,OTL(P102_Cal_Complete) ] ] ,[XIC(P102_Cal_Abort) ,XIC(Estop_Active_Flag) ] [OTU(P102_Cal_Running) ,OTU(P102_Cal_Complete) ] ];
				RC: "Initialize P102 Dose Run";
				N: XIC(P102_Dose_Start)XIO(P102_Cal_Running)[OTL(P102_Dose_Running) ,OTU(P102_Relative_Move.Done) ];
				RC: "P102 Dosing";
				N: XIC(P102_Dose_Running)[XIC(P102_Dose_Direction) CPT(P102_Relative_Move.Distance,( P102_Dose_mL ) / ( P102_Cal_ColConst) * (-1)) CPT(P102_Relative_Move.Speed,( P102_Dose_Speed_mlmin )/ ( P102_Cal_Constant * 60)) ,XIO(P102_Dose_Direction) CPT(P102_Relative_Move.Distance,( P102_Dose_mL ) / ( P102_Cal_ColConst)) CPT(P102_Relative_Move.Speed,( P102_Dose_Speed_mlmin )/ ( P102_Cal_Constant * 60)) ,[XIC(P102_Relative_Move.Done) ,XIC(P102_Dose_Abort) ,XIC(Estop_Active_Flag) ] OTU(P102_Dose_Running) ];
		END_ROUTINE

		ROUTINE PBS_P103 
				N: [XIC(P103Fault) OTE(P103Fault_Output) ,XIC(LIT801.Alm_HiHi) OTE(P103_intlk.Inp_Intlk00) ,XIC(WT702.Alm_LoLo) OTE(P103_intlk.Inp_Intlk01) ,XIC(Estop_Active_Flag) [OTE(P103_intlk.Inp_Intlk02) ,MOV(0,P103.Val_SpeedFdbk) ] ,P_Intlk(P103_intlk) ,XIC(P103_intlk.Sts_IntlkOK) OTE(P103.Inp_IntlkOK) ];
				N: P_VSD(P103,P103_FaultCodeList);
				N: AMP_Motor_Enable(P103_Enable,P103_Drive:I.Data,P103_Drive:O.Data,P103_Enable_Trigger)AMP_Motor_Disable(P103_Disable,P103_Drive:I.Data,P103_Drive:O.Data,P103_Disable_Trigger)AMP_Alarm_Reset(P103_Alarm_Reset,P103_Drive:I.Data,P103_Drive:O.Data,P103_Alarm_Reset_Trigger)AMP_Jog_Move(P103_Jog_Move,P103_Drive:I.Data,P103_Drive:O.Data,P103_Jog_Move_Trigger,P103_Jog_Move.Speed,P103_Jog_Move.Acc,P103_Jog_Move.Dec)AMP_Crash_Stop(P103_Crash_Stop,P103_Drive:I.Data,P103_Drive:O.Data,P103_Crash_Stop_Trigger)AMP_Relative_Move(P103_Relative_Move,P103_Drive:I.Data,P103_Drive:O.Data,P103_Relative_Move_Trigger,P103_Relative_Move.Distance,P103_Relative_Move.Speed,P103_Relative_Move.Acc,P103_Relative_Move.Dec)AMP_Update_Jog_Speed(P103_Update_Jog_Speed,P103_Drive:I.Data,P103_Drive:O.Data,P103_Update_Jog_Speed_Trigger,P103_Update_Jog_Speed.Speed)AMP_Input_Assembly(P103_Input_Assembly_Instance,P103_Drive:I.Data,P103_Input_Assembly)AMP_Status_Code(P103_Status_Code,P103_Input_Assembly.Status_Code);
				N: XIC(s:fs)MOV(20000,P103_Motor_Constant)MOV(10,P103_Relative_Move.Acc)MOV(10,P103_Relative_Move.Dec)MOV(10,P103_Jog_Move.Acc)MOV(10,P103_Jog_Move.Dec);
				N: XIC(Enable_Toggle)OTE(P103_Enable_Trigger);
				N: XIO(Enable_Toggle)OTE(P103_Disable_Trigger);
				RC: "P103.Out_Start Branch Handles Operator Run from Face plate$N"
				    "";
				N: [XIC(P103.Out_Start) [XIC(P103.Out_Fwd) CPT(P103_Jog_Move.Speed,( P103.Val_SpeedRef )/ ( P103_Cal_Constant * 60)) ,XIC(P103.Out_Rev) CPT(P103_Jog_Move.Speed,( P103.Val_SpeedRef )/ ( P103_Cal_Constant * 60) * (-1)) ] ,XIC(ConditionedMedia_Running) CPT(P103_Jog_Move.Speed,( ConditionedMedia_Scaler.Out )/ ( P103_Cal_Constant * 60) * (-1)) ][ONS(ONS[0].28) MOV(P103_Jog_Move.Speed,P103_Current_Speed) ,OTE(P103_Jog_Move_Trigger) ];
				RC: "Timer for Speed Update during Jog";
				N: XIC(P103_Status_Code.Jogging)XIO(P103_Status_Code.Q_Program_Running)XIO(Estop_Active_Flag)[[TON(P103_Jog_Update_Timer,?,?) ,XIC(P103_Jog_Update_Timer.DN) [MOV(P103_Update_Jog_Speed.Speed,P103_Current_Speed) ,RES(P103_Jog_Update_Timer) ] ] ,CPT(P103.Val_SpeedFdbk,ABS(P103_Current_Speed*P103_Cal_Constant*60)) ];
				RC: "Logic to Choos which Move New Jog Speed off of Timer$N"
				    "";
				N: XIC(P103_Status_Code.Jogging)XIC(P103_Jog_Update_Timer.EN)[XIC(P103.Sts_Oper) [XIC(P103.Out_Fwd) CPT(P103_Update_Jog_Speed.Speed,( P103.Val_SpeedRef )/ ( P103_Cal_Constant * 60)) ,XIC(P103.Out_Rev) CPT(P103_Update_Jog_Speed.Speed,( P103.Val_SpeedRef )/ ( P103_Cal_Constant * 60) * (-1)) ] ,XIC(P103.Sts_Prog) [XIC(ConditionedMedia_NoAdjust_Speed) [XIC(MCV_HiAdj_Idle) ,XIO(MCV_HiAdjEnable) ] [XIC(BRX_LoAdj_Idle) ,XIO(BRX_LoAdjEnable) ] [XIC(BRX_HiAdj_Idle) ,XIO(BRX_HiAdjEnable) ] CPT(P103_Update_Jog_Speed.Speed,( ConditionedMedia_Scaler.Out )/ ( P103_Cal_Constant * 60)) ,[XIC(MCV_HiAdj_PumpAdj) ,XIC(BRX_LoAdj_PumpAdj) ,XIC(BRX_HiAdj_PumpAdj) ] CPT(P103_Update_Jog_Speed.Speed,( P103.PSet_SpeedRef ) / ( P103_Cal_Constant * 60)) ,[XIC(MCV_HiAdj_Buffer) ,XIC(BRX_LoAdj_Buffer) ,XIC(BRX_HiAdj_Buffer) ] MOV(0,P103_Update_Jog_Speed.Speed) ] ]OTE(P103_Update_Jog_Speed_Trigger);
				RC: "Ties Movement of AMP AoI to P_VSD Graphics.";
				N: XIC(P103_Status_Code.Moving)[[XIC(P103_Status_Code.Jogging) GRT(P103_Current_Speed,0) ,XIC(P103_Relative_Move.In_Progress) GRT(P103_Relative_Move.Distance,0) ] [OTE(P103.Inp_CommandDir) ,OTE(P103.Inp_ActualDir) ,MOV(2,P103.Val_Sts) ] ,[XIC(P103_Status_Code.Jogging) LES(P103_Current_Speed,0) ,XIC(P103_Relative_Move.In_Progress) LES(P103_Relative_Move.Distance,0) ] MOV(3,P103.Val_Sts) ,XIC(P103_Status_Code.Jogging) EQU(P103.Val_SpeedFdbk,0) MOV(1,P103.Val_Sts) ,XIC(P103_Relative_Move.In_Progress) CPT(P103.Val_SpeedFdbk,ABS ( ( P103_Relative_Move.Speed ) * ( P103_Cal_Constant ) * 60 )) ];
				RC: "Stops P103";
				N: [XIC(P103.Out_Stop) ,XIC(P103_Cal_Abort) ,XIC(P103_Dose_Abort) ,XIC(P103_Disable_Trigger) ,XIC(Stop_ConditionedMedia_Initialize) ]OTE(P103_Crash_Stop_Trigger);
				RC: "Starts the Cal and Dosing Process";
				N: [XIC(P103_Cal_Start) ,XIC(P103_Dose_Start) ]OTE(P103_Relative_Move_Trigger);
				RC: "Puts the pump in program mode for relevant processes";
				N: [XIC(P103_Relative_Move_Trigger) ,XIC(P103_Relative_Move.In_Progress) ,XIC(ConditionedMedia_Running) ]OTE(P103.PCmd_Prog);
				RC: "Initialize P103 Cal Run";
				N: XIC(P103_Cal_Start)XIO(P103_Dose_Running)[OTL(P103_Cal_Running) ,OTU(P103_Relative_Move.Done) ];
				RC: "P103 Calibration Run";
				N: XIC(P103_Cal_Running)[CPT(P103_Relative_Move.Speed,( P103_Cal_Speed / 100 ) * 7.5) MUL(P103_CalRevs,P103_Motor_Constant,P103_Cal_Steps) MOV(P103_Cal_Steps,P103_Cal_Encoder_Steps) [XIC(P103_Cal_Direction) NEG(P103_Cal_Encoder_Steps,P103_Relative_Move.Distance) ,XIO(P103_Cal_Direction) MOV(P103_Cal_Encoder_Steps,P103_Relative_Move.Distance) ] ,XIC(P103_Relative_Move.Done) [CPT(P103_Cal_ColConst,P103_Cal_Collected / P103_Cal_Steps) MUL(P103_Cal_ColConst,P103_Motor_Constant,P103_Cal_Constant) MUL(P103_Cal_Constant,P103_MaxRPM,P103_Cal_Max_Flow) ,XIC(P103_Cal_Accept) MOV(P103_Cal_Max_Flow,P103.Cfg_SpeedRefEUMax) MOV(P103_Cal_Max_Flow,P103.Cfg_SpeedFdbkEUMax) MOV(P103_Cal_Max_Flow,P103.Cfg_MaxSpdRef) [OTU(P103_Cal_Running) ,OTL(P103_Cal_Complete) ] ] ,[XIC(P103_Cal_Abort) ,XIC(Estop_Active_Flag) ] [OTU(P103_Cal_Running) ,OTU(P103_Cal_Complete) ] ];
				RC: "Initialize P103 Dose Run";
				N: XIC(P103_Dose_Start)XIO(P103_Cal_Running)[OTL(P103_Dose_Running) ,OTU(P103_Relative_Move.Done) ];
				RC: "P103 Dosing";
				N: XIC(P103_Dose_Running)[XIC(P103_Dose_Direction) CPT(P103_Relative_Move.Distance,( P103_Dose_mL ) / ( P103_Cal_ColConst) * (-1)) CPT(P103_Relative_Move.Speed,( P103_Dose_Speed_mlmin )/ ( P103_Cal_Constant * 60)) ,XIO(P103_Dose_Direction) CPT(P103_Relative_Move.Distance,( P103_Dose_mL ) / ( P103_Cal_ColConst)) CPT(P103_Relative_Move.Speed,( P103_Dose_Speed_mlmin )/ ( P103_Cal_Constant * 60)) ,[XIC(P103_Relative_Move.Done) ,XIC(P103_Dose_Abort) ,XIC(Estop_Active_Flag) ] OTU(P103_Dose_Running) ];
		END_ROUTINE

		ROUTINE PBS_P104 
				N: [XIC(P104Fault) OTE(P104Fault_Output) ,XIC(LIT801.Alm_LoLo) OTE(p104_intlk.Inp_Intlk00) ,XIC(WT702.Alm_HiHi) OTE(p104_intlk.Inp_Intlk01) ,XIC(Estop_Active_Flag) [OTE(p104_intlk.Inp_Intlk02) ,MOV(0,P104.Val_SpeedFdbk) ] ,P_Intlk(p104_intlk) ,XIC(p104_intlk.Sts_IntlkOK) OTE(P104.Inp_IntlkOK) ];
				N: P_VSD(P104,P104_FaultCodeList);
				N: AMP_Motor_Enable(P104_Enable,P104_Drive:I.Data,P104_Drive:O.Data,P104_Enable_Trigger)AMP_Motor_Disable(P104_Disable,P104_Drive:I.Data,P104_Drive:O.Data,P104_Disable_Trigger)AMP_Alarm_Reset(P104_Alarm_Reset,P104_Drive:I.Data,P104_Drive:O.Data,P104_Alarm_Reset_Trigger)AMP_Jog_Move(P104_Jog_Move,P104_Drive:I.Data,P104_Drive:O.Data,P104_Jog_Move_Trigger,P104_Jog_Move.Speed,P104_Jog_Move.Acc,P104_Jog_Move.Dec)AMP_Crash_Stop(P104_Crash_Stop,P104_Drive:I.Data,P104_Drive:O.Data,P104_Crash_Stop_Trigger)AMP_Relative_Move(P104_Relative_Move,P104_Drive:I.Data,P104_Drive:O.Data,P104_Relative_Move_Trigger,P104_Relative_Move.Distance,P104_Relative_Move.Speed,P104_Relative_Move.Acc,P104_Relative_Move.Dec)AMP_Update_Jog_Speed(P104_Update_Jog_Speed,P104_Drive:I.Data,P104_Drive:O.Data,P104_Update_Jog_Speed_Trigger,P104_Update_Jog_Speed.Speed)AMP_Input_Assembly(P104_Input_Assembly_Instance,P104_Drive:I.Data,P104_Input_Assembly)AMP_Status_Code(P104_Status_Code,P104_Input_Assembly.Status_Code);
				N: XIC(s:fs)MOV(20000,P104_Motor_Constant)MOV(10,P104_Relative_Move.Acc)MOV(10,P104_Relative_Move.Dec)MOV(10,P104_Jog_Move.Acc)MOV(10,P104_Jog_Move.Dec);
				N: XIC(Enable_Toggle)OTE(P104_Enable_Trigger);
				N: XIO(Enable_Toggle)OTE(P104_Disable_Trigger);
				RC: "P104.Out_Start Branch Handles Operator Run from Face plate$N"
				    "";
				N: [XIC(P104.Out_Start) [XIC(P104.Out_Fwd) CPT(P104_Jog_Move.Speed,( P104.Val_SpeedRef )/ ( P104_Cal_Constant * 60)) ,XIC(P104.Out_Rev) CPT(P104_Jog_Move.Speed,( P104.Val_SpeedRef )/ ( P104_Cal_Constant * 60) * (-1)) ] ,XIC(ConditionedMedia_Running) CPT(P104_Jog_Move.Speed,( ConditionedMedia_Scaler.Out )/ ( P104_Cal_Constant * 60) * (-1)) ][ONS(ONS[0].29) MOV(P104_Jog_Move.Speed,P104_Current_Speed) ,OTE(P104_Jog_Move_Trigger) ];
				RC: "Timer for Speed Update during Jog";
				N: XIC(P104_Status_Code.Jogging)XIO(P104_Status_Code.Q_Program_Running)XIO(Estop_Active_Flag)[[TON(P104_Jog_Update_Timer,?,?) ,XIC(P104_Jog_Update_Timer.DN) [MOV(P104_Update_Jog_Speed.Speed,P104_Current_Speed) ,RES(P104_Jog_Update_Timer) ] ] ,CPT(P104.Val_SpeedFdbk,ABS(P104_Current_Speed*P104_Cal_Constant*60)) ];
				RC: "Logic to Choos which Move New Jog Speed off of Timer$N"
				    "";
				N: XIC(P104_Status_Code.Jogging)XIC(P104_Jog_Update_Timer.EN)[XIC(P104.Sts_Oper) [XIC(P104.Out_Fwd) CPT(P104_Update_Jog_Speed.Speed,( P104.Val_SpeedRef )/ ( P104_Cal_Constant * 60)) ,XIC(P104.Out_Rev) CPT(P104_Update_Jog_Speed.Speed,( P104.Val_SpeedRef )/ ( P104_Cal_Constant * 60) * (-1)) ] ,XIC(P104.Sts_Prog) [XIC(ConditionedMedia_NoAdjust_Speed) [XIC(MCV_HiAdj_Idle) ,XIO(MCV_HiAdjEnable) ] [XIC(BRX_LoAdj_Idle) ,XIO(BRX_LoAdjEnable) ] [XIC(BRX_HiAdj_Idle) ,XIO(BRX_HiAdjEnable) ] CPT(P104_Update_Jog_Speed.Speed,( ConditionedMedia_Scaler.Out )/ ( P104_Cal_Constant * 60) * (-1)) ,[XIC(MCV_HiAdj_PumpAdj) ,XIC(BRX_LoAdj_PumpAdj) ,XIC(BRX_HiAdj_PumpAdj) ] CPT(P104_Update_Jog_Speed.Speed,( P104.PSet_SpeedRef ) / ( P104_Cal_Constant * 60) * ( -1 )) ,[XIC(MCV_HiAdj_Buffer) ,XIC(BRX_LoAdj_Buffer) ,XIC(BRX_HiAdj_Buffer) ] MOV(0,P104_Update_Jog_Speed.Speed) ] ]OTE(P104_Update_Jog_Speed_Trigger);
				RC: "Ties Movement of AMP AoI to P_VSD Graphics.";
				N: XIC(P104_Status_Code.Moving)XIO(Estop_Active_Flag)[[XIC(P104_Status_Code.Jogging) GRT(P104_Current_Speed,0) ,XIC(P104_Relative_Move.In_Progress) GRT(P104_Relative_Move.Distance,0) ] [OTE(P104.Inp_CommandDir) ,OTE(P104.Inp_ActualDir) ,MOV(2,P104.Val_Sts) ] ,[XIC(P104_Status_Code.Jogging) LES(P104_Current_Speed,0) ,XIC(P104_Relative_Move.In_Progress) LES(P104_Relative_Move.Distance,0) ] MOV(3,P104.Val_Sts) ,XIC(P104_Status_Code.Jogging) EQU(P104.Val_SpeedFdbk,0) MOV(1,P104.Val_Sts) ,XIC(P104_Relative_Move.In_Progress) CPT(P104.Val_SpeedFdbk,ABS ( ( P104_Relative_Move.Speed ) * ( P104_Cal_Constant ) * 60 )) ];
				RC: "Stops P104";
				N: [XIC(P104.Out_Stop) ,XIC(P104_Cal_Abort) ,XIC(P104_Dose_Abort) ,XIC(P104_Disable_Trigger) ,XIC(Stop_ConditionedMedia_Initialize) ]OTE(P104_Crash_Stop_Trigger);
				RC: "Starts the Cal and Dosing Process";
				N: [XIC(P104_Cal_Start) ,XIC(P104_Dose_Start) ]OTE(P104_Relative_Move_Trigger);
				RC: "Puts the pump in program mode for relevant processes";
				N: [XIC(P104_Relative_Move_Trigger) ,XIC(P104_Relative_Move.In_Progress) ,XIC(ConditionedMedia_Running) ]OTE(P104.PCmd_Prog);
				RC: "Initialize P104 Cal Run";
				N: XIC(P104_Cal_Start)XIO(P104_Dose_Running)[OTL(P104_Cal_Running) ,OTU(P104_Relative_Move.Done) ];
				RC: "P104 Calibration Run";
				N: XIC(P104_Cal_Running)[CPT(P104_Relative_Move.Speed,( P104_Cal_Speed / 100 ) * 7.5) MUL(P104_CalRevs,P104_Motor_Constant,P104_Cal_Steps) MOV(P104_Cal_Steps,P104_Cal_Encoder_Steps) [XIC(P104_Cal_Direction) NEG(P104_Cal_Encoder_Steps,P104_Relative_Move.Distance) ,XIO(P104_Cal_Direction) MOV(P104_Cal_Encoder_Steps,P104_Relative_Move.Distance) ] ,XIC(P104_Relative_Move.Done) [CPT(P104_Cal_ColConst,P104_Cal_Collected / P104_Cal_Steps) MUL(P104_Cal_ColConst,P104_Motor_Constant,P104_Cal_Constant) MUL(P104_Cal_Constant,P104_MaxRPM,P104_Cal_Max_Flow) ,XIC(P104_Cal_Accept) MOV(P104_Cal_Max_Flow,P104.Cfg_SpeedRefEUMax) MOV(P104_Cal_Max_Flow,P104.Cfg_SpeedFdbkEUMax) MOV(P104_Cal_Max_Flow,P104.Cfg_MaxSpdRef) [OTU(P104_Cal_Running) ,OTL(P104_Cal_Complete) ] ] ,[XIC(P104_Cal_Abort) ,XIC(Estop_Active_Flag) ] [OTU(P104_Cal_Running) ,OTU(P104_Cal_Complete) ] ];
				RC: "Initialize P104 Dose Run";
				N: XIC(P104_Dose_Start)XIO(P104_Cal_Running)[OTL(P104_Dose_Running) ,OTU(P104_Relative_Move.Done) ];
				RC: "P104 Dosing";
				N: XIC(P104_Dose_Running)[XIC(P104_Dose_Direction) CPT(P104_Relative_Move.Distance,( P104_Dose_mL ) / ( P104_Cal_ColConst) * (-1)) CPT(P104_Relative_Move.Speed,( P104_Dose_Speed_mlmin )/ ( P104_Cal_Constant * 60)) ,XIO(P104_Dose_Direction) CPT(P104_Relative_Move.Distance,( P104_Dose_mL ) / ( P104_Cal_ColConst)) CPT(P104_Relative_Move.Speed,( P104_Dose_Speed_mlmin )/ ( P104_Cal_Constant * 60)) ,[XIC(P104_Relative_Move.Done) ,XIC(P104_Dose_Abort) ,XIC(Estop_Active_Flag) ] OTU(P104_Dose_Running) ];
		END_ROUTINE

		ROUTINE PBS_P105 
				N: XIC(s:fs)OTL(Wago_IO:O1.Data[0].2);
				N: [XIC(P105_Ethernet:I.LeakDetected) ,XIC(P105_Ethernet:I.MotorStallError) ,XIC(P105_Ethernet:I.MotorSpeedError) ,XIC(P105_Ethernet:I.OverCurrentError) ,XIC(P105_Ethernet:I.OverVoltageError) ,XIC(P105_Ethernet:I.FlowSensorError) ,XIC(P105_Ethernet:I.PressureSensorError) ,XIC(P105_Ethernet:I.PressureSwitchError) ,XIC(P105_Ethernet:I.ConnectionFaulted) ]OTE(P105_Alm_Fault);
				N: [[XIC(WT703.Alm_HiHi) OTE(P105_intlk.Inp_Intlk00) ,XIC(LIT801.Alm_LoLo) OTE(P105_intlk.Inp_Intlk01) ,XIC(Estop_Active_Flag) [OTE(P105_intlk.Inp_Intlk02) ,MOV(0,P105.Val_SpeedFdbk) ] ,P_Intlk(P105_intlk) ,XIC(P105_intlk.Sts_IntlkOK) OTE(P105.Inp_IntlkOK) ] ,P_VSD(P105,P105_FaultCodeList) ,AFI() Pump_Cal(P105_Cal,P105.Sts_RunningFwd,P105.PCmd_Prog,P105.Cfg_SpeedRefEUMin,P105.Cfg_SpeedRefEUMax,P105.Cfg_SpeedFdbkEUMin,P105.Cfg_SpeedFdbkEUMax,P105.Cfg_MinSpdRef,P105.Cfg_MaxSpdRef,P105.PSet_SpeedRef,P105.PCmd_StartFwd,P105.Sts_Prog,P105.PCmd_Stop) ,MUL(P105_Ethernet:I.SpeedLimit,P105_Flow_Rate_Correction,P105.Cfg_MaxSpdRef) MOV(P105.Cfg_MaxSpdRef,P105_Cal_Max_Flow) ,MOV(P105_Ethernet:I.FlowCal,P105_Ethernet:O.SetFlowCal) ,DIV(P105_Ethernet:I.FlowCal,10000,P105_Flow_Rate_Correction) ];
				RC: "Set Pump DIrection";
				N: [XIC(P105.Sts_Oper) XIC(P105.Out_Rev) ,XIC(P105_Dose_Running) XIC(P105_Dose_Direction) ][OTE(P105_Run_Reverse) ,OTE(P105_Ethernet:O.SetReverse) ];
				N: [XIC(P105.Sts_Prog) XIC(P105_Dose_Running) ,XIC(P105.Sts_Prog) XIC(Perfusion_Running) ,XIC(P105.Sts_Oper) XIC(P105.Sts_RunningFwd) ,XIC(P105.Sts_Oper) XIC(P105.Sts_RunningRev) ]OTE(P105_Ethernet:O.Run);
				N: [XIC(P105.Out_Stop) ,XIC(Perfusion_Stop_Trigger) ,XIC(P105_Dose_Abort) ,EQU(P105.Val_SpeedRef,0) ][OTU(P105_Ethernet:O.Run) ,MOV(1,P105.Val_Sts) ];
				N: [XIC(P105_Dose_Running) ,XIC(Perfusion_Running) ]OTE(P105.PCmd_Prog);
				RC: "Logic to Tie P_VSD Graphics to Pump";
				N: XIC(P105_Ethernet:O.Run)XIO(Estop_Active_Flag)[XIC(P105_Run_Reverse) [OTU(P105.Inp_CommandDir) ,OTU(P105.Inp_ActualDir) ,MOV(3,P105.Val_Sts) ] ,XIO(P105_Run_Reverse) [OTL(P105.Inp_CommandDir) ,OTL(P105.Inp_ActualDir) ,MOV(2,P105.Val_Sts) ] ];
				RC: "Initialize P104 Dose Run";
				N: XIC(P105_Dose_Start)OTL(P105_Dose_Running);
				RC: "P105 Dose Timer";
				N: XIC(P105_Dose_Running)[CPT(P105_Dose_Timer.PRE,( P105_Dose_mL ) / ( P105_Dose_Speed_mlmin ) * 60 * 1000) TON(P105_Dose_Timer,?,?) ,[XIC(P105_Dose_Timer.DN) ,XIC(P105_Dose_Abort) ] OTU(P105_Dose_Running) ];
				RC: "Timer for Speed Updates During Run";
				N: XIC(P105_Ethernet:O.Run)[[TON(P105_Speed_Update_Timer,?,?) ,XIC(P105_Speed_Update_Timer.DN) RES(P105_Speed_Update_Timer) ] ,CPT(P105.Val_SpeedFdbk,( P105_Ethernet:I.PumpSpeed ) * ( P105_Flow_Rate_Correction)) ];
				RC: "Send Flowrate (mL/min) to Pump";
				N: XIC(P105_Speed_Update_Timer.EN)[XIC(P105.Sts_Oper) DIV(P105.Val_SpeedRef,P105_Flow_Rate_Correction,P105_Ethernet:O.SetSpeed) ,XIC(P105.Sts_Prog) [XIC(Perfusion_Running) MOV(P105.PSet_SpeedRef,P105_Ethernet:O.SetSpeed) ,XIC(P105_Dose_Running) DIV(P105_Dose_Speed_mlmin,P105_Flow_Rate_Correction,P105_Ethernet:O.SetSpeed) ] ];
		END_ROUTINE

		ROUTINE PBS_SIC401_PDI (Description := "PBS Agitator via PDI$N")
				RC: "Puts Drive in Profile Velocity Mode, Starting Drive";
				N: XIC(SIC401_Polarity_OK)MOV(23,SIC401_Drive:O1.Data[7]);
				RC: "Puts Drive in QuickStop, Stops Drive$N"
				    "";
				N: [XIC(SIC401.Out_Stop) ,XIC(Estop_Active_Flag) ][MOV(3,SIC401_Drive:O1.Data[7]) ,OTU(SIC401_Polarity_OK) ];
				RC: "Resets Drive and Clears Errors if Fault has Been Rectified";
				N: XIC(SIC401.Inp_Reset)MOV(2,SIC401_Drive:O1.Data[7]);
				RC: "Set Drive Polarity to Run In Forward or Reverse";
				N: [XIC(SIC401.Out_Start) ,XIC(SIC401_Polarity_Set) ][TON(SIC401_Polarity_Set_Timer,?,?) ,MOV(126,SIC401_Drive:O1.Data[4]) MOV(96,SIC401_Drive:O1.Data[5]) ,XIC(SIC401.Out_Fwd) [MOV(0,SIC401_Drive:O1.Data[0]) ,MOV(0,SIC401_Drive:O1.Data[1]) ,MOV(0,SIC401_Drive:O1.Data[2]) ,MOV(0,SIC401_Drive:O1.Data[3]) ] ,XIC(SIC401.Out_Rev) [MOV(64,SIC401_Drive:O1.Data[0]) ,MOV(0,SIC401_Drive:O1.Data[1]) ,MOV(0,SIC401_Drive:O1.Data[2]) ,MOV(0,SIC401_Drive:O1.Data[3]) ] ,XIO(SIC401_Polarity_Check) MOV(15,SIC401_Drive:O1.Data[7]) ]OTE(SIC401_Polarity_Set);
				RC: "Check Drive Polarity Before Starting (This could cause a desync between graphics and agitator)";
				N: XIC(SIC401_Polarity_Set_Timer.DN)[OTE(SIC401_Polarity_Check) ,TON(SIC401_Polarity_Check_Timer,?,?) ,MOV(14,SIC401_Drive:O1.Data[7]) ,[XIC(SIC401.Out_Fwd) EQU(0,SIC401_Drive:I1.Data[4]) ,XIC(SIC401.Out_Rev) EQU(64,SIC401_Drive:I1.Data[4]) ] [OTL(SIC401_Polarity_OK) ,OTU(SIC401_Polarity_Set) ] ,XIC(SIC401_Polarity_Check_Timer.DN) RES(SIC401_Polarity_Set_Timer) ];
				RC: "Selects Equation for Correct Speed to send to Drive";
				N: XIC(SIC401_Polarity_OK)[LEQ(SIC401.Val_SpeedRef,127) [MOV(SIC401.Val_SpeedRef,SIC401_Drive:O1.Data[0]) ,MOV(0,SIC401_Drive:O1.Data[1]) ] ,LIM(128,SIC401.Val_SpeedRef,255) [CPT(SIC401_Drive:O1.Data[0],( SIC401.Val_SpeedRef * -1 ) + ( 2 * ( SIC401.Val_SpeedRef - 128 ) )) ,MOV(0,SIC401_Drive:O1.Data[1]) ] ,LIM(256,SIC401.Val_SpeedRef,383) [CPT(SIC401_Drive:O1.Data[0],( SIC401.Val_SpeedRef - 256 )) ,MOV(1,SIC401_Drive:O1.Data[1]) ] ,LIM(384,SIC401.Val_SpeedRef,511) [CPT(SIC401_Drive:O1.Data[0],( SIC401.Val_SpeedRef * -1 ) + ( 2 * ( SIC401.Val_SpeedRef - 256 ) )) ,MOV(1,SIC401_Drive:O1.Data[1]) ] ,GEQ(SIC401.Val_SpeedRef,512) [CPT(SIC401_Drive:O1.Data[0],( SIC401.Val_SpeedRef - 512 )) ,MOV(2,SIC401_Drive:O1.Data[1]) ] ];
				RC: "Live Update Speed Timer";
				N: [XIC(SIC401.Sts_RunningFwd) ,XIC(SIC401.Sts_RunningRev) ,XIC(SIC401_Polarity_Set) ][TON(SIC401_Speed_Update_Timer,?,?) ,XIC(SIC401_Speed_Update_Timer.DN) [RES(SIC401_Speed_Update_Timer) ,OTE(SIC401_Drive:O1.Data[7].7) ] ];
				RC: "Run Logic for Graphics";
				N: XIO(Estop_Active_Flag)[XIC(SIC401.Out_Fwd) [OTE(SIC401.Inp_CommandDir) ,OTE(SIC401.Inp_ActualDir) ] ,XIC(SIC401.Out_Rev) [OTU(SIC401.Inp_ActualDir) ,OTU(SIC401.Inp_ActualDir) ] ];
				RC: "Update Graphics to reflect Estop state";
				N: XIC(Estop_Active_Flag)[OTE(SIC401.Out_Stop) ,OTU(SIC401.Out_Fwd) OTU(SIC401.Sts_RunningFwd) ,OTU(SIC401.Out_Rev) OTU(SIC401.Sts_RunningRev) ,MOV(1,SIC401.Val_Sts) ,MOV(0,SIC401.Val_SpeedFdbk) ];
				RC: "Alarms if Drive is Faulted";
				N: XIC(SIC401_Drive:I1.Data[1].2)OTE(SIC401_Drive_Fault);
		END_ROUTINE

		ROUTINE Perfusion_Control 
				N: XIC(Perfusion_Start)OTL(Perfusion_On);
				N: [XIC(Estop_Active_Flag) ,XIC(Perfusion_Stop_Trigger) ,XIC(Json_Alarm) ][OTU(Perfusion_On) ,OTU(BRX_Level_Initialize) ];
				N: XIC(Perfusion_On)XIO(P101_Cal_Running)[OTE(Perfusion_Running) ,XIC(Level_Control_Enable) [CPT(P105.PSet_SpeedRef,ABS(( P101_Current_Speed * P101_Cal_Constant * 60 / P105_Flow_Rate_Correction ) * BRX_Level_Scaler.Out)) ,LIM(Level_Deadband_High_SP,LIT801.Val,Level_Deadband_Low_SP) OTU(BRX_Level_Initialize) ,LIM(Level_Deadband_Low_SP,LIT801.Val,Level_Deadband_High_SP) OTL(BRX_Level_Initialize) ] ,XIO(Level_Control_Enable) CPT(P105.PSet_SpeedRef,ABS(( P101_Current_Speed * P101_Cal_Constant * 60 / P105_Flow_Rate_Correction ))) OTL(BRX_Level_Initialize) ];
		END_ROUTINE

		ROUTINE PH_CAL (Description := "STATE MACHINE FOR PH CAL")
				RC: "Set ph cal state engine to Enable EEPROM$N"
				    "";
				N: XIC(ph_cal_start)[MOV(10,ph_cal_state_var) ,OTU(ph_cal_start) OTU(ph_cal_reset) ,COP(NULL_String,ph_cal_done_date,9) ];
				N: XIC(ph_cal_reset)[MOV(0,ph_cal_state_var) ,MOV(16#0002,ph_w_cal_control) ,COP(NULL_String,ph_cal_done_date,9) ,OTU(ph_cal_start) OTU(ph_cal_reset) ];
				RC: "PH Cal State: Idle/reset params$N"
				    "";
				N: EQU(ph_cal_state_var,0)[OTE(ph_cal_b_0_idle) ,MOV(0,ph_w_cal_control) ,MOV(0,ph_w_cal_offset) ,MOV(0,ph_w_cal_slope) ,MOV(0,ph_w_cal_process) ,MOV(12,ph_w_user_level) ,MOV(16#01145DEA,ph_w_user_password) ,MOV(0,ph_w_cal_unit_cal) ,MOV(1,ph_w_cal_stability) ,MOV(1,ph_w_cal_buffer_tab) ,MOV(0,ph_w_cal_date) ,MOV(0,ph_w_cal_time) ];
				RC: "PH Cal State: Set User Level to 1$N"
				    "";
				N: EQU(ph_cal_state_var,10)[OTE(ph_cal_b_10_set_user2) ,MOV(16#0000000C,ph_w_user_level) ,MOV(16#01145DEA,ph_w_user_password) ,MOV(20,ph_cal_state_var) ];
				RC: "Change User Level to 1";
				N: EQU(ph_cal_state_var,20)[OTE(ph_cal_b_20_set_user2_ack) ,EQU(ph_r_user_level,12) MOV(30,ph_cal_state_var) ];
				RC: "PH Cal State: Set params for Calibration";
				N: EQU(ph_cal_state_var,30)[OTE(ph_cal_b_30_set_pt1_params) ,TON(ph_cal_b_30_set_pt1_params_Timer,?,?) ,MOV(ph_w_cal_offset_input,ph_w_cal_offset) ,MOV(ph_w_cal_slope_input,ph_w_cal_slope) ,MOV(ph_w_cal_process_input,ph_w_cal_process) ,MOV(16#0000_0001,ph_w_cal_stability) ,MOV(16#0000_0001,ph_w_cal_buffer_tab) ,MOV(16#1809_2023,ph_w_cal_date) ,MOV(16#0000_1022,ph_w_cal_time) ,XIC(ph_cal_b_30_set_pt1_params_Timer.DN) MOV(40,ph_cal_state_var) ];
				RC: "Check Parmeters are Pushed to Probe. TBD Later.";
				N: EQU(ph_cal_state_var,40)[[OTE(ph_cal_b_40_check_params) ,TON(ph_cal_b_40_check_params_Timer,?,?) ] ,EQU(ph_w_cal_slope,ph_r_cal_slope) EQU(ph_w_cal_offset,ph_r_cal_offset) EQU(ph_w_cal_process,ph_r_cal_process) XIC(ph_cal_b_40_check_params_Timer.DN) MOV(50,ph_cal_state_var) ];
				RC: "Proceed to 2-Point Cal or Jump to 1-Point Cal";
				N: EQU(ph_cal_state_var,50)[OTE(ph_cal_b_50_cal_method) ,EQU(2,ph_w_cal_method) MOV(60,ph_cal_state_var) ,EQU(16,ph_w_cal_method) MOV(150,ph_cal_state_var) ];
				RC: "PH Cal State: Verify probe accepts cal params. Then continue 2pt cal or jump to 1 pt";
				N: EQU(ph_cal_state_var,60)[OTE(ph_cal_b_60_place_probe) ,XIC(pH_probe_placement_ready) MOV(16#01,ph_w_cal_control) MOV(70,ph_cal_state_var) ];
				RC: "Wait for Operator to Confirm Stable Reading";
				N: EQU(ph_cal_state_var,70)[OTE(ph_cal_b_70_wait_for_stability_pt1) ,XIC(pH_stability_ok) EQU(ph_r_cal_status,8) MOV(80,ph_cal_state_var) ];
				RC: "Save cal values and move to next step";
				N: EQU(ph_cal_state_var,80)[OTE(ph_cal_b_80_write_pt1) ,TON(ph_cal_b_80_write_pt1_Timer,?,?) ,MOV(3,ph_w_cal_control) ,XIC(ph_cal_b_80_write_pt1_Timer.DN) MOV(90,ph_cal_state_var) ];
				RC: "Waiting for Write to Finish Then Move to 2nd Point (Offset Cal)";
				N: EQU(ph_cal_state_var,90)[OTE(ph_cal_b_90_wait_pt1_write) ,EQU(ph_r_cal_status,2) MOV(0,ph_w_cal_control) MOV(100,ph_cal_state_var) ];
				RC: "2nd Point Cal Start";
				N: EQU(ph_cal_state_var,100)[OTE(ph_cal_b_100_start_pt2) ,EQU(ph_r_cal_status,1) [MOV(1,ph_w_cal_method) ,MOV(110,ph_cal_state_var) ] ];
				RC: "2nd Point Confirm Probe Placement then Start Cal";
				N: EQU(ph_cal_state_var,110)[OTE(ph_cal_b_110_place_probe_pt2) ,XIC(pH_probe_placement_ready) MOV(1,ph_w_cal_control) MOV(120,ph_cal_state_var) ];
				RC: "2nd Point Wait for Operator to Confirm Stability";
				N: EQU(ph_cal_state_var,120)[OTE(ph_cal_b_120_wait_for_stability_pt2) ,XIC(pH_stability_ok) EQU(ph_r_cal_status,8) MOV(130,ph_cal_state_var) ];
				RC: "Initiate Save";
				N: EQU(ph_cal_state_var,130)[OTE(ph_cal_b_130_write_pt2) ,TON(ph_cal_b_130_write_pt2_Timer,?,?) ,MOV(3,ph_w_cal_control) ,XIC(ph_cal_b_130_write_pt2_Timer.DN) MOV(140,ph_cal_state_var) ];
				RC: "Saving, go to complete when done";
				N: EQU(ph_cal_state_var,140)[OTE(ph_cal_b_140_wait_for_done) ,EQU(ph_r_cal_status,2) MOV(190,ph_cal_state_var) ];
				RC: "===============================$N"
				    "pH 1-Point Calibration$N"
				    "===============================";
				N: NOP();
				N: EQU(ph_cal_state_var,150)[OTE(ph_cal_b_150_place_probe_process) ,XIC(pH_probe_placement_ready) MOV(1,ph_w_cal_control) MOV(160,ph_cal_state_var) ];
				N: EQU(ph_cal_state_var,160)[OTE(ph_cal_b_160_wait_for_stability_process) ,XIC(pH_stability_ok) EQU(ph_r_cal_status,8) MOV(170,ph_cal_state_var) ];
				N: EQU(ph_cal_state_var,170)[OTE(ph_cal_b_170_write_process) ,TON(ph_cal_b_170_write_process_Timer,?,?) ,MOV(3,ph_w_cal_control) ,XIC(ph_cal_b_170_write_process_Timer.DN) MOV(180,ph_cal_state_var) ];
				N: EQU(ph_cal_state_var,180)[OTE(ph_cal_b_180_wait_for_done_process) ,EQU(ph_r_cal_status,2) MOV(190,ph_cal_state_var) ];
				N: EQU(ph_cal_state_var,190)[OTE(ph_cal_b_190_done_ok) ,MOV(cal_date,ph_cal_done_date) ];
				N: EQU(ph_cal_state_var,200)OTE(ph_cal_b_200_done_error);
				N: EQU(ph_cal_state_var,210)OTE(ph_cal_b_210_pwd_error);
		END_ROUTINE

		ROUTINE RL_DO (Description := "Propagate MT scale data")
				N: MOV(do_r_do,DOpbs.PV);
		END_ROUTINE

		ROUTINE RL_MTS (Description := "Propagate MT scale data")
				N: [MOV(MT_0_R_PV,WT701.Inp_PV) ,XIO(MT_0_R_DATA_OK) OTE(WT701.Inp_PVBad) ,XIO(MT_0_R_DATA_STABLE) OTE(WT701.Inp_PVUncertain) ,XIC(WT701_Zero_ACK) OTE(MT_0_W_ZERO) ,XIC(WT701_Tare_ACK) OTE(MT_0_W_TARE) ,EQU(MT_0_R_PV,0) TON(WT701_Zero_Timer,?,?) XIO(WT701_Zero_Timer.DN) OTE(WT701_Zero_DONE) ];
				N: [MOV(MT_1_R_PV,WT703.Inp_PV) ,XIO(MT_1_R_DATA_OK) OTE(WT703.Inp_PVBad) ,XIO(MT_1_R_DATA_STABLE) OTE(WT703.Inp_PVUncertain) ,XIC(WT703_Zero_ACK) OTE(MT_1_W_ZERO) ,XIC(WT703_Tare_ACK) OTE(MT_1_W_TARE) ,EQU(MT_1_R_PV,0) TON(WT703_Zero_Timer,?,?) XIO(WT703_Zero_Timer.DN) OTE(WT703_Zero_DONE) ];
		END_ROUTINE

		ROUTINE RL_PH (Description := "Propagate MT scale data")
				N: MOV(ph_r_ph,PHpbs.PV);
		END_ROUTINE

		ROUTINE RTD_Calibration 
				N: SUB(TT700_Ref1Point,TT700.Val,TT700_1Point_Offset);
				N: XIC(TT700_Accept1Point)ONS(ONS[0].8)NEQ(TT700_Ref1Point,TT700.Val)ADD(TT700_1Point_Offset,TT700.Cfg_PVEUMin,TT700_NewMin)ADD(TT700_1Point_Offset,TT700.Cfg_PVEUMax,TT700_NewMax)MOV(TT700_NewMin,TT700.Cfg_PVEUMin)MOV(TT700_NewMax,TT700.Cfg_PVEUMax)OTL(TT700_1Point_Complete);
				N: XIC(TT700_CalClear)MOV(100,TT700.Cfg_PVEUMax)MOV(0,TT700.Cfg_PVEUMin)OTU(TT700_2Point_Complete)OTU(TT700_1Point_Complete);
				N: XIC(TT700_2PointAccept)ONS(ONS[0].7)[MOV(TT700.Cfg_PVEUMin,TT700_MinCfg) MOV(TT700.Cfg_PVEUMax,TT700_MaxCfg) SUB(TT700_RawMax,TT700_RawMin,TT700_RawRange) SUB(TT700_RefMax,TT700_RefMin,TT700_RefRange) ,CPT(TT700.Cfg_PVEUMax,( TT700_MaxCfg - TT700_RawMin ) * ( TT700_RefRange / TT700_RawRange ) + TT700_RefMin) ,CPT(TT700.Cfg_PVEUMin,( TT700_MinCfg - TT700_RawMin ) * ( TT700_RefRange / TT700_RawRange ) + TT700_RefMin) OTL(TT700_2Point_Complete) ];
		END_ROUTINE

		ROUTINE SM_BRX_HiAdj 
				RC: "Stop State Machine as Needed (Estop, Cycle Stop, Fault, etc.)";
				N: XIC(Estop_Active_Flag)OTU(BRX_HiAdjEnable);
				RC: "Reset State Machine After Fault$N"
				    "Turn OFF State Machine by Putting in State 0$N"
				    "Turn OFF State Machine On Start-Up$N"
				    "Turn OFF State Machine if PID OFF$N"
				    "Turn OFF State Machine if Cal is Running";
				N: [XIC(BRX_HiAdj_Reset) ,XIO(BRX_HiAdjEnable) ,XIC(s:fs) ,XIO(ConditionedMedia_Initialize) ,XIC(P103_Cal.Cal_Running) ,XIC(P104_Cal.Cal_Running) ][MOV(0,BRX_HiAdj_State) ,OTU(BRX_HiAdj_Reset) ,OTU(BRX_HiAdjEnable) ];
				RC: "Prioritize MCV HI Adjust";
				N: GRT(MCV_HiAdj_State,10)MOV(10,BRX_HiAdj_State);
				RC: "State 0: State Machine OFF$N"
				    "Toggle Start Bit to Move to State 10 and Enable State Machine";
				N: EQU(BRX_HiAdj_State,0)[OTE(BRX_HiAdj_OFF) ,XIC(BRX_HiAdjEnable) MOV(10,BRX_HiAdj_State) [OTL(P103.PCmd_Prog) ,OTL(P104.PCmd_Prog) ] ];
				RC: "State 10: Idle$N"
				    "If the vessel weight PV exceeds the SP, move to State 20.";
				N: EQU(BRX_HiAdj_State,10)[OTE(BRX_HiAdj_Idle) ,LEQ(MCV_HiAdj_State,10) GRT(LIT801.Val,BRX_HiSP) MOV(20,BRX_HiAdj_State) ];
				RC: "State 20: Pump Speed Adjustment$N"
				    "P-104 Output is set to P-103 PV multiplied by BRX Hi Adjust speed ratio for BRX_HiAdjTimer time.$N"
				    "Move to State 30 when timer is done.$N"
				    "";
				N: EQU(BRX_HiAdj_State,20)[OTE(BRX_HiAdj_PumpAdj) ,CMP(ConditionedMedia_Scaler.Out*(Recirc_HiSP1/100)<P104.Cfg_MaxSpdRef) MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out*(Recirc_HiSP1/100)) ,CMP(ConditionedMedia_Scaler.Out*(Recirc_HiSP1/100)>P104.Cfg_MaxSpdRef) CPT(P103.PSet_SpeedRef,P103.Cfg_MaxSpdRef/(Recirc_HiSP1/100)) CPT(P104.PSet_SpeedRef,P104.Cfg_MaxSpdRef) ,TON(BRX_HiAdjTimer,?,?) ,XIC(BRX_HiAdjTimer.DN) MOV(30,BRX_HiAdj_State) ];
				RC: "Step 30: Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Hi Adjust Weight go to State 50.$N"
				    "If Vessel weight PV exceeds configured BRX Hi Adjust Weight go to State 40.";
				N: EQU(BRX_HiAdj_State,30)[OTE(BRX_HiAdj_Assess1) ,LES(LIT801.Val,BRX_HiSP) MOV(10,BRX_HiAdj_State) ,GEQ(LIT801.Val,BRX_HiSP) MOV(40,BRX_HiAdj_State) ];
				RC: "Step 40: Buffer$N"
				    "Wait 10 seconds for BRX level reading to stabilize, then proceed to State 50.";
				N: EQU(BRX_HiAdj_State,40)[OTE(BRX_HiAdj_Buffer) ,MOV(0,P103.PSet_SpeedRef) MOV(0,P104.PSet_SpeedRef) ,OTU(P103.PCmd_StartFwd) OTL(P103.PCmd_Stop) ,OTU(P104.PCmd_StartFwd) OTL(P104.PCmd_Stop) ,TON(BRX_HiAdj_Stability_Timer,?,?) ,XIC(BRX_HiAdj_Stability_Timer.DN) MOV(50,BRX_HiAdj_State) ];
				RC: "Step 50: Post Buffer Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Hi Adjust Weight go to State 10.$N"
				    "If Vessel weight PV exceeds configured BRX Hi Adjust Weight go to State 20.";
				N: EQU(BRX_HiAdj_State,50)[OTE(BRX_HiAdj_Assess2) ,LES(LIT801.Val,BRX_HiSP) MOV(10,BRX_HiAdj_State) ,GEQ(LIT801.Val,BRX_HiSP) MOV(20,BRX_HiAdj_State) ];
		END_ROUTINE

		ROUTINE SM_BRX_LoAdj 
				RC: "Stop State Machine as Needed (Estop, Cycle Stop, Fault, etc.)";
				N: XIC(Estop_Active_Flag)OTU(BRX_LoAdjEnable);
				RC: "Reset State Machine After Fault$N"
				    "Turn OFF State Machine by Putting in State 0$N"
				    "Turn OFF State Machine On Start-Up$N"
				    "Turn OFF State Machine if PID OFF$N"
				    "Turn OFF State Machine if Cal is Running";
				N: [XIC(BRX_LoAdj_Reset) ,XIO(BRX_LoAdjEnable) ,XIC(s:fs) ,XIO(ConditionedMedia_Initialize) ,XIC(P103_Cal.Cal_Running) ,XIC(P104_Cal.Cal_Running) ][MOV(0,BRX_LoAdj_State) ,OTU(BRX_LoAdj_Reset) ,OTU(BRX_LoAdjEnable) ];
				RC: "Prioritize MCV HI Adjust";
				N: GRT(MCV_HiAdj_State,10)MOV(10,BRX_LoAdj_State);
				RC: "State 0: State Machine OFF$N"
				    "Toggle Start Bit to Move to State 10 and Enable State Machine";
				N: EQU(BRX_LoAdj_State,0)[OTE(BRX_HLoAdj_OFF) ,XIC(BRX_LoAdjEnable) MOV(10,BRX_LoAdj_State) [OTL(P103.PCmd_Prog) ,OTL(P104.PCmd_Prog) ] ];
				RC: "State 10: Idle$N"
				    "If the vessel weight PV is less than the SP, move to State 20.";
				N: EQU(BRX_LoAdj_State,10)[OTE(BRX_LoAdj_Idle) ,LEQ(MCV_HiAdj_State,10) LES(LIT801.Val,BRX_LoSP) MOV(20,BRX_LoAdj_State) ];
				RC: "State 20: Pump Speed Adjustment$N"
				    "P-104 Output is set to P-103 PV multiplied by BRX LoAdjust speed ratio for BRX_LoAdjTimer time.$N"
				    "Move to State 30 when timer is done.";
				N: EQU(BRX_LoAdj_State,20)[OTE(BRX_LoAdj_PumpAdj) ,MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out * ( Recirc_LoSP2 / 100 )) ,TON(BRX_LoAdjTimer,?,?) ,XIC(BRX_LoAdjTimer.DN) MOV(30,BRX_LoAdj_State) ];
				RC: "Step 30: Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Lo Adjust Weight go to State 40.$N"
				    "If Vessel weight PV exceeds configured BRX LoAdjust Weight go to State 50.";
				N: EQU(BRX_LoAdj_State,30)[OTE(BRX_LoAdj_Assess1) ,LES(LIT801.Val,BRX_LoSP) MOV(40,BRX_LoAdj_State) ,GEQ(LIT801.Val,BRX_LoSP) MOV(50,BRX_LoAdj_State) ];
				RC: "Step 40: Buffer$N"
				    "Wait 10 seconds for MCV weight reading to stabilize, then proceed to State 50.";
				N: EQU(BRX_LoAdj_State,40)[OTE(BRX_LoAdj_Buffer) ,MOV(0,P103.PSet_SpeedRef) MOV(0,P104.PSet_SpeedRef) ,TON(BRX_LoAdj_Stability_Timer,?,?) ,XIC(BRX_LoAdj_Stability_Timer.DN) MOV(50,BRX_LoAdj_State) ];
				RC: "Step 50: Post Buffer Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured BRX Lo Adjust Weight go to State 20.$N"
				    "If Vessel weight PV exceeds configured BRX Lo Adjust Weight go to State 10.";
				N: EQU(BRX_LoAdj_State,50)[OTE(BRX_LoAdj_Assess2) ,GEQ(LIT801.Val,BRX_LoSP) MOV(10,BRX_LoAdj_State) ,LES(LIT801.Val,BRX_LoSP) MOV(20,BRX_LoAdj_State) ];
		END_ROUTINE

		ROUTINE SM_MCV_HiAdj 
				RC: "Stop State Machine as Needed (Estop, Cycle Stop, Fault, etc.)";
				N: XIC(Estop_Active_Flag)OTU(MCV_HiAdjEnable);
				RC: "Reset State Machine After Fault$N"
				    "Turn OFF State Machine by Putting in State 0$N"
				    "Turn OFF State Machine On Start-Up$N"
				    "Turn OFF State Machine if PID OFF$N"
				    "Turn OFF State Machine if Cal is Running";
				N: [XIC(MCV_HiAdj_Reset) ,XIO(MCV_HiAdjEnable) ,XIC(s:fs) ,XIO(ConditionedMedia_Initialize) ,XIC(P103_Cal.Cal_Running) ,XIC(P104_Cal.Cal_Running) ][MOV(0,MCV_HiAdj_State) ,OTU(MCV_HiAdj_Reset) ,OTU(MCV_HiAdjEnable) ];
				RC: "State 0: State Machine OFF$N"
				    "Toggle Start Bit to Move to State 10 and Enable State Machine";
				N: EQU(MCV_HiAdj_State,0)[OTE(MCV_HiAdj_OFF) ,XIC(MCV_HiAdjEnable) MOV(10,MCV_HiAdj_State) [OTL(P103.PCmd_Prog) ,OTL(P104.PCmd_Prog) ] ];
				RC: "State 10: Idle$N"
				    "If the vessel weight PV exceeds the SP, move to State 20.";
				N: EQU(MCV_HiAdj_State,10)[OTE(MCV_HiAdj_Idle) ,GRT(WT702.Val,MCV_HiSP) MOV(20,MCV_HiAdj_State) ];
				RC: "State 20: Pump Speed Adjustment$N"
				    "P-104 Output is set to P-103 PV multiplied by MCV Hi Adjust speed ratio for MCV_HiAdjTimer time.$N"
				    "Move to State 30 when timer is done.$N"
				    "";
				N: EQU(MCV_HiAdj_State,20)[OTE(MCV_HiAdj_PumpAdj) ,MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out * ( Recirc_LoSP1 / 100 )) ,TON(MCV_HiAdjTimer,?,?) ,XIC(MCV_HiAdjTimer.DN) MOV(30,MCV_HiAdj_State) ];
				RC: "Step 30: Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured MCV Hi Adjust Weight go to State 50.$N"
				    "If Vessel weight PV exceeds configured MCV Hi Adjust Weight go to State 40.";
				N: EQU(MCV_HiAdj_State,30)[OTE(MCV_HiAdj_Assess1) ,GEQ(WT702.Val,MCV_HiSP) MOV(40,MCV_HiAdj_State) ,LES(WT702.Val,MCV_HiSP) MOV(10,MCV_HiAdj_State) ];
				RC: "Step 40: Buffer$N"
				    "Wait 10 seconds for MCV weight reading to stabilize, then proceed to State 50.";
				N: EQU(MCV_HiAdj_State,40)[OTE(MCV_HiAdj_Buffer) ,MOV(0,P103.PSet_SpeedRef) MOV(0,P104.PSet_SpeedRef) ,TON(MCV_HiAdj_Stability_Timer,?,?) ,XIC(MCV_HiAdj_Stability_Timer.DN) MOV(50,MCV_HiAdj_State) ];
				RC: "Step 50: Post Buffer Assess Vessel Level$N"
				    "If Vessel weight PV is less than configured MCV Hi Adjust Weight go to State 10.$N"
				    "If Vessel weight PV exceeds configured MCV Hi Adjust Weight go to State 20.";
				N: EQU(MCV_HiAdj_State,50)[OTE(MCV_HiAdj_Assess2) ,GEQ(WT702.Val,MCV_HiSP) MOV(20,MCV_HiAdj_State) ,LES(WT702.Val,MCV_HiSP) MOV(10,MCV_HiAdj_State) ];
		END_ROUTINE

		ROUTINE Wago_Comms 
				RC: "===========================================================$N"
				    "Inputs$N"
				    "===========================================================";
				N: NOP();
				RC: "Slot 1 Analog Input$N"
				    "Grabs and Stores Analog Input Data for Temperature probes from Wago";
				N: COP(Wago_IO:I2.Data[0],Slot1_RTD_WAGO461_Inputs[0],4);
				N: WAGO_461(Slot1_RTD_WAGO461,Slot1_RTD_WAGO461_Inputs,0,0);
				RC: "Slot 2 Analog Input$N"
				    "Grabs and Stores Analog Input Data for pH and DO probes from Wago";
				N: COP(Wago_IO:I2.Data[4],Slot2_AI_WAGO455_Inputs[0],8);
				N: WAGO_455(Slot2_AI_WAGO455,Slot2_AI_WAGO455_Inputs);
				RC: "===========================================================$N"
				    "Outputs$N"
				    "===========================================================";
				N: NOP();
				N: COP(Slot3_AO_WAGO559_Outputs[0],Wago_IO:O2.Data[0],8);
				RC: "Slot 3$N"
				    "Grab and Stor Analog Output Values";
				N: WAGO_559(Slot3_AO_WAGO559,Slot3_AO_WAGO559_Outputs);
		END_ROUTINE

		FBD_ROUTINE Wago_Signal_Scaling (Description := "Scale Wago Signals",
		                                 SheetSize := "Tabloid - 11 x 17 in",
		                                 SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 200,
				       Y := 320,
				       Operand := "Heater_Output.Val_CVOut",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 220,
				       Y := 100,
				       Operand := "Slot2_AI_WAGO455.Ch1_Value",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 220,
				       Y := 220,
				       Operand := "Slot2_AI_WAGO455.Ch2_Value",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 3,
				       X := 480,
				       Y := 220,
				       Operand := "DO_Normalized",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 4,
				       X := 500,
				       Y := 320,
				       Operand := "Slot3_AO_WAGO559.Ch1_Voltage",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 5,
				       X := 480,
				       Y := 100,
				       Operand := "pH_Normalized",
				       HideDescription := No)
				END_OREF

				SCL_BLOCK  (ID := 6,
				            X := 340,
				            Y := 200,
				            Operand := "DO_Scale",
				            VisiblePins := "In, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 7,
				            X := 320,
				            Y := 300,
				            Operand := "HCR01_Scale",
				            VisiblePins := "In, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 8,
				            X := 340,
				            Y := 80,
				            Operand := "pH_Scale",
				            VisiblePins := "In, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 8,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "Out",
				       ToElementID := 4,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "Out",
				       ToElementID := 5,
				       ToParameter := "")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM PIDs (MAIN := "Main",
	              MODE := 0,
	              DisableFlag := 0,
	              UseAsFolder := 0)
		TAG
			ADD_01 : FBD_MATH  := [3,1.00000000e+000,1.00000000e-001,1.10000000e+000];
			BOR_01 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_02 : FBD_BOOLEAN_OR  := [1,0,5.60519386e-045];
			BOR_03 : FBD_BOOLEAN_OR  := [3,3,5.60519386e-045];
			BOR_04 : FBD_BOOLEAN_OR  := [3,3,5.60519386e-045];
			BOR_05 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_06 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			DIV_01 : FBD_MATH  := [3,1.00000000e+001,1.00000000e+002,1.00000000e-001];
			GRT_01 : FBD_COMPARE  := [1,0.00000000e+000,0.00000000e+000];
			OSRI_01 : FBD_ONESHOT  := [1,0,5.60519386e-045];
			PIDE_01 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_02 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_03 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_04 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_05 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			SCL_01 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
			SEL_01 : SELECT  := [1,3.00000000e+002,1.00000000e+001,1,3.00000000e+002,5.60519386e-045];
			SEL_02 : SELECT  := [1,3.00000000e+002,1.00000000e+001,1,3.00000000e+002,5.60519386e-045];
			SEL_03 : SELECT  := [1,1.00000000e+002,2.00000000e+000,1,1.00000000e+002,5.60519386e-045];
			SEL_04 : SELECT  := [1,1.00000000e+002,2.00000000e+000,1,1.00000000e+002,5.60519386e-045];
			SUB_01 : FBD_MATH  := [3,1.00000000e+000,1.00000000e-001,8.99999976e-001];
		END_TAG

		ROUTINE GasControl 
				N: XIC(GasControl_ON)ONS(GasOnOns)[OTU(FIC140.PCmd_Unlock) OTU(FIC130.PCmd_Unlock) OTU(FIC120.PCmd_Unlock) OTU(FIC110.PCmd_Unlock) ,OTL(FIC140.PCmd_Lock) OTL(FIC130.PCmd_Lock) OTL(FIC120.PCmd_Lock) OTL(FIC110.PCmd_Lock) ];
				N: XIO(GasControl_ON)ONS(GasOffOns)[OTU(FIC110.PCmd_Lock) OTU(FIC120.PCmd_Lock) OTU(FIC130.PCmd_Lock) OTU(FIC140.PCmd_Lock) ,OTL(FIC110.PCmd_Unlock) OTL(FIC120.PCmd_Unlock) OTL(FIC130.PCmd_Unlock) OTL(FIC140.PCmd_Unlock) OTL(pH_Initialize) OTL(DOPID_INITIALIZE) ];
				RC: "Logic for Deviation Alarms";
				N: XIC(GasControl_ON)CPT(Total_Gas_Val_Pos,FIC110.Val_Pos+FIC120.Val_Pos+FIC130.Val_Pos+FIC140.Val_Pos)[ADD(TotalFlowSP,Total_Gas_HiDev,Total_Gas_HiDev_Limit) ,SUB(TotalFlowSP,Total_Gas_LoDev,Total_Gas_LoDev_Limit) ]LIM(Total_Gas_HiDev_Limit,Total_Gas_Val_Pos,Total_Gas_LoDev_Limit)[TON(Total_Gas_Dev_Timer,?,?) ,XIC(Total_Gas_Dev_Timer.DN) [GRT(Total_Gas_Val_Pos,Total_Gas_HiDev_Limit) OTE(Total_Gas_Alm_HiDev) ,LES(Total_Gas_Val_Pos,Total_Gas_LoDev_Limit) OTE(Total_Gas_Alm_LoDev) ] ];
				N: LES(FIC120.Cfg_CVEUMax,TotalFlowSP)CPT(O2MaxCalc,FIC120.Cfg_CVEUMax /TotalFlowSP);
				N: GEQ(FIC120.Cfg_CVEUMax,TotalFlowSP)MOV(1,O2MaxCalc);
				N: LES(FIC140.Cfg_CVEUMax,TotalFlowSP)CPT(N2MaxCalc,FIC140.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC140.Cfg_CVEUMax,TotalFlowSP)MOV(1,N2MaxCalc);
				N: LES(FIC130.Cfg_CVEUMax,TotalFlowSP)CPT(CO2MaxCalc,FIC130.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC130.Cfg_CVEUMax,TotalFlowSP)MOV(1,CO2MaxCalc);
				N: LES(FIC110.Cfg_CVEUMax,TotalFlowSP)CPT(CCAMaxCalc,FIC110.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC110.Cfg_CVEUMax,TotalFlowSP)MOV(1,CCAMaxCalc);
				N: XIC(CO2ProgOper)MOV(CO2ManualSP,CO2PercentOut);
				N: XIO(CO2ProgOper)MOV(C02Scaler.Out,CO2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut ) <= 1)MOV(O2ManualSP,O2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut) > 1)CPT(O2PercentOut,O2ManualSP-( O2ManualSP + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) > 1)CPT(O2PercentOut,O2Scaler.Out-( O2Scaler.Out + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) <= 1)MOV(O2Scaler.Out,O2PercentOut);
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) > 1)CPT(N2PercentOut,N2Scaler.Out-( O2PercentOut + CO2PercentOut + N2Scaler.Out - 1));
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) <= 1)MOV(N2Scaler.Out,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2ManualSP ) <= 1)MOV(N2ManualSP,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2ManualSP) > 1)CPT(N2PercentOut,N2ManualSP-( N2ManualSP + CO2PercentOut + O2PercentOut- 1));
				N: [XIO(AirProgOper) ,XIC(AirProgOper) ]CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) <= 1)CPT(AirPercentOut,1- ( N2PercentOut + O2PercentOut + CO2PercentOut ));
				N: AFI()XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) = 1)MOV(0,AirPercentOut);
				N: AFI()XIC(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut + AirManualSP) > 1)CPT(AirPercentOut,AirManualSP-( N2PercentOut + CO2PercentOut + O2PercentOut + AirManualSP - 1));
				N: XIC(GasControl_ON)MUL(N2PercentOut,TotalFlowSP,FIC140.PSet_CV)MUL(CO2PercentOut,TotalFlowSP,FIC130.PSet_CV)MUL(AirPercentOut,TotalFlowSP,FIC110.PSet_CV)MUL(O2PercentOut,TotalFlowSP,FIC120.PSet_CV);
				N: XIO(GasControl_ON)MUL(N2PercentOut,0,FIC140.PSet_CV)MUL(CO2PercentOut,0,FIC130.PSet_CV)MUL(AirPercentOut,0,FIC110.PSet_CV)MUL(O2PercentOut,0,FIC120.PSet_CV);
				N: [DIV(O2EUMax_Inp,100,O2EUMax) GRT(O2EUMax,O2MaxCalc) MOV(O2MaxCalc,O2EUMax) ,DIV(N2EUMax_Inp,100,N2EUMax) GRT(N2EUMax,N2MaxCalc) MOV(N2MaxCalc,N2EUMax) ,DIV(CO2EUMax_Inp,100,CO2EUMax) GRT(CO2EUMax,CO2MaxCalc) MOV(CO2MaxCalc,CO2EUMax) ];
				N: [DIV(O2EUMin_Inp,100,O2EUMin) ,DIV(N2EUMin_Inp,100,N2EUMin) ,DIV(CO2EUMin_Inp,100,CO2EUMin) ];
				N: [DIV(CO2ManualSP_Inp,100,CO2ManualSP) GRT(CO2ManualSP,CO2MaxCalc) MOV(CO2MaxCalc,CO2ManualSP) ,DIV(O2ManualSP_Inp,100,O2ManualSP) GRT(O2ManualSP,O2MaxCalc) MOV(O2MaxCalc,O2ManualSP) ,DIV(N2ManualSP_Inp,100,N2ManualSP) GRT(N2ManualSP,N2MaxCalc) MOV(N2MaxCalc,N2ManualSP) ,DIV(AirManualSP_Inp,100,AirManualSP) GRT(AirManualSP,CCAMaxCalc) MOV(CCAMaxCalc,AirManualSP) ];
				N: [DIV(O2EUMax_Inp,100,O2EUMax) GRT(O2EUMax,O2MaxCalc) MOV(O2MaxCalc,O2EUMax) ,DIV(N2EUMax_Inp,100,N2EUMax) GRT(N2EUMax,N2MaxCalc) MOV(N2MaxCalc,N2EUMax) ,DIV(CO2EUMax_Inp,100,CO2EUMax) GRT(CO2EUMax,CO2MaxCalc) MOV(CO2MaxCalc,CO2EUMax) ];
				N: [DIV(O2EUMin_Inp,100,O2EUMin) ,DIV(N2EUMin_Inp,100,N2EUMin) ,DIV(CO2EUMin_Inp,100,CO2EUMin) ];
				N: [DIV(CO2ManualSP_Inp,100,CO2ManualSP) GRT(CO2ManualSP,CO2MaxCalc) MOV(CO2MaxCalc,CO2ManualSP) ,DIV(O2ManualSP_Inp,100,O2ManualSP) GRT(O2ManualSP,O2MaxCalc) MOV(O2MaxCalc,O2ManualSP) ,DIV(N2ManualSP_Inp,100,N2ManualSP) GRT(N2ManualSP,N2MaxCalc) MOV(N2MaxCalc,N2ManualSP) ,DIV(AirManualSP_Inp,100,AirManualSP) GRT(AirManualSP,CCAMaxCalc) MOV(CCAMaxCalc,AirManualSP) ];
				N: XIC(Estop_Active_Flag)OTU(GasControl_ON);
		END_ROUTINE

		ROUTINE Main 
				N: JSR(PBS,0);
				N: JSR(GasControl,0);
				N: JSR(TempControl,0);
		END_ROUTINE

		FBD_ROUTINE PBS (SheetSize := "Tabloid - 11 x 17 in",
		                 SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 120,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 540,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 140,
				       Y := 520,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 580,
				       Y := 480,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 140,
				       Y := 180,
				       Operand := "AT701.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 580,
				       Y := 180,
				       Operand := "AT702.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 960,
				       Y := 500,
				       Operand := "CO2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 960,
				       Y := 520,
				       Operand := "CO2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 980,
				       Y := 540,
				       Operand := "CO2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 960,
				       Y := 560,
				       Operand := "CO2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 120,
				       Y := 260,
				       Operand := "DOPID_INITIALIZE",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 120,
				       Y := 380,
				       Operand := "DO_CVEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 120,
				       Y := 420,
				       Operand := "DO_CVEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 13,
				       X := 160,
				       Y := 460,
				       Operand := "DO_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 14,
				       X := 160,
				       Y := 480,
				       Operand := "DO_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 15,
				       X := 100,
				       Y := 140,
				       Operand := "DO_ON",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 16,
				       X := 200,
				       Y := 760,
				       Operand := "DO_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 17,
				       X := 140,
				       Y := 320,
				       Operand := "ManualDO_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 18,
				       X := 580,
				       Y := 320,
				       Operand := "ManualpH_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 19,
				       X := 960,
				       Y := 340,
				       Operand := "N2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 20,
				       X := 960,
				       Y := 360,
				       Operand := "N2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 21,
				       X := 960,
				       Y := 380,
				       Operand := "N2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 22,
				       X := 960,
				       Y := 400,
				       Operand := "N2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 23,
				       X := 960,
				       Y := 180,
				       Operand := "O2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 24,
				       X := 960,
				       Y := 200,
				       Operand := "O2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 25,
				       X := 960,
				       Y := 220,
				       Operand := "O2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 26,
				       X := 960,
				       Y := 240,
				       Operand := "O2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 27,
				       X := 560,
				       Y := 160,
				       Operand := "PH_On",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 28,
				       X := 540,
				       Y := 380,
				       Operand := "pH_CVEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 29,
				       X := 540,
				       Y := 400,
				       Operand := "pH_CVEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 30,
				       X := 580,
				       Y := 440,
				       Operand := "pH_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 31,
				       X := 600,
				       Y := 260,
				       Operand := "pH_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 32,
				       X := 580,
				       Y := 420,
				       Operand := "pH_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 33,
				       X := 660,
				       Y := 720,
				       Operand := "pH_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 34,
				            X := 100,
				            Y := 0,
				            Operand := "BOR_05",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				BOR_BLOCK  (ID := 35,
				            X := 520,
				            Y := 20,
				            Operand := "BOR_06",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 36,
				             X := 200,
				             Y := 100,
				             Operand := "DOpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CV, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				PIDE_BLOCK  (ID := 37,
				             X := 620,
				             Y := 100,
				             Operand := "PHpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CV, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 38,
				            X := 1040,
				            Y := 420,
				            Operand := "C02Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 39,
				            X := 1040,
				            Y := 260,
				            Operand := "N2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 40,
				            X := 1040,
				            Y := 100,
				            Operand := "O2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				BNOT_FUNCTION  (ID := 41,
				                X := 80,
				                Y := 600)
				END_BNOT_FUNCTION

				BNOT_FUNCTION  (ID := 42,
				                X := 720,
				                Y := 720)
				END_BNOT_FUNCTION

				NEG_FUNCTION  (ID := 43,
				               X := 920,
				               Y := 280)
				END_NEG_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 38,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 38,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 38,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 38,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "CVEUMax")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "CVEUMin")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 41,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 19,
				       FromParameter := "",
				       ToElementID := 39,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "",
				       ToElementID := 39,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "",
				       ToElementID := 39,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "",
				       ToElementID := 39,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 23,
				       FromParameter := "",
				       ToElementID := 40,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "",
				       ToElementID := 40,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 25,
				       FromParameter := "",
				       ToElementID := 40,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "",
				       ToElementID := 40,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 27,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 28,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "CVEUMax")
				END_WIRE

				WIRE  (FromElementID := 29,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "CVEUMin")
				END_WIRE

				WIRE  (FromElementID := 30,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 31,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 33,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 33,
				       FromParameter := "",
				       ToElementID := 42,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 34,
				       FromParameter := "Out",
				       ToElementID := 36,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 35,
				       FromParameter := "Out",
				       ToElementID := 37,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 36,
				       FromParameter := "CV",
				       ToElementID := 36,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 36,
				       FromParameter := "CVEU",
				       ToElementID := 40,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 36,
				       FromParameter := "CVEU",
				       ToElementID := 43,
				       ToParameter := "Source")
				END_WIRE

				WIRE  (FromElementID := 37,
				       FromParameter := "CV",
				       ToElementID := 37,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 37,
				       FromParameter := "CVEU",
				       ToElementID := 38,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 41,
				       FromParameter := "Out",
				       ToElementID := 36,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 42,
				       FromParameter := "Out",
				       ToElementID := 37,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 43,
				       FromParameter := "Dest",
				       ToElementID := 39,
				       ToParameter := "In")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 36,
				                FromParameter := "CVHAlarm",
				                ToElementID := 34,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 36,
				                FromParameter := "CVLAlarm",
				                ToElementID := 34,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 37,
				                FromParameter := "CVHAlarm",
				                ToElementID := 35,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 37,
				                FromParameter := "CVLAlarm",
				                ToElementID := 35,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 740,
				       Y := 480,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 620,
				       Y := 720,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 140,
				       Y := 680,
				       Operand := "300",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 800,
				       Y := 380,
				       Operand := "AIC703.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 1380,
				       Y := 360,
				       Operand := "CondMedRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 1400,
				       Y := 380,
				       Operand := "CondMedRawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 240,
				       Y := 600,
				       Operand := "ConditionedMedia_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 220,
				       Y := 740,
				       Operand := "ConditionedMedia_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 220,
				       Y := 640,
				       Operand := "ConditionedMedia_Running",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 1380,
				       Y := 400,
				       Operand := "P103.Cfg_MaxSpdRef",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 1400,
				       Y := 420,
				       Operand := "P103.Cfg_MinSpdRef",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 820,
				       Y := 460,
				       Operand := "Start_ConditionedMedia_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 520,
				       Y := 820,
				       Operand := "conditionedMedia_auto",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 13,
				            X := 500,
				            Y := 480,
				            Operand := "BOR_03",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 14,
				             X := 880,
				             Y := 320,
				             Operand := "ConditionedMedia_PID",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 15,
				            X := 1420,
				            Y := 280,
				            Operand := "ConditionedMedia_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SEL_BLOCK  (ID := 16,
				            X := 300,
				            Y := 540,
				            Operand := "SEL_01",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SEL_BLOCK  (ID := 17,
				            X := 300,
				            Y := 660,
				            Operand := "SEL_02",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				BNOT_FUNCTION  (ID := 18,
				                X := 580,
				                Y := 820)
				END_BNOT_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 17,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 17,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 17,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "CVEU",
				       ToElementID := 14,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "CVEU",
				       ToElementID := 15,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "ProgManualReq")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 14,
				                FromParameter := "CVHAlarm",
				                ToElementID := 13,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 14,
				                FromParameter := "CVLAlarm",
				                ToElementID := 13,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 360,
				       Y := 460,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 260,
				       Y := 640,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 380,
				       Y := 640,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 340,
				       Y := 360,
				       Operand := "TT700.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 920,
				       Y := 460,
				       Operand := "TempEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 940,
				       Y := 480,
				       Operand := "TempEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 920,
				       Y := 420,
				       Operand := "TempRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 940,
				       Y := 440,
				       Operand := "TempRawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 380,
				       Y := 440,
				       Operand := "Temp_Initialize",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 9,
				            X := 180,
				            Y := 460,
				            Operand := "BOR_01",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 10,
				             X := 440,
				             Y := 300,
				             Operand := "Temp_PID",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, CVEU, CV, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 11,
				            X := 960,
				            Y := 340,
				            Operand := "Temp_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "OperOperReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CV",
				       ToElementID := 10,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CVEU",
				       ToElementID := 11,
				       ToParameter := "In")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVHAlarm",
				                ToElementID := 9,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVLAlarm",
				                ToElementID := 9,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 680,
				       Y := 680,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 680,
				       Y := 720,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 1400,
				       Y := 700,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 1400,
				       Y := 840,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 120,
				       Y := 580,
				       Operand := "100",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 1200,
				       Y := 840,
				       Operand := "100",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 780,
				       Y := 460,
				       Operand := "50",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 1380,
				       Y := 480,
				       Operand := "BRX_Level_EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 1380,
				       Y := 500,
				       Operand := "BRX_Level_EUmin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 320,
				       Y := 620,
				       Operand := "BRX_Level_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 800,
				       Y := 440,
				       Operand := "BRX_Level_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 320,
				       Y := 780,
				       Operand := "BRX_Level_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 1360,
				       Y := 440,
				       Operand := "BRX_Level_RawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 13,
				       X := 1360,
				       Y := 460,
				       Operand := "BRX_Level_RawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 14,
				       X := 760,
				       Y := 360,
				       Operand := "LIT801.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 15,
				       X := 1260,
				       Y := 780,
				       Operand := "Perfusion_Level_Aggression",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 16,
				       X := 180,
				       Y := 700,
				       Operand := "Perfusion_Running",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 17,
				       X := 1580,
				       Y := 700,
				       Operand := "BRX_Level_EUMax",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 18,
				       X := 1590,
				       Y := 840,
				       Operand := "BRX_Level_EUmin",
				       HideDescription := No)
				END_OREF

				ADD_BLOCK  (ID := 19,
				            X := 1440,
				            Y := 640,
				            Operand := "ADD_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_ADD_BLOCK

				BOR_BLOCK  (ID := 20,
				            X := 600,
				            Y := 460,
				            Operand := "BOR_04",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				DIV_BLOCK  (ID := 21,
				            X := 1300,
				            Y := 720,
				            Operand := "DIV_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				PIDE_BLOCK  (ID := 22,
				             X := 860,
				             Y := 300,
				             Operand := "BRX_LevelPID",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 23,
				            X := 1440,
				            Y := 360,
				            Operand := "BRX_Level_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SEL_BLOCK  (ID := 24,
				            X := 400,
				            Y := 540,
				            Operand := "SEL_03",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SEL_BLOCK  (ID := 25,
				            X := 400,
				            Y := 700,
				            Operand := "SEL_04",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SUB_BLOCK  (ID := 26,
				            X := 1440,
				            Y := 780,
				            Operand := "SUB_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_SUB_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "OperOperReq")
				END_WIRE

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 24,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 25,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 21,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 23,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 23,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 24,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 25,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 23,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "",
				       ToElementID := 23,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "",
				       ToElementID := 21,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 24,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 25,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 19,
				       FromParameter := "Dest",
				       ToElementID := 17,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "Out",
				       ToElementID := 22,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "Dest",
				       ToElementID := 19,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "Dest",
				       ToElementID := 26,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "CVEU",
				       ToElementID := 22,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "CVEU",
				       ToElementID := 23,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "Out",
				       ToElementID := 22,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 25,
				       FromParameter := "Out",
				       ToElementID := 22,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "Dest",
				       ToElementID := 18,
				       ToParameter := "")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 22,
				                FromParameter := "CVHAlarm",
				                ToElementID := 20,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 22,
				                FromParameter := "CVLAlarm",
				                ToElementID := 20,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE TempControl 
				N: XIO(Temp_Initialize)ONS(TempOnOns)[OTU(Heater_Output.PCmd_Unlock) ,OTL(Heater_Output.PCmd_Lock) ];
				N: XIC(Temp_Initialize)ONS(TempOffOns)[OTU(Heater_Output.PCmd_Lock) ,OTL(Heater_Output.PCmd_Unlock) ];
				N: XIC(Estop_Active_Flag)OTL(Temp_Initialize);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM TimeandDate (MAIN := "Main",
	                     MODE := 0,
	                     DisableFlag := 0,
	                     UseAsFolder := 0)
		TAG
		END_TAG

		ROUTINE Cal_Time_and_Date 
				N: MID(LocalDateTimeString,1,2,file_test)[EQU(file_test,' ') MID(LocalDateTimeString,1,1,cal_day) CONCAT(zero,cal_day,cal_date) MID(LocalDateTimeString,3,3,cal_month) MID(LocalDateTimeString,4,7,cal_year) ,NEQ(file_test,' ') MID(LocalDateTimeString,2,1,cal_day) MID(LocalDateTimeString,3,4,cal_month) MID(LocalDateTimeString,4,8,cal_year) ]CONCAT(cal_day,cal_month,cal_date)CONCAT(cal_date,cal_year,cal_date);
		END_ROUTINE

		ROUTINE Main 
				RC: "PLC Date and Time";
				N: GSV(WallClockTime,,LocalDateTime,PLCStatus.LocalDateTime[0]);
				N: [COP(PLCStatus.LocalDateTime[0],LocalDateTimeRef.Yr,1) ,COP(PLCStatus.LocalDateTime[1],LocalDateTimeRef.Mo,1) ,COP(PLCStatus.LocalDateTime[2],LocalDateTimeRef.Da,1) ,COP(PLCStatus.LocalDateTime[3],LocalDateTimeRef.Hr,1) ,COP(PLCStatus.LocalDateTime[4],LocalDateTimeRef.Min,1) ,COP(PLCStatus.LocalDateTime[5],LocalDateTimeRef.Sec,1) ,COP(PLCStatus.LocalDateTime[6],LocalDateTimeRef.uSec,1) ,T_TtoS(LocalDateTimeTtoS,LocalDateTimeRef,LocalDateTimeString) ];
				N: JSR(Cal_Time_and_Date,0);
				N: JSR(Module_Status,0);
		END_ROUTINE

		ROUTINE Module_Status 
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	TASK CMs_100ms (Type := PERIODIC,
	                Rate := 200,
	                Priority := 10,
	                Watchdog := 500,
	                DisableUpdateOutputs := No,
	                InhibitTask := No)
			CM_PBS;
	END_TASK

	TASK Other_1000ms (Type := PERIODIC,
	                   Rate := 1000,
	                   Priority := 10,
	                   Watchdog := 10000,
	                   DisableUpdateOutputs := No,
	                   InhibitTask := No)
			PIDs;
			TimeandDate;
	END_TASK

CONFIG CST(SystemTimeMasterID := 0) END_CONFIG

CONFIG EthernetPort1(Label := "A1",
	                             PortEnabled := 1) END_CONFIG

CONFIG EthernetPort2(Label := "A2",
	                             PortEnabled := 1) END_CONFIG

CONFIG TimeSynchronize(Priority1 := 128,
	                                 Priority2 := 128,
	                                 PTPEnable := 0) END_CONFIG

CONFIG WallClockTime(LocalTimeAdjustment := 0,
	                     TimeZone := 0) END_CONFIG

END_CONTROLLER

