				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(ActuatorFault.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle Device-Reported Actuator Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(ActuatorFault);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q breadcrumb on the graphic symbol).";
				N: [XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "A summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "5 = Bump Close requested or currently pulsing Out_Close$N"
				    "6 = Bump Open requested or currently pulsing Out_Open$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,[GRT(Wrk_OpenTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) LES(Wrk_CVOut,Wrk_CVSet) ] MOV(2,Wrk_Sts) ,[GRT(Wrk_CloseTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) GRT(Wrk_CVOut,Wrk_CVSet) ] MOV(1,Wrk_Sts) ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Wrk_BumpClose) ,XIC(Wrk_BumpingClose) ] OTE(Sts_BumpClose) MOV(5,Wrk_Sts) ,[XIC(Wrk_BumpOpen) ,XIC(Wrk_BumpingOpen) ] OTE(Sts_BumpOpen) MOV(6,Wrk_Sts) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for r";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(ActuatorFault.Val_Notify,Wrk_Notify) MOV(ActuatorFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(ActuatorFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(IntlkTrip.Sts_RdyAck) ,XIC(ActuatorFault.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(ActuatorFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership. clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "Clear latched Shed (Not Ready) bits.";
				N: OTU(Nrdy_IOFault);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveSO (Description := "Solenoid Operated Valve",
	                                         Revision := "4.10",
	                                         RevisionExtension := ".01 Release",
	                                         RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                         Vendor := "Rockwell Automation",
	                                         ExecutePrescan := Yes,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := Yes,
	                                         CreatedDate := "2008-03-27T19:50:50.098Z",
	                                         CreatedBy := "Not Available",
	                                         EditedDate := "2019-10-17T17:51:02.331Z",
	                                         EditedBy := "PROCESS\Library",
	                                         SoftwareRevision := "v18.02",
	                                         AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls and monitors a single solenoid operated$Nvalve (two position: opened, closed) and provides:$N$N*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N*  Monitoring of limit switch feedback, display of actual valve status$N*  Detection of Failure to Open, Failure to Close$N*  Monitoring of Permissive conditions to allow energizing$N*  Monitoring of Interlock conditions to de-energize$N*  Simulation, providing feedback of a working valve while disabling outputs$N*  Monitoring of I/O communication faults$N*  Alarms for Full Stall (didn$'t move), Transit Stall (didn$'t reach target position), Interlock Trip, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether valve$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, External, Program, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)$NSee 4.10 Release Notes for details.$N* Added audible alert on commanded energize.$N* Added Horn Status, Horn Inhibit.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)$NSee 4.00 Release Notes for details.$N* Modified handling of simultaneous open and close commands.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Corrected Reset Command logic.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_OpenLS : BOOL (Description := "Valve Open Limit Switch 1=confirmed OPEN",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_ClosedLS : BOOL (Description := "Valve Closed Limit Switch 1=confirmed CLOSED",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 0);
			Inp_PermOK : BOOL (Description := "1=Permissives OK, Valve can energize",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 1);
			Inp_NBPermOK : BOOL (Description := "1=Non-Bypassable Permissives OK, valve can energize",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, valve can energize",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, valve can energize",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working valve; 0=Open/Close/ Monitor actual valve",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Override Mode Command: 0=None, 1=Close, 2=Open",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset all fault conditions and latched Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_FailOpen : BOOL (Description := "1=Fail Open (energize to close), 0=Fail Closed (energize to open)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_HasOpenLS : BOOL (Description := "1=Valve provides an Open Limit Switch signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasClosedLS : BOOL (Description := "1=Valve provides a Closed Limit Switch signal",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_UseOpenLS : BOOL (Description := "1=Valve Open LS should be used for failure checking",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseClosedLS : BOOL (Description := "1=Valve Closed LS should be used for failure checking",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_LSFail : BOOL (Description := "1=both switches ON=fail, 0=both switches OFF=fail",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_HasPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_Perm",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasStatsObj : BOOL (Description := "1=Tells HMI a P_ValveStats is monitoring this valve",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New valve OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New valve XCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFullStall : BOOL (Description := "1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 1);
			Cfg_ShedOnTransitStall : BOOL (Description := "1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  DefaultData := 1);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasFullStallAlm OF FullStall.Cfg_Exists (Description := "1=Full Stall Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasTransitStallAlm OF TransitStall.Cfg_Exists (Description := "1=Transit Stall Alarm exists and will be checked",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_FullStallResetReqd OF FullStall.Cfg_ResetReqd (Description := "1=Reset requied to clear Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_TransitStallResetReqd OF TransitStall.Cfg_ResetReqd (Description := "1=Reset required to clear Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_FullStallAckReqd OF FullStall.Cfg_AckReqd (Description := "1=Acknowledge required for Full Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_TransitStallAckReqd OF TransitStall.Cfg_AckReqd (Description := "1=Acknowledge required for Transit Stall Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FullStallSeverity OF FullStall.Cfg_Severity (Description := "Full Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_TransitStallSeverity OF TransitStall.Cfg_Severity (Description := "Transit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_SimFdbkT : REAL (Description := "Delay to echo back of Open/Closed status when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 2.00000000e+000);
			Cfg_FullStallT : REAL (Description := "After command, time with no motion before Fault (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 5.00000000e+000);
			Cfg_TransitStallT : REAL (Description := "After command, time to reach position before fault (sec)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1.00000000e+001);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Open : BOOL (Description := "Program Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Close : BOOL (Description := "Program Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to ResetShed Latches and Cleared Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_FullStallAck OF FullStall.PCmd_Ack (Description := "Program Command to Acknowledge Full Stall Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_FullStallSuppress OF FullStall.PCmd_Suppress (Description := "Program Command to Suppress Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_FullStallUnsuppress OF FullStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Full Stall Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_FullStallUnshelve OF FullStall.PCmd_Unshelve (Description := "Program Command to Unshelve Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_TransitStallAck OF TransitStall.PCmd_Ack (Description := "Program Command to Acknowledge Transit Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_TransitStallSuppress OF TransitStall.PCmd_Suppress (Description := "Program Command to Suppress Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_TransitStallUnsuppress OF TransitStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Transit Stall Alarm",
			                                       Usage := Input,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No);
			PCmd_TransitStallUnshelve OF TransitStall.PCmd_Unshelve (Description := "Program Command to Unshelve Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Open : BOOL (Description := "External Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			XCmd_Close : BOOL (Description := "External Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "Ext Cmd to clear shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out : BOOL (Description := "1=Energize Valve Solenoid",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command 0=None, 1=Close, 2=Open",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "Device Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Closed : BOOL (Description := "1=Valve requested to Close and is confirmed Closed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Opening : BOOL (Description := "1=Valve requested to open and awaiting open feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Opened : BOOL (Description := "1=Valve requested to open and is confirmed Opened",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Closing : BOOL (Description := "1=Valve requested to Close and awaiting Closed feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Valve Horn Active",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Valve available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_LSFail : BOOL (Description := "1=Limit Switch Overlap Failure",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Fail : BOOL (Description := "1=Device Not Ready: Device Failure (Shed Requires Reset)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Nrdy_Perm : BOOL (Description := "1=Device Not Ready: Permissive Not OK",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=A Maintenance Bypass is Active, display icon",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=An Alarm is Shelved, Disabled or Suppressed, display icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Check Time (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Sim : BOOL (Description := "1=Error in Config: Invalid Simulation Time (use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_FullStall OF FullStall.Inp (Description := "1=Valve Full Stall (failed to move at all)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_FullStall OF FullStall.Alm (Description := "1=Valve Full Stall (failed to move at all) Alarm",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_FullStall OF FullStall.Ack (Description := "1=Full Stall Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_FullStallDisabled OF FullStall.Disabled (Description := "1=Full Stall Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_FullStallShelved OF FullStall.Shelved (Description := "1=Full Stall Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_FullStallSuppressed OF FullStall.Suppressed (Description := "1=Full Stall Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStall OF TransitStall.Inp (Description := "1=Valve Transit Stall (did not reach target position)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Alm_TransitStall OF TransitStall.Alm (Description := "1=Valve Transit Stall (did not reach target pos.) Alarm",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Ack_TransitStall OF TransitStall.Ack (Description := "1=Transit Stall Alarm has been acknowledged",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_TransitStallDisabled OF TransitStall.Disabled (Description := "1=Transit Stall Alarm has been Disabled by Maintenance",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_TransitStallShelved OF TransitStall.Shelved (Description := "1=Transit Stall Alarm has been Shelved by Operator",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStallSuppressed OF TransitStall.Suppressed (Description := "1=Transit Stall Alarm has been Suppressed by Program",
			                                      Usage := Output,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No,
			                                      ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveSO : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Valve Mode Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			TransitStall : P_Alarm (Description := "Valve Transit Stall (moved but did not reach target) Alarm",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			FullStall : P_Alarm (Description := "Valve Full Stall (did not move) Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Valve Control$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Open : BOOL (Description := "1=Requested to OPEN Valve, 0=Requested to CLOSE Valve",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_SimOpenT : TIMER (Description := "Simulation Delay until Opened",
			                       ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Wrk_SimCloseT : TIMER (Description := "Simulation Delay until Closed",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_TransitStallT : TIMER (Description := "Timer for Transit Stall Check",
			                            ExternalAccess := Read Only,
			                            DefaultData := "[0,0,0]");
			Wrk_FullStallT : TIMER (Description := "Timer for Full Stall Check",
			                         ExternalAccess := Read Only,
			                         DefaultData := "[0,0,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Cmd : DINT (Description := "Buffer for building Val_Cmd",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00']");
			Wrk_SimOpenLS : BOOL (Description := "Simulated valve Open Limit Switch",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_SimClosedLS : BOOL (Description := "Simulated valve Closed Limit Switch",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Valve this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			OCmd_Close : BOOL (Description := "Operator Command to Close Valve",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_Open : BOOL (Description := "Operator Command to Open Valve",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_Close : BOOL (Description := "1=Ready for OCmd_Close (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Open : BOOL (Description := "1=Ready for OCmd_Open (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to clear shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_CloseCmdRcvd : BOOL (Description := "1=Received a Close command this scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_OpenCmdRcvd : BOOL (Description := "1=Received an Open command this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert on start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Valve Status shown but Alarms inhibited.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "============================================================$N"
				    "LIMIT SWITCH FEEDBACK DETERMINATION$N"
				    "============================================================$N"
				    "This first $QOpen$Q feedback is a copy of the Open Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the$N"
				    "Closed Limit Switch is being used.";
				N: [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);
				RC: "This first $QClosed$Q feedback is a copy of the Closed Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the$N"
				    "Open Limit Switch is being used.";
				N: [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];
				RC: "Reset the fault condition and simulation timers.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Outputs are cleared when Disabled (EnableInFalse).$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "Show the current state of the valve.";
				N: [XIC(Wrk_ClosedFdbk) MOV(1,Val_Sts) ,XIC(Wrk_OpenFdbk) MOV(2,Val_Sts) ,XIO(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) [XIC(Cfg_FailOpen) MOV(6,Val_Sts) ,XIO(Cfg_FailOpen) MOV(5,Val_Sts) ] ];
				RC: "Show the motor as Disabled and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear remaining Status bits.$N"
				    "Show the enumerated valve command as NONE.$N"
				    "Show the enumerated valve fault status as NONE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Fault) ];
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(FullStall.Inp_OoS) P_Alarm(FullStall) ,OTL(TransitStall.Inp_OoS) P_Alarm(TransitStall) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FullStall.Sts_AlmInh) ,XIC(TransitStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality (Srcq) for Val_InpPV$N"
				    "Start with the Srcq from the Input Channel object if it$'s available.$N"
				    "Otherwise, start based on bad/uncertain input bits.$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor solenoid-operated valve")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_ items$N"
				    "to HMI_, and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.00.01  2018-08-24:  Corrected Reset Command logic.$N"
				    "V4.00.02  2018-11-02:  Modified handling of simultaneous open and close commands.$N"
				    "V4.10.00  2019-03-25:  Added audible alert on commanded energize. Added Horn$N"
				    "Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls and monitors a single solenoid operated$N"
				    "valve (typ. two position: opened, closed) and provides:$N"
				    "$N"
				    "*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N"
				    "*  Monitoring of limit switch feedback, display of actual valve status$N"
				    "*  Detection of failure to move (full stall), failure to reach position (transit stall)$N"
				    "*  Monitoring of Permissive conditions to allow energizing$N"
				    "*  Monitoring of Interlock conditions to de-energize$N"
				    "*  Simulation, providing feedback of a working valve while disabling outputs$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Enter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.$N"
				    "Enter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.$N"
				    "Enter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)$N"
				    "(zero - held on continuously)$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the$N"
				    "Timer Preset.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####$N"
				    "#####  Added Inp_HornInh to disable Horn operation.  #####";
				N: [[MUL(Cfg_FullStallT,1000.0,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000.0,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when Opened or Closed in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "SIMULATION TIMERS$N"
				    "============================================================$N"
				    "If the Valve SHOULD BE Opened, run an Open Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimOpenT,?,?);
				RC: "If the valve SHOULD BE CLosed, run a Close Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimCloseT,?,?);
				RC: "When 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.";
				N: CMP(Wrk_SimOpenT.ACC>(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];
				RC: "When 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.";
				N: CMP(Wrk_SimCloseT.ACC>(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];
				RC: "When the valve simulation open time has expired, move onto the simulated open limit switch.";
				N: XIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);
				RC: "When the valve simulation close time has expired, move onto the simulated closed limit switch.";
				N: XIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);
				RC: "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "*  Valve HAS opened position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE opened position feedback$N"
				    "*  Valve HAS closed position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE closed position feedback";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.01  2018-08-24:  Corrected Reset Command logic.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(Cfg_OCmdResets) [XIC(OCmd_Open) ,XIC(OCmd_Close) ] [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(Cfg_XCmdResets) [XIC(XCmd_Open) ,XIC(XCmd_Close) ] XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "============================================================$N"
				    "VALVE FULL STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t moved off the Fully Closed position,$N"
				    "or if it was told to Close and it hasn$'t moved off the Fully Open position,$N"
				    "run the Full Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_FullStallT,?,?);
				RC: "If the Full Stall timer times out, the valve never moved when it was commanded.$N"
				    "If we$'re not in Maintenance mode, issue a Full Stall Status.";
				N: XIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);
				RC: "============================================================$N"
				    "VALVE TRANSIT STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t reached fully Open,$N"
				    "or if it was told to Close and it hasn$'t reached fully Closed,$N"
				    "run the Transit Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_TransitStallT,?,?);
				RC: "If the Transit Stall timer times out and we$'re not in Maintenance Mode,$N"
				    "raise the Transit Stall Status (valve moved but did not reach target).";
				N: XIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "the valve to shed (de-energize).";
				N: [XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The motor is AVAILABLE to be run by automation if it is in PROGRAM$N"
				    "Mode and the $QNot Ready$Q status is cleared.$N"
				    "#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If a Valve CLOSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is CLOSE, mark the valve TO CLOSE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Close) OTU(XCmd_Close) XIC(Sts_Ext) ,XIC(PCmd_Close) OTU(PCmd_Close) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_CloseCmdRcvd);
				RC: "If a Valve OPEN command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is OPEN, mark the valve TO OPEN.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Open) OTU(XCmd_Open) XIC(Sts_Ext) ,XIC(PCmd_Open) OTU(PCmd_Open) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_OpenCmdRcvd);
				RC: "If a Valve CLOSE command is received and there$'s no OPEN command (or closed is the fail state),$N"
				    "then check permissives -- if OK, close the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_CloseCmdRcvd)[XIO(Wrk_OpenCmdRcvd) ,XIO(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)[OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIO(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "If a Valve OPEN command is received and there$'s no CLOSE command (or opened is the fail state),$N"
				    "then check permissives -- if OK, open the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_OpenCmdRcvd)[XIO(Wrk_CloseCmdRcvd) ,XIC(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)[OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIC(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "Higher Priority: HAND always wins over other sources:$N"
				    "If in Hand, have the Valve follow the position feedback.$N"
				    "If the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.$N"
				    "If the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ,OTU(Wrk_StartHorn) ];
				RC: "Sound the horn when energising$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "If anything stops opening, also stop the pre-start audible.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ]OTU(Wrk_StartHorn);
				RC: "If we are sounding the audible start alert (start command accepted) and we lose$N"
				    "the permissive before actually opening or closing the valve, cancel the command$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_StartHorn)[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ][XIC(Wrk_Open) XIO(Cfg_FailOpen) OTU(Wrk_Open) OTU(Wrk_StartHorn) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) OTL(Wrk_Open) OTU(Wrk_StartHorn) ];
				RC: "Highest Priority:$N"
				    "If the Valve has a Shed Fault OR if the Valve is Disabled or$N"
				    "has a Configuration Error, set it to its FAIL STATE.";
				N: XIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.$N"
				    "If the Valve is not faulted and not disabledm then:$N"
				    "if the valve energizes to open and should be open, or$N"
				    "if the valve energizes to close and should be closed,$N"
				    "then energize the Output (Out)$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIO(Wrk_StartHorn) OTE(Out) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];
				RC: "============================================================$N"
				    "DEVICE STATUS GENERATION$N"
				    "============================================================$N"
				    "Val_Cmd is the currently-executing command:$N"
				    "0 = None$N"
				    "1 = Close$N"
				    "2 = Open$N"
				    "$N"
				    "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Powerup / Unknown$N"
				    "1 = Closed$N"
				    "2 = Opened$N"
				    "5 = Closing$N"
				    "6 = Opening$N"
				    "10 = Horn$N"
				    "33 = Out of Service$N"
				    "$N"
				    "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Full Stall$N"
				    "17 = Transit Stall$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: CLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);
				RC: "These rungs generate the Opening, Opened, Closeping and Closed Status bits.$N"
				    "$N"
				    "If the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;$N"
				    "turn off ALL the Sts_xxx states!!!!!$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback doesn$'t yet show it Opened,$N"
				    "the Valve is OpenING.$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback shows it Opened,$N"
				    "the Valve is Opened.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback does not show Closed,$N"
				    "the Valve is CloseING.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback shows it has Closed,$N"
				    "the Valve is Closed.$N"
				    "$N"
				    "If the audible alert is active, show the Status as HORN.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIO(Wrk_StartHorn) XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_StartHorn) XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) MOV(10,Wrk_Sts) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "Ready to Open if in Operator or Maintenance, valve is NOT $'not ready$' and valve is closed,$N"
				    "or valve is closing and energizes to close.$N"
				    "$N"
				    "Ready to Close if in Operator or Maintenance, valve is NOT $'not ready$' and valve is opened,$N"
				    "or valve is opening and energizes to open.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) XIO(Wrk_StartHorn) OTE(ORdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) XIO(Wrk_StartHorn) OTE(ORdy_Close) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "$N"
				    "* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "(If feedback exists, the stall alarms must be allowed to exist.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(FullStall.Inp_OoS)OTE(TransitStall.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FullStall);
				RC: "Handle Valve Transit Stall (moved but did not complete move)$N"
				    "Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(TransitStall);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Nrdy_CfgErr) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIO(Wrk_StartHorn) XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIO(Wrk_StartHorn) XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(TransitStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(FullStall.Sts_RdyAck) ,XIC(TransitStall.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FullStall.Sts_RdyReset) ,XIC(TransitStall.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, set to De-Energized state, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "On Prescan, set the valve to its DE-ENERGIZED STATE$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Clear the latched Run Command, latched Shed faults,$N"
				    "and reset the fault condition and command retrigger timers.";
				N: [OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];
				RC: "All Outputs are de-energized on Prescan.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "On Prescan, clear the following:$N"
				    "Val_Cmd (no command active)$N"
				    "Val_Fdbk (device position not determined)$N"
				    "Val_Sts (device status powerup / unknown)";
				N: CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Intlk (Description := "Interlocks",
	                                       Revision := "4.10",
	                                       RevisionExtension := ".01 Release",
	                                       RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := Yes,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := Yes,
	                                       CreatedDate := "2008-04-02T16:58:50.551Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2019-10-16T20:50:58.588Z",
	                                       EditedBy := "PROCESS\Library",
	                                       SoftwareRevision := "v18.02",
	                                       AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction monitors up to 16 Interlock conditions.  It provides these features:$N$N*  The $QOK$Q state of each Interlock Input is configurable.  By default,$N    each Input is 1 to trip, 0 when OK to run.$N*  Interlocks may be configured as Latched.  Latched Interlocks$N    require a Reset Command to clear.  The latching function can be$N    inhibited via a Latch Defeat input, for example, to avoid latching$N    Interlocks for a stopped motor.$N*  Interlocks may be configured as Bypassable; Non-Bypassable$N    Interlocks are reported separately so the destination object can$N    decide whether to bypass (ignore) bypassable interlocks, such$N    as in Maintenance Mode.$N*  First-Out reporting indicates the first condition that caused the$N    running equipment to be tripped.$N*  For each Interlock condition, a Tag may be defined for navigation.$N    Clicking the Interlock description will call up the associated Tag$'s$N    Faceplate.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* Modified conditions for clearing first-out status and text.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Changed type of Val_FirstOutTxt to STRING_Cond.$N* Corrected Scan Mode selection to execute Prescan logic.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added Val_FirstOutTxt string (Local, read-only) for use in$N   IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyReset for use by external objects.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Intlk00 OF Wrk_Inp.0 (Description := "Interlock Cond. 00, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk01 OF Wrk_Inp.1 (Description := "Interlock Cond. 01, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk02 OF Wrk_Inp.2 (Description := "Interlock Cond. 02, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk03 OF Wrk_Inp.3 (Description := "Interlock Cond. 03, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk04 OF Wrk_Inp.4 (Description := "Interlock Cond. 04, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk05 OF Wrk_Inp.5 (Description := "Interlock Cond. 05, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk06 OF Wrk_Inp.6 (Description := "Interlock Cond. 06, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk07 OF Wrk_Inp.7 (Description := "Interlock Cond. 07, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes);
			Inp_Intlk08 OF Wrk_Inp.8 (Description := "Interlock Cond. 08, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk09 OF Wrk_Inp.9 (Description := "Interlock Cond. 09, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk10 OF Wrk_Inp.10 (Description := "Interlock Cond. 10, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk11 OF Wrk_Inp.11 (Description := "Interlock Cond. 11, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk12 OF Wrk_Inp.12 (Description := "Interlock Cond. 12, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk13 OF Wrk_Inp.13 (Description := "Interlock Cond. 13, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk14 OF Wrk_Inp.14 (Description := "Interlock Cond. 14, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_Intlk15 OF Wrk_Inp.15 (Description := "Interlock Cond. 15, Stop if not in configured OK state",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			Inp_BypActive : BOOL (Description := "1=Interlock Bypassing is currently active",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 0);
			Inp_LatchDefeat : BOOL (Description := "Latch Defeat 1=Do$Nnot latch inputs even if configured for latching",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset Latched Interlocks and First-Out",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Cfg_OKState : INT (Description := "Bits indicate which state (0 or 1) of each input is OK to run",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_Latched : INT (Description := "Set bits indicate which conditions are latched (sealed in)",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_Bypassable : INT (Description := "Set bits indicate which conditions can be bypassed",
			                          Usage := Input,
			                          RADIX := Binary,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasNav : INT (Description := "Set bits indicate which Navigation buttons are enabled",
			                      Usage := Input,
			                      RADIX := Binary,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			PCmd_Reset : BOOL (Description := "Program Command to Reset Latched Interlocks",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Sts_IntlkOK : BOOL (Description := "Overall Interlock Status (1=OK to run, 0=Stop)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1);
			Sts_NBIntlkOK : BOOL (Description := "Non-Bypassable Interlock Status (1=All NB Interlocks OK to run)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 1);
			Sts_BypActive : BOOL (Description := "1=Interlock Bypassing is Active (ignore bypassable interlocks)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched interlock (returned to OK) is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_Intlk : INT (Description := "Individual Interlock Status (1=Stop, 0=OK)",
			                     Usage := Output,
			                     RADIX := Binary,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_FirstOut : INT (Description := "Interlock First Out Status (bit 1 is First Not-OK condition)",
			                        Usage := Output,
			                        RADIX := Binary,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			P_Intlk : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_CondTxt : STRING_Cond[16] (Description := "Short HMI description of Interlock Conditions",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			Wrk_Inp : INT (Description := "Collection copy of Inp_IntlkXXs",
			                  RADIX := Binary,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_NB : INT (Description := "Working register for Non-Bypassable Interlock ogic",
			                 RADIX := Binary,
			                 ExternalAccess := None,
			                 DefaultData := 0);
			Wrk_Intlk : INT (Description := "Working register for Interlock logic",
			                    RADIX := Binary,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_FirstOut : INT (Description := "Working register for First Out logic",
			                       RADIX := Binary,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_Sts : INT (Description := "Working register for generating Interlock status",
			                  RADIX := Binary,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_PrevSts : INT (Description := "Interlock Status previous scan",
			                      RADIX := Binary,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_LatchEnable : BOOL (Description := "1=Latch interlock if configured to latch, 0=don$'t latch",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 1);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_InpInv : INT (Description := "Input states after inversion based on Cfg_OKState",
			                     RADIX := Binary,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[7,'P_Intlk$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[10,'Interlocks$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_NavTag : STRING_NavTag[16] (Description := "Tagnames for destinations of Navigation buttons",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			MSet_Bypass : INT (Description := "Individual condition Maintenance Bypass toggles",
			                      RADIX := Binary,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Val_FirstOutTxt : STRING_Cond (Description := "Text Description of First-Out Condition",
			                          ExternalAccess := Read Only,
			                          DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_NonIntlkStop : BOOL (Description := "One-Shot store: Stop OTHER than Interlock Stop occurred.",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_SetFirstOut : BOOL (Description := "One-Shot store: First Out update triggered",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset Latched Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Set summary $QOK$Q Status bits to FALSE (0)")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    " Clear $QLurking$Q Commands (received while on false rung).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: OTU(OCmd_Reset)OTU(PCmd_Reset);
				RC: " $N"
				    "Since we$'re not processing Operator Commands, we$'re not READY for them either!";
				N: OTU(ORdy_Reset);
				RC: "If this Interlocks instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then set the summary Interlock OK Status bits to FALSE (0).";
				N: OTU(Sts_IntlkOK)OTU(Sts_NBIntlkOK);
				RC: "Individual Interlock Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  This AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);
		END_ROUTINE

		ROUTINE Logic (Description := "Check Interlock Conditions")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Intlk:  PROCESS -- INTERLOCKS$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, and V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added Val_FirstOutTxt string (Local, read-only) for use in$N"
				    "IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyReset for use by external objects.$N"
				    "V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.$N"
				    "Corrected Scan Mode selection to execute Prescan logic. Added Cfg_HasMoreObj.\$N"
				    "V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.$N"
				    "============================================================$N"
				    "This Instruction monitors up to 16 Interlock conditions.  It provides these features:$N"
				    "$N"
				    "*  The $QOK$Q state of each Interlock Input is configurable.$N"
				    "By default, each Input is 1 to trip, 0 when OK to run.$N"
				    "*  Interlocks may be configured as Latched.  Latched Interlocks$N"
				    "require a Reset Command to clear.  The latching function can be inhibited$N"
				    "via a Latch Defeat input, for example, to avoid latching Interlocks for a stopped motor.$N"
				    "*  Interlocks may be configured as Bypassable.  Bypassable Interlocks are reported$N"
				    "separately; the destination object can use this information to bypass these$N"
				    "Interlocks in Maintenance Mode or upon command.$N"
				    "*  First-Out reporting indicates the first condition that$N"
				    "caused the running equipment to be tripped.$N"
				    "* For each Interlock condition, a Tag may be defined for navigation. Clicking$N"
				    "the Interlock description will call up the associated Tag$'s Faceplate.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, Val_FirstOutTxt; renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) CONCAT(HMI_Lib,HMI_Type,Val_FirstOutTxt) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];
				RC: "============================================================$N"
				    "INPUT GATHERING$N"
				    "============================================================$N"
				    "This object uses word-wise logic.  The 16 interlock inputs are aliased$N"
				    "to the Wrk_Inp word, so no logic is needed to collect the individual$N"
				    "conditions.  We can immediately start processing the interlock logic.$N"
				    "============================================================$N"
				    "HANDLE $QOK STATE$Q INVERSIONS$N"
				    "============================================================$N"
				    "This rung inverts the Input bits whose $QOK State$Q is 1 (0 to Stop).$N"
				    "The resulting Wrk_Inp word is ZERO if all interlock inputs are $QOK$Q.";
				N: LBL(SkipText)XOR(Wrk_Inp,Cfg_OKState,Wrk_InpInv);
				RC: "============================================================$N"
				    "COMMAND PROCESSING$N"
				    "============================================================$N"
				    "On receipt of a Reset Command, the output$N"
				    "Interlock Status (internal copy, actually) is cleared.$N"
				    "(Later logic may fill this in again if some Interlock conditions are true...)$N"
				    "$N"
				    "NOTE:  This object is $QModeless$Q -- Operator and Program Commands$N"
				    "are accepted at any time.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ]CLR(Wrk_Sts);
				RC: "If the Latch Defeat Input is ON (say, motor not running) and the stored interlock$N"
				    "status is clear (typically, after we get a reset in the rung above),$N"
				    "switch to $Qnot latching$Q for all interlock inputs (regardless of Cfg_Latched).$N"
				    "$N"
				    "This has the effect of keeping the Latch Enable work bit ON until a Reset is received.$N"
				    "Hence this is part of the $Qreset command processing$Q logic....";
				N: EQU(Wrk_Sts,0)XIC(Inp_LatchDefeat)OTU(Wrk_LatchEnable);
				RC: "============================================================$N"
				    "INTERLOCK PROCESSING$N"
				    "============================================================$N"
				    "This rung clears any bits in the stored Interlock status for which the$N"
				    "Input bit is OFF and the bit is NOT configured as Latched.$N"
				    "$N"
				    "If the LatchDefeat input in OFF, set the internal Latch Enable work bit.$N"
				    "If this bit is ON, don$'t clear any latched bits with this rung (keep them latched).$N"
				    "If this bit is OFF, clear any bits that are NOT on in the input, whether$N"
				    "configured for latching or not!";
				N: [XIO(Inp_LatchDefeat) OTL(Wrk_LatchEnable) ,XIC(Wrk_LatchEnable) OR(Cfg_Latched,Wrk_InpInv,Wrk_Intlk) ,XIO(Wrk_LatchEnable) MOV(Wrk_InpInv,Wrk_Intlk) ]AND(Wrk_Sts,Wrk_Intlk,Wrk_Sts);
				RC: "This rung SETS Interlock status bits for any Interlock condition Input that is true.";
				N: OR(Wrk_Sts,Wrk_InpInv,Wrk_Sts);
				RC: "Individual Interlock Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  This AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.$N"
				    "$N"
				    "The internal Non-Bypassable Interlocks word has bits set only if the Input is TRUE$N"
				    "AND the bit is configured as a NON-bypassable Interlock OR NOT bypassed..";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)NOT(MSet_Bypass,Wrk_NB)AND(Wrk_Sts,Wrk_NB,Wrk_NB);
				RC: "Clear the First Out status and text when the Latch Defeat input turns off (One-Shot).$N"
				    "This generally occurs when the downstream device STARTS.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.  #####";
				N: XIO(Inp_LatchDefeat)ONS(Wrk_NonIntlkStop)CLR(Wrk_FirstOut)FLL(0,Val_FirstOutTxt,1);
				RC: "If an interlock condition occurs (which interlocks depends on the$N"
				    "bypass status!) and the Latch Defeat input is NOT set,$N"
				    "the equipment is running and will be shut down.$N"
				    "If this happens, record the First Out status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####$N"
				    "#####  V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.  #####";
				N: [XIO(Inp_BypActive) NEQ(Wrk_Sts,0) ,XIC(Inp_BypActive) NEQ(Wrk_NB,0) ]XIO(Inp_LatchDefeat)ONS(Wrk_SetFirstOut)[XIO(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_Sts)AND(NOT(Wrk_PrevSts))) ,XIC(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_NB)AND(NOT(Wrk_PrevSts))) ,NEQ(Wrk_FirstOut,0) [XIC(Wrk_FirstOut.15) COP(Cfg_CondTxt[15],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.14) COP(Cfg_CondTxt[14],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.13) COP(Cfg_CondTxt[13],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.12) COP(Cfg_CondTxt[12],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.11) COP(Cfg_CondTxt[11],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.10) COP(Cfg_CondTxt[10],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.9) COP(Cfg_CondTxt[9],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.8) COP(Cfg_CondTxt[8],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.7) COP(Cfg_CondTxt[7],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.6) COP(Cfg_CondTxt[6],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.5) COP(Cfg_CondTxt[5],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.4) COP(Cfg_CondTxt[4],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.3) COP(Cfg_CondTxt[3],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.2) COP(Cfg_CondTxt[2],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.1) COP(Cfg_CondTxt[1],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.0) COP(Cfg_CondTxt[0],Val_FirstOutTxt,1) ] ];
				RC: "The value used for $QFirst Out$Q generation this scan is stored$N"
				    "as the $Qprevious$Q value for use in the above logic next scan.";
				N: [XIO(Inp_BypActive) MOV(Wrk_Sts,Wrk_PrevSts) ,XIC(Inp_BypActive) MOV(Wrk_NB,Wrk_PrevSts) ];
				RC: "============================================================$N"
				    "STATUS GENERATION$N"
				    "============================================================$N"
				    "This rung generates the public Status for this object.$N"
				    "If all the Interlock Status bits are zero, there is no condition to$N"
				    "shut down the affected equipment.  In that case, show the Interlock Status as $QOK$Q$N"
				    "$N"
				    "Similar logic applies for the Non-Bypassable Interlocks OK Status.$N"
				    "$N"
				    "Also show the individual Interlock Status bits and the First Out Status bits.$N"
				    "$N"
				    "NOTE:  Working registers are used to prevent outside writes to the Sts_xxx$N"
				    "parameters from affecting the state of this object!";
				N: [[EQU(Wrk_Sts,0) OTE(Sts_IntlkOK) ,EQU(Wrk_NB,0) OTE(Sts_NBIntlkOK) ] ,XIC(Inp_BypActive) OTE(Sts_BypActive) ,MOV(Wrk_Sts,Sts_Intlk) ,MOV(Wrk_FirstOut,Sts_FirstOut) ];
				RC: "============================================================$N"
				    "COMMAND READIES$N"
				    "============================================================$N"
				    "This Interlock ojbect is ready for (needs) a RESET Command$N"
				    "if any Latched Interlocks are SET.";
				N: CMP((NOT(Wrk_InpInv))AND(Wrk_Sts)AND(Cfg_Latched))OTE(ORdy_Reset);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, clear any $Qlurking$Q Commands.";
				N: OTU(OCmd_Reset)OTU(PCmd_Reset);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	TAG
		AIC0706 : PID_ENHANCED (Description := "Disolved Oxygen PID") := [1,40960,3.26333976e+000,2.00000000e+002,0.00000000e+000,9.00000000e+001,3.26333976e+000
				,0.00000000e+000,2.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e-001,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e+001,2.50000000e+001,2.50000000e+001,5.00000000e+001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,37748800,0.00000000e+000,0.00000000e+000,3.26333976e+000
				,1.63166988e+000,1.63166988e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.59545031e+001,-1.63166988e+000,0.00000000e+000,0.00000000e+000,-1.63166988e+000
				,-1.63166988e+000,1.00000000e+000,8.33333377e-003,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e-001,0.00000000e+000,0.00000000e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.41060040e-037,0.00000000e+000,1.63166988e+000,1.63166988e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.70204165e-038
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.70204165e-038,7.89211295e-042
				,1.00000000e+000];
		AIC0707 : PID_ENHANCED (Description := "ph PID") := [1,40960,-9.99895996e+003,8.50000000e+000,5.50000000e+000,8.00000000e+000,5.50000000e+000
				,0.00000000e+000,8.50000000e+000,5.50000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+001,5.00000000e+001,5.00000000e+001,5.00000000e+001,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e-001,3.00000000e-001,3.00000000e-001,5.00000000e-001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,40894816,5.00000000e+001,5.00000000e+001,5.50000000e+000
				,0.00000000e+000,-3.33482000e+005,1.00044600e+004,3.33482000e+005,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,5.82605713e+003,3.33482000e+005,3.33482000e+005,3.33482000e+005,3.33482000e+005
				,3.33482000e+005,2.00000000e+000,1.66666675e-002,0.00000000e+000,1.00000000e+000,2.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,0.00000000e+000,5.00000000e+001
				,1.00044600e+004,0.00000000e+000,1.76328099e-037,1.00044600e+004,-3.33482000e+005,0.00000000e+000
				,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.70204165e-038
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.70204165e-038,7.89211295e-042
				,1.00000000e+000];
		AIC703 : P_AInAdv (Description := "BRX DO PV") := [294915,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,1.00000000e+001,0.00000000e+000
				,1.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+001,1.00000000e+001
				,0.00000000e+000,1.00000000e+002,1,18,0,0,0,1048582,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[6,'AIC703$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'BRX DO PV$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+001,1.00000000e-001
				,1.00000000e+001,0.00000000e+000,1.00000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863244,2147483647,0],0.00000000e+000,0,1092616192,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[0,0,0],[-1606734156,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734156,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734155,0,0],[0,0,0],[-1606734155,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		AirManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		AirPercentOut : REAL (RADIX := Float) := 9.49999988e-001;
		AirProgOper : BOOL (RADIX := Decimal) := 1;
		AT701 : P_AInAdv (Description := "DO Transmitter") := [294915,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,1.20000000e+001,0.00000000e+000
				,1.20000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.20000000e+001,1.20000000e+001
				,0.00000000e+000,1.00000000e+002,1,18,0,0,0,1048582,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[5,'AT701$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[5,'DO PV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.20000000e+001,1.00000000e-001
				,1.20000000e+001,0.00000000e+000,1.20000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863544,2147483647,0],0.00000000e+000,0,1094713344,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734456,0,0],[0,0,0],[-1606734456,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		AT702 : P_AInAdv (Description := "pH Transmitter") := [294915,0.00000000e+000,0,0,3,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.40000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,7.19999981e+000,0.00000000e+000
				,7.19999981e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.19999981e+000,7.19999981e+000
				,0.00000000e+000,1.40000000e+001,1,18,0,0,0,1048582,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[2,'pH$00$00$00$00$00$00'],[5,'AT702$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[5,'pH PV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.19999981e+000,1.00000000e-001
				,7.19999981e+000,0.00000000e+000,7.19999981e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863344,2147483647,0],0.00000000e+000,0,1088841318,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		Bool_TestTag1 : BOOL (Description := "Test Tag",
		            RADIX := Decimal) := 0;
		Bool_TestTag2 : BOOL (Description := "Test Tag",
		            RADIX := Decimal) := 0;
		BOR_1 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_2 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_3 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_4 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BOR_5 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
		BRX_Comm_Toggle : BOOL (RADIX := Decimal) := 0;
		BRX_Data : PBSdata_UDT  := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0
				,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2];
		Brx_heartbeat_Alarm : BOOL (RADIX := Decimal) := 0;
		Brx_Heartbeat_Alarm_Reset : BOOL (RADIX := Decimal) := 0;
		BRX_Heartbeat_Fail : TIMER  := [1743233,10000,0];
		BRX_HiAdj : BOOL (Description := "BRX HI adj in progress",
		            RADIX := Decimal) := 0;
		BRX_HiAdjEnable : BOOL (RADIX := Decimal) := 1;
		BRX_HiAdjTimer : TIMER  := [2829626,15000,0];
		BRX_HiadjTimeSP : REAL (RADIX := Float) := 1.50000000e+001;
		BRX_HiSP : REAL (RADIX := Float) := 6.00000000e+001;
		BRX_LevelPID : PID_ENHANCED  := [1,5252104,4.30000019e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+001,0.00000000e+000,5.00000000e+001,0.00000000e+000,5.00000000e+001
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777281,5.00000000e+001,5.00000000e+001,5.00000000e+000
				,5.00000000e+000,4.30000019e+000,-6.99999809e-001,-6.99999809e-001,1.00000000e+000,1.00000000e+000
				,0,0,0,-1.50463277e-036,4.84833069e+001,4.30000019e+000,-6.99999809e-001,-6.99999809e-001
				,4.30000019e+000,4.30000019e+000,2.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000
				,2.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000,4.30000019e+000,0.00000000e+000
				,5.00000000e+001,-6.99999809e-001,0.00000000e+000,2.35100692e-038,-6.99999809e-001,4.30000019e+000
				,5.00000000e+000,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042
				,3.52045290e-035,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.52045290e-035
				,7.89211295e-042,1.00000000e+000];
		BRX_Level_EUMax : REAL (RADIX := Float) := 1.10000000e+000;
		BRX_Level_EUmin : REAL (RADIX := Float) := 8.99999976e-001;
		BRX_Level_Initialize : BOOL (RADIX := Decimal) := 1;
		BRX_Level_RawMax : REAL (RADIX := Float) := 1.00000000e+002;
		BRX_Level_RawMin : REAL (RADIX := Float) := 0.00000000e+000;
		BRX_Level_Scaler : SCALE  := [1,5.00000000e+001,1.00000000e+002,0.00000000e+000,1.10000000e+000,8.99999976e-001,1,1.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,1.00000000e+000];
		BRX_LoAdj : BOOL (Description := "BRX Lo Adj in progress",
		            RADIX := Decimal) := 0;
		BRX_LoAdjEnable : BOOL (RADIX := Decimal) := 1;
		BRX_LoAdjTimer : TIMER  := [3033426,5000,0];
		BRX_LoadjTimeSP : REAL (RADIX := Float) := 5.00000000e+000;
		BRX_LoSP : REAL (RADIX := Float) := 9.00000000e+000;
		C02Scaler : SCALE  := [3,0.00000000e+000,1.00000000e+002,0.00000000e+000,8.33300054e-002,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		C02Scaler1 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		CCAMaxCalc : REAL (RADIX := Float) := 3.33333343e-001;
		CCA_3way : P_D4SD (Description := "TIE IO TO STATUS BITS NOT OUTPUT BITS ON p_d4sd for all 4 of them, otherwise will not hold position through power cycle") := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,2097152,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,1,0,0,0,0,-1869676544,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,0,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV111 / KV112$00$00$00$00$00$00$00'],[15,'CCA 3-Way Valve$00$00$00$00$00'],[20,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],0,[1101805,2000,0],[1101805,10000,0],0,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],1,0,2,0,[6,'area01$00$00'],0,512,[1096305,0,0],0];
		CO2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		CO2CVMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2EUMax : REAL (RADIX := Float) := 8.33300054e-002;
		CO2EUMax_Input : REAL (RADIX := Float) := 8.33300018e+000;
		CO2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2EUMin_Input : REAL (RADIX := Float) := 0.00000000e+000;
		CO2ManualSP : REAL (RADIX := Float) := 5.00000000e-002;
		CO2ManualSP_Input : REAL (RADIX := Float) := 5.00000000e+000;
		CO2MaxCalc : REAL (RADIX := Float) := 8.33333358e-002;
		CO2PercentOut : REAL (RADIX := Float) := 5.00000000e-002;
		CO2ProgOper : BOOL (RADIX := Decimal) := 1;
		CO2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV131 / KV132$00$00$00$00$00$00$00'],[15,'CO2 3-Way Valve$00$00$00$00$00'],[20,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[3763061,2000,0],[3763061,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[3762961,0,0],1];
		conditionedMediaONS : BOOL (RADIX := Decimal) := 1;
		conditionedMediaONS2 : BOOL (RADIX := Decimal) := 0;
		conditionedMedia_auto : BOOL (RADIX := Decimal) := 1;
		ConditionedMedia_Initialize : BOOL (RADIX := Decimal) := 1;
		ConditionedMedia_PID : PID_ENHANCED (Description := "DO rich media addition pump") := [1,5251080,1.00000000e+001,3.00000000e+002,0.00000000e+000,0.00000000e+000,8.00000000e+001
				,0.00000000e+000,3.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777281,0.00000000e+000,0.00000000e+000,8.00000000e+001
				,2.66666679e+001,3.33333349e+000,7.00000000e+001,2.33333340e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,6.22222233e+000,-3.33333349e+000,2.33333340e+001,2.33333340e+001,-3.33333349e+000
				,-3.33333349e+000,1.00000000e+000,3.33333351e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,2.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+001,0.00000000e+000,0.00000000e+000
				,7.00000000e+001,0.00000000e+000,2.35100692e-038,7.00000000e+001,3.33333349e+000,2.66666679e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.52016592e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.52016592e-035,7.89211295e-042
				,1.00000000e+000];
		ConditionedMedia_Scaler : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		ConditionedMedia_Scaler1 : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,6.00000000e+001,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		ConditionedMedia_Scaler2 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		CondMedEUMax : REAL (RADIX := Float) := 0.00000000e+000;
		CondMedEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		CondMedRawMax : REAL (RADIX := Float) := 1.00000000e+002;
		CondMedRawMin : REAL (RADIX := Float) := 0.00000000e+000;
		CondMed_AdjustInProgress : BOOL (RADIX := Decimal) := 0;
		Datalog_Trigger : BOOL (Description := "Toggles Datalogging",
		            RADIX := Binary) := 0;
		DOpbs : PID_ENHANCED  := [1,1056776,1.20000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+001
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+001,0.00000000e+000,5.00000000e+001
				,1.00000000e+002,-1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,17301569,0.00000000e+000,5.00000000e+001,1.00000000e+001
				,1.00000000e+001,1.20000000e+001,-2.00000000e+000,-2.00000000e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,4.62500238e+000,-1.20000000e+001,-2.00000000e+000,-2.00000000e+000
				,-1.20000000e+001,-1.20000000e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000,1.20000000e+001,0.00000000e+000
				,5.00000000e+001,-2.00000000e+000,0.00000000e+000,2.49794371e-038,-2.00000000e+000,1.20000000e+001
				,1.00000000e+001,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042
				,3.52045290e-035,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.52045290e-035
				,7.89211295e-042,1.00000000e+000];
		DOPID_INITIALIZE : BOOL (RADIX := Decimal) := 1;
		DOtestPV : REAL (RADIX := Float) := 2.50000000e+001;
		DO_HiDev : REAL (Description := "hi deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		DO_LoDev : REAL (Description := "low deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		DO_ON : BOOL (RADIX := Decimal) := 1;
		DO_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		EStop : P_DIn  := [1128428823,0,0.00000000e+000,1,18,7,0,1,1,[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[92275667,750,0,5,1,0,0,[2508195,5000,0
				],[-1606734055,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[2508095,0,0],[-1606734055
				,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,7,18,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734055,0,0],[2508095,0,0],[-1606734055,0
				,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],1,1,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],1,[963
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],5];
		FIC110 : P_ValveC (Description := "PBS CCA") := [10489955,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CCA MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC110$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069863645,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069863645,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],1.00000000e+000,0,0,[2468694,1000,0]];
		FIC110_intlk : P_Intlk  := [6531,0,0,1,0,0,1,[[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		FIC120 : P_ValveC (Description := "O2 pbs") := [10489955,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,2.00000000e-001,2.00000000e-001,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC120$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069863745,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069863745,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[2900548,1000,0]];
		FIC120_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		FIC130 : P_ValveC (Description := "CO2 pbs") := [10489955,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,5.00000000e-001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,2.00000000e-001,2.00000000e-001,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC130$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069863845,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069863845,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[2468694,1000,0]];
		FIC130_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		FIC140 : P_ValveC (Description := "pbs N2 mfc") := [10489955,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000,0,6.89999998e-001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[56803,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0
				,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'N2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC140$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,9.89999995e-002,0.00000000e+000
				,[-1069863845,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069863845,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],5.50000012e-001,0,0,[3904432,1000,0]];
		FIC140_intlk : P_Intlk  := [6531,0,0,0,0,0,1,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,1,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Enter Description #0']];
		GasControl_ON : BOOL (RADIX := Decimal) := 0;
		GasOffOns : BOOL (RADIX := Decimal) := 1;
		GasOnOns : BOOL (RADIX := Decimal) := 0;
		Heater_Output : P_AOut (Description := "Heating blanket AO") := [335614987,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+001,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,2.00000000e+001,0,20,0,0,0,0,0,71168,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[13,'Heater Output$00$00$00$00$00$00$00'],[13,'Vessel Heater$00$00$00$00$00$00$00'],[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[1,'%$00$00$00$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001
				,0.00000000e+000,[-1069863043,2147483647,0],0,0,0,0,0,20,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'
				],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,0.00000000e+000];
		Heater_Output_intlk : P_Intlk  := [14339,0,0,0,0,1,1,[[16,'Agitator Stopped$00$00$00$00'],[16,'Vessel Temp HiHi$00$00$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],1,1,1,1,1,1,0,1,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[16,'Agitator Stopped$00$00$00$00']];
		Json_Alarm : BOOL (RADIX := Decimal) := 0;
		KV111 : P_ValveSO (Description := "CCA Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV111$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'CCA Overlay$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734357,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[3286481,0,0]];
		KV112 : P_ValveSO (Description := "CCA Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV112$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'CCA Sparge$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734557,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV121 : P_ValveSO (Description := "O2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV121$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'O2 Overlay$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734857,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[2734589,0,0]];
		KV122 : P_ValveSO (Description := "O2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV122$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'O2 Sparge$00$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734857,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[2986502,0,0]];
		KV131 : P_ValveSO (Description := "CO2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV131$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'CO2 Overlay$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734357,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV132 : P_ValveSO (Description := "CO2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV132$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'CO2 Sparge$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734457,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV141 : P_ValveSO (Description := "N2 Overlay Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV141$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'N2 Overlay$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734657,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		KV142 : P_ValveSO (Description := "N2 Sparge Valve") := [470024435,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,32,2,2,0,1,1,0,0,0
				,0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[5,'KV142$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'N2 Sparge$00$00$00$00$00$00$00$00$00$00$00'],[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606734857,2000,2000],0,5141,[3844379,10000,0],[0,5000,0],0,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'area01$00$00'],0,[0,0,0]];
		Level_Control_Enable : BOOL (RADIX := Decimal) := 1;
		Level_Deadband_High_SP : REAL (RADIX := Float) := 6.00000000e+000;
		Level_Deadband_Low_SP : REAL (RADIX := Float) := 4.00000000e+000;
		LIT801 : P_AInAdv (Description := "Level Value From BRX") := [294915,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,3.00000000e+001
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,2.00000000e+000
				,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,4.30000019e+000,0.00000000e+000
				,4.30000019e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,4.30000019e+000,4.30000019e+000
				,0.00000000e+000,1.00000000e+002,1,18,0,0,0,1048582,[92275603,750,0,5,0,0,0,[2635655,5000,0],[2628555,5000
				,0],[0,0,0],0,2338,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,0,0
				,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,0,0
				,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,750,0,5,0,0
				,0,[4069031,5000,0],[116727,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'L$00$00$00$00$00$00$00'],[6,'LIT801$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[12,'BRX Level PV$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,4.30000019e+000,1.00000000e-001
				,4.30000019e+000,0.00000000e+000,4.30000019e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863444,2147483647,0],0.00000000e+000,0,1082759578,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734356,0,0],[0,0,0],[-1606734356,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734356,0,0],[0,0,0],[-1606734256,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[2635655,0,0],[-1606734256
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256
				,0,0],[0,0,0],[-1606734256,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[4069031,0,0],[-1606734256,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		ManualDO_CV : REAL (RADIX := Float) := 5.00000000e+001;
		ManualpH_CV : REAL (RADIX := Float) := 0.00000000e+000;
		MCV_FillWeight : REAL (RADIX := Float) := 1.50000000e+001;
		MCV_HiAdj : BOOL (Description := "MCV hi adjust active$N",
		            RADIX := Decimal) := 0;
		MCV_HiAdjEnable : BOOL (RADIX := Decimal) := 1;
		MCV_HiAdjTimer : TIMER  := [1522313,20000,0];
		MCV_HiAdjTimeSP : REAL (RADIX := Float) := 2.00000000e+001;
		MCV_HiSP : REAL (RADIX := Float) := 1.50000000e+001;
		MCV_InitialFill : BOOL (RADIX := Decimal) := 0;
		MCV_InitialFillRunning : BOOL (RADIX := Decimal) := 0;
		MCV_InitialFillSpeed : REAL (RADIX := Float) := 1.00000000e+002;
		MCV_LoAdjTimer : TIMER  := [2839134,10000,0];
		MCV_LoSP : REAL (RADIX := Float) := 1.60000000e+001;
		MCV_LoTimerSP : REAL (RADIX := Float) := 1.00000000e+001;
		MediaAdj_InProgress : BOOL (RADIX := Decimal) := 0;
		MediaFill_ON : BOOL (RADIX := Decimal) := 0;
		MediaLoSpeed : REAL (RADIX := Float) := 5.00000000e+001;
		N2CVMax : REAL (RADIX := Float) := -5.00000000e+000;
		N2CVMin : REAL (RADIX := Float) := -1.00000000e+002;
		N2EUMax : REAL (RADIX := Float) := 0.00000000e+000;
		N2EUMax_Input : REAL (RADIX := Float) := 0.00000000e+000;
		N2EUMin : REAL (RADIX := Float) := 3.33330005e-001;
		N2EUMin_Input : REAL (RADIX := Float) := 3.33330000e+001;
		N2ManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		N2ManualSP_Input : REAL (RADIX := Float) := 0.00000000e+000;
		N2MaxCalc : REAL (RADIX := Float) := 3.33333343e-001;
		N2PercentOut : REAL (RADIX := Float) := 0.00000000e+000;
		N2ProgOper : BOOL (RADIX := Decimal) := 0;
		N2Scaler : SCALE  := [3,0.00000000e+000,-5.00000000e+000,-1.00000000e+002,0.00000000e+000,3.33330005e-001,3,0.00000000e+000
				,0,0.00000000e+000,9.50000000e+001,1.05263162e-002,0.00000000e+000];
		N2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,2097152,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,1,0,0,0,0,-1869676544,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,0,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV141 / KV142$00$00$00$00$00$00$00'],[14,'N2 3-Way Valve$00$00$00$00$00$00'],[20
				,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],0,[1121912,2000,0],[1121912,10000,0],0,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],1,0,2,0,[6,'area01$00$00'],0,512,[2516570,0,0],0];
		O2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		O2CVMin : REAL (RADIX := Float) := 5.00000000e+000;
		O2EUMax : REAL (RADIX := Float) := 3.33330005e-001;
		O2EUMax_Input : REAL (RADIX := Float) := 3.33330000e+001;
		O2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		O2EUMin_Input : REAL (RADIX := Float) := 0.00000000e+000;
		O2ManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		O2ManualSP_Input : REAL (RADIX := Float) := 0.00000000e+000;
		O2MaxCalc : REAL (RADIX := Float) := 3.33333343e-001;
		O2PercentOut : REAL (RADIX := Float) := 0.00000000e+000;
		O2ProgOper : BOOL (RADIX := Decimal) := 0;
		O2Scaler : SCALE  := [3,0.00000000e+000,1.00000000e+002,5.00000000e+000,3.33330005e-001,0.00000000e+000,5,0.00000000e+000
				,0,0.00000000e+000,9.50000000e+001,1.05263162e-002,0.00000000e+000];
		O2_3way : P_D4SD  := [130947,0,2,15,1,15,2,15,4,15,8,0,1,0,2,0,4,0,8,4194304,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,1.00000000e+001,0,2,2,0,2,0,0,0,0,-1601241088,[0,0,0],[0,0,0],[0,0,0],[0,0,0],0,1,[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20,'Dev Position Failure'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Dev-Reported Fault$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[7651,204113920,66
				,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,0,3,[13,'KV121 / KV122$00$00$00$00$00$00$00'],[14,'O2 3-Way Valve$00$00$00$00$00$00'],[20
				,'Discrete 2, 3 or 4 S$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[6,'Sparge$00$00'],[7,'Overlay$00'
				],1,[503657,2000,0],[503657,10000,0],1,[6,'P_D4SD$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],2,0,2,0,[6,'area01$00$00'],0,512,[503557,0,0],1];
		ONS : DINT[3] (RADIX := Decimal) := [0,0,0];
		P101 : P_VSD (Description := "Feed Pump") := [129079,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,4.00000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,4.00000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,4.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,5.00000000e+001,0.00000000e+000
				,4.09587500e+003,0.00000000e+000,12292,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,4.00000000e+002,0.00000000e+000,4.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P101$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Feed Pump$00$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2922034,2000,0],[-1606734556,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],5.00000000e+001,[3878180,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606734556,15000,15000],[2922034,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863644,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2919234,15000,0],[3844480,15000,0],[6,'area01$00$00'],0,[2917234
				,0,0],0.00000000e+000,5.00000000e+001,448];
		P101Fault : BOOL (RADIX := Decimal) := 0;
		P101Fault_Output : BOOL (RADIX := Decimal) := 0;
		P101_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[9,0],[-1606734356,130,200],[2419021,130,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0]];
		P101_Cal : Pump_Cal  := [64,1.30000000e+002,0.00000000e+000,5.00000000e-001,1.00000000e+002,2.60000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],1.30000000e+002];
		P101_CalRevs : REAL (RADIX := Float) := 5.00000000e+001;
		P101_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P101_Cal_ColConst : REAL (RADIX := Float) := 2.00000000e+000;
		P101_Cal_Collected : REAL (RADIX := Float) := 1.00000000e+002;
		P101_Cal_Complete : BOOL (RADIX := Decimal) := 1;
		P101_Cal_Constant : REAL (RADIX := Float) := 2.00000000e+000;
		P101_Cal_Max_Flow : REAL (RADIX := Float) := 4.00000000e+002;
		P101_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 5.20000000e+001;
		p101_Cal_Start : BOOL (RADIX := Decimal) := 0;
		P101_Cal_Steps : REAL (RADIX := Float) := 5.00000000e+001;
		P101_Crash_Stop : AMP_Crash_Stop  := [43,100,70,[9,0],[-1606734756,130,200],[1546565,130,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0]];
		P101_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P101_Dose_mL : REAL (RADIX := Float) := 1.00000000e+002;
		P101_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P101_Dose_Speed_mlmin : REAL (RADIX := Float) := 2.00000000e+002;
		P101_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P101_Enable : AMP_Motor_Enable  := [43,100,70,[9,0],[-1606734056,130,200],[1883838,130,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0]];
		P101_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P101_Input_Assembly : AMP_Input_Assembly_v2  := [9,0,243,0,490,0,0,0,0,0,255,15,0,0];
		P101_Input_Assembly_Instance : AMP_Input_Assembly  := [3,9,0,2.42999992e+001,0.00000000e+000,4.90000000e+001,0,0,0.00000000e+000,0,0,255,0,0,[0,0,0,0,0,0,0,0,0
				,0,0,0,0,0],[0,0]];
		P101_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 HiHi$00$00$00$00$00$00$00$00$00'],[10,'WT701 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P101_Jog_Move : AMP_Jog_Move  := [159,100,4.16666657e-001,2.00000000e+000,2.00000000e+000,60,[9,0],[-1606734556,130,200],[2917434,130
				,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0],[0,0]];
		P101_MaxRPM : REAL (RADIX := Float) := 2.00000000e+002;
		P101_Motor_Constant : DINT (RADIX := Decimal) := 50;
		P101_Relative_Move : AMP_Relative_Move  := [43,100,50,1.66666663e+000,3.00000000e+000,3.00000000e+000,70,[9,0],[-1606734056,130,200],[3219134,130
				,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0],[0,0]];
		P101_Speed : REAL (RADIX := Float) := 5.00000000e+001;
		P101_Status_Code : AMP_Status_Code  := [39,9];
		P101_Timer : TIMER  := [0,0,0];
		P101_Update_Jog_Speed : AMP_Update_Jog_Speed  := [27,100,4.16666657e-001,60,[9,0],[-1606734056,130,200],[1948794,130,0],[9,0,243,0,490,0,0,0,0,0,255,15,0,0],[0,0]];
		P102 : P_VSD (Description := "Media Pump") := [129079,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,2.50000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,2.00000000e+002,0.00000000e+000
				,6.55340000e+004,0.00000000e+000,12292,2.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P102$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Media Pump$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2878334,2000,0],[-1606734656,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],2.00000000e+002,[3878080,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606734656,15000,15000],[2878334,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863744,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2872134,15000,0],[3844480,15000,0],[6,'area01$00$00'],0,[2870134
				,0,0],0.00000000e+000,2.00000000e+002,448];
		P102_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[0,0],[-1606734456,130,200],[1794121,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P102_Cal : Pump_Cal  := [32,0.00000000e+000,0.00000000e+000,5.00000000e-001,1.00000000e+002,0.00000000e+000,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],0.00000000e+000];
		P102_CalRevs : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P102_Cal_ColConst : REAL (RADIX := Float) := 9.99999975e-005;
		P102_Cal_Collected : REAL (RADIX := Float) := 1.00000000e+002;
		P102_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Cal_Max_Flow : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P102_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P102_Cal_Steps : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Crash_Stop : AMP_Crash_Stop  := [83,100,10,[0,0],[-1606734156,130,200],[0,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P102_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P102_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P102_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P102_Enable : AMP_Motor_Enable  := [27,100,60,[0,0],[-1606734156,130,200],[1793721,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P102_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P102_Input_Assembly : AMP_Input_Assembly_v2  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		P102_Input_Assembly_Instance : AMP_Input_Assembly  := [3,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0,0,0,0,0,[0,0,0,0,0,0,0,0,0,0,0
				,0,0,0],[0,0]];
		P102_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[10,'WT702 HiHi$00$00$00$00$00$00$00$00$00$00'],[10,'WT701 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'Estop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'Estop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P102_Jog_Move : AMP_Jog_Move  := [159,100,1.#INF0000e+000,0.00000000e+000,0.00000000e+000,60,[0,0],[-1606734556,130,200],[2870334,130
				,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P102_MaxRPM : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Motor_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P102_Motor_Enable : AMP_Motor_Enable  := [1,100,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P102_Relative_Move : AMP_Relative_Move  := [67,100,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,10,[0,0],[-1606734056,130,200],[0,130,0],[0,0,0,0
				,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P102_Status_Code : AMP_Status_Code  := [3,0];
		P102_Update_Jog_Speed : AMP_Update_Jog_Speed  := [27,100,1.#INF0000e+000,60,[0,0],[-1606734456,130,200],[1948894,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P103 : P_VSD (Description := "Conditioned Media Addition Pump") := [129079,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,3.00000000e+001,0.00000000e+000
				,9.83009961e+003,0.00000000e+000,12292,3.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P103$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Cond. Media Pump$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2890034,2000,0],[-1606733956,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],3.00000000e+001,[3878780,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606733956,15000,15000],[2890034,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863044,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2885734,15000,0],[3844480,15000,0],[6,'area01$00$00'],0,[2883734
				,0,0],0.00000000e+000,3.00000000e+001,448];
		P103_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[0,0],[-1606734656,130,200],[1794121,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P103_Cal : Pump_Cal  := [64,5.00000000e+001,0.00000000e+000,5.00000000e-001,1.00000000e+002,1.00000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],5.00000000e+001];
		P103_CalRevs : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P103_Cal_ColConst : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Collected : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Max_Flow : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P103_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P103_Cal_Steps : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Crash_Stop : AMP_Crash_Stop  := [83,100,10,[0,0],[-1606734356,130,200],[0,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P103_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P103_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P103_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P103_Enable : AMP_Motor_Enable  := [27,100,60,[0,0],[-1606734856,130,200],[1793721,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P103_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P103_Input_Assembly : AMP_Input_Assembly_v2  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		P103_Input_Assembly_Instance : AMP_Input_Assembly  := [3,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0,0,0,0,0,[0,0,0,0,0,0,0,0,0,0,0
				,0,0,0],[0,0]];
		P103_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 HiHi$00$00$00$00$00$00$00$00$00'],[10,'WT702 LoLo$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P103_Jog_Move : AMP_Jog_Move  := [159,100,1.#INF0000e+000,0.00000000e+000,0.00000000e+000,60,[0,0],[-1606734056,130,200],[2883934,130
				,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P103_MaxRPM : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Motor_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P103_Motor_Enable : AMP_Motor_Enable  := [1,100,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P103_Relative_Move : AMP_Relative_Move  := [67,100,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,10,[0,0],[-1606734156,130,200],[0,130,0],[0,0,0,0
				,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P103_Status_Code : AMP_Status_Code  := [3,0];
		P103_Update_Jog_Speed : AMP_Update_Jog_Speed  := [67,100,1.#INF0000e+000,10,[0,0],[-1606734756,130,200],[0,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P104 : P_VSD (Description := "Recirculation Pump") := [4323383,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2
				,2,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.20000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.20000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,5.20000000e+001,0.00000000e+000
				,7.74492725e+003,0.00000000e+000,12292,5.20000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,2.20000000e+002,0.00000000e+000,2.20000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P104$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Recirculation Pump$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2905734,2000,0],[-1606734456,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],5.20000000e+001,[3878280,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606734456,15000,15000],[2905734,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863544,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[3250382,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2901935,15000,0],[3844480,15000,0],[6,'area01$00$00'],0,[2899835
				,0,0],0.00000000e+000,5.20000000e+001,448];
		P104_Alarm_Reset : AMP_Alarm_Reset  := [43,100,70,[0,0],[-1606734456,130,200],[1794121,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P104_Cal : Pump_Cal  := [64,1.10000000e+002,0.00000000e+000,5.00000000e-001,1.00000000e+002,2.20000000e+002,0.00000000e+000
				,5,[0,60000,0],[0,30000,0],1.10000000e+002];
		P104_CalRevs : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P104_Cal_ColConst : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Collected : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Max_Flow : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P104_Cal_Speed : REAL (Description := "ml/min",
		            RADIX := Float) := 0.00000000e+000;
		P104_Cal_Steps : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Crash_Stop : AMP_Crash_Stop  := [83,100,10,[0,0],[-1606734056,130,200],[0,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P104_Dose_Abort : BOOL (RADIX := Decimal) := 0;
		P104_Dose_mL : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P104_Dose_Speed_mlmin : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Dose_Start : BOOL (RADIX := Decimal) := 0;
		P104_Enable : AMP_Motor_Enable  := [27,100,60,[0,0],[-1606734656,130,200],[1793721,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P104_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P104_Input_Assembly : AMP_Input_Assembly_v2  := [0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		P104_Input_Assembly_Instance : AMP_Input_Assembly  := [3,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0,0,0,0,0,[0,0,0,0,0,0,0,0,0,0,0
				,0,0,0],[0,0]];
		p104_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[11,'LIT801 LoLo$00$00$00$00$00$00$00$00$00'],[10,'WT702 HiHi$00$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P104_Jog_Move : AMP_Jog_Move  := [159,100,1.#INF0000e+000,0.00000000e+000,0.00000000e+000,60,[0,0],[-1606734256,130,200],[2900035,130
				,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P104_MaxRPM : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Motor_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P104_Motor_Enable : AMP_Motor_Enable  := [1,100,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P104_Relative_Move : AMP_Relative_Move  := [67,100,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,10,[0,0],[-1606734356,130,200],[0,130,0],[0,0,0,0
				,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P104_Status_Code : AMP_Status_Code  := [3,0];
		P104_Update_Jog_Speed : AMP_Update_Jog_Speed  := [27,100,1.#INF0000e+000,60,[0,0],[-1606734756,130,200],[2868635,130,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P105 : P_VSD (Description := "Spent Media Pump") := [129079,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,6.00000000e+001,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.30000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.30000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,5.00000000e+001,0.00000000e+000
				,1.26026924e+004,0.00000000e+000,12292,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.30000000e+002,0.00000000e+000,1.30000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[4,'P105$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Spent Media Pump$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2858035,2000,0],[-1606734256,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],5.00000000e+001,[3878480,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606734256,15000,15000],[2858035,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863344,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2851235,15000,0],[3844480,15000,0],[6,'area01$00$00'],0,[2849235
				,0,0],0.00000000e+000,5.00000000e+001,448];
		P105_Abort : BOOL (RADIX := Decimal) := 0;
		P105_Cal : Pump_Cal  := [0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,5,[0,0,0],[0,0,0],0.00000000e+000];
		P105_CalRevs : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Abort : BOOL (RADIX := Decimal) := 0;
		P105_Cal_Accept : BOOL (RADIX := Decimal) := 0;
		P105_Cal_ColConst : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Collected : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Complete : BOOL (RADIX := Decimal) := 0;
		P105_Cal_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Max_Flow : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Running : BOOL (RADIX := Decimal) := 0;
		P105_Cal_Speed : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Cal_Steps : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Crash_Stop : AMP_Crash_Stop  := [1,100,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		P105_DeciRPM : REAL (RADIX := Float) := 2.00000000e+002;
		P105_Dose : REAL (Description := "mL",
		            RADIX := Float) := 1.00000000e+002;
		P105_DoseSpeed : REAL (Description := "mL/min",
		            RADIX := Float) := 2.00000000e+002;
		P105_Dose_Running : BOOL (RADIX := Decimal) := 0;
		P105_FaultCodeList : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		P105_intlk : P_Intlk  := [6531,0,0,0,0,0,4,[[10,'WT703 HiHi$00$00$00$00$00$00$00$00$00$00'],[11,'LIT801 LoLo$00$00$00$00$00$00$00$00$00'
				],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,4,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		P105_MaxRPM : REAL (RADIX := Float) := 0.00000000e+000;
		P105_mLrev : REAL (Description := "mL/rev",
		            RADIX := Float) := 1.00000000e+001;
		P105_Motor_Constant : REAL (RADIX := Float) := 0.00000000e+000;
		P105_Relative_Move : AMP_Relative_Move  := [1,100,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,10,[0,0],[0,0,0],[0,0,0],[0,0,0,0,0,0,0,0,0,0,0,0,0,0],[0,0]];
		P105_StartDose : BOOL (RADIX := Decimal) := 0;
		P105_Timer : TIMER  := [2961035,30000,0];
		Perfusion_Level_Aggression : REAL (RADIX := Float) := 1.00000000e+001;
		Perfusion_Off : BOOL (RADIX := Decimal) := 0;
		Perfusion_On : BOOL (RADIX := Decimal) := 0;
		PHpbs : PID_ENHANCED  := [1,1056776,7.19999981e+000,1.40000000e+001,0.00000000e+000,7.00000000e+000,1.00000000e+001
				,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,17825857,0.00000000e+000,0.00000000e+000,1.00000000e+001
				,7.14285736e+001,5.14285698e+001,2.80000019e+000,2.00000038e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.66666698e+000,-5.14285698e+001,2.00000038e+001,2.00000038e+001,-5.14285698e+001
				,-5.14285698e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,7.19999981e+000,0.00000000e+000,0.00000000e+000
				,2.80000019e+000,0.00000000e+000,2.64488051e-038,2.80000019e+000,5.14285698e+001,7.14285736e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,3.52045290e-035
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.52045290e-035,7.89211295e-042
				,1.00000000e+000];
		pHtestPV : REAL (RADIX := Float) := 0.00000000e+000;
		pH_HiDev : REAL (Description := "ph hi deviation$N",
		            RADIX := Float) := 0.00000000e+000;
		pH_Initialize : BOOL (RADIX := Decimal) := 1;
		pH_LoDev : REAL (Description := "pH Lo deviation alarm$N",
		            RADIX := Float) := 0.00000000e+000;
		PH_On : BOOL (RADIX := Decimal) := 1;
		pH_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		PlaceHolderFeedback1 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback2 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback3 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback4 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderIOFault : DINT[3] (RADIX := Decimal) := [0,0,0];
		PlaceHolderOutput1 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderOutput2 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderOutput3 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderOutput4 : REAL (RADIX := Float) := 0.00000000e+000;
		REAL : DINT (RADIX := Decimal) := 0;
		Recirc_HiSP1 : REAL (Description := "BRX Hi recirc hi speed modifier",
		            RADIX := Float) := 1.10000000e+000;
		Recirc_LoSP1 : REAL (Description := "MCV Hi recirc lo speed modifier",
		            RADIX := Float) := 8.00000000e-001;
		Recirc_LoSP2 : REAL (Description := "BRX Lo recirc lo speed modifier",
		            RADIX := Float) := 8.99999976e-001;
		SIC401 : P_VSD (Description := "Agitator") := [129079,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147471326,2,2
				,2,0.00000000e+000,6.00000000e+001,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.30000000e+002
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.30000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,2.00000000e+001,0.00000000e+000,0,2.00000000e+001,0.00000000e+000
				,5.04107715e+003,0.00000000e+000,12292,2.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.30000000e+002,0.00000000e+000,1.30000000e+002,0,2,2,0,0,1,0,0,0,0,0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'SIC401$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'Agitator$00$00$00$00$00$00$00$00$00$00$00$00'
				],[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2779331,2000,0],[-1606734055,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[3,'rpm$00$00$00$00$00'],2.00000000e+001,[3878681,2000,2000],[3,'rpm$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606734055,15000,15000],[2779331,15000,0],0,0,1,0,0.00000000e+000,1.00000000e-001,[-1069863143,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[0,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],398459280,2,0,[2390331,15000,0],[3844481,15000,0],[6,'area01$00$00'],0,[2388331
				,0,0],0.00000000e+000,2.00000000e+001,448];
		SIC401_FaultCodeList : P_DescList[1] (Description := "made for agaitor p_VSD block") := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		SIC401_intlk : P_Intlk  := [6531,0,0,0,0,0,2,[[10,'WT702 LoLo$00$00$00$00$00$00$00$00$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],0,0,0,2,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[5,'EStop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		TempEUMax : REAL (RADIX := Float) := 1.50000000e+001;
		TempEUMin : REAL (RADIX := Float) := 0.00000000e+000;
		TempOffOns : BOOL (RADIX := Decimal) := 1;
		TempOnOns : BOOL (RADIX := Decimal) := 0;
		TempRawMax : REAL (RADIX := Float) := 1.00000000e+002;
		TempRawMin : REAL (RADIX := Float) := 0.00000000e+000;
		Temp_Control_On : BOOL (Description := "Temp On HMI Button$N",
		            RADIX := Decimal) := 1;
		Temp_Initialize : BOOL (RADIX := Decimal) := 1;
		Temp_Limit_Adm : REAL (RADIX := Float) := 2.00000000e+001;
		Temp_OutputLimit : REAL (RADIX := Float) := 2.00000000e+001;
		Temp_PID : PID_ENHANCED (Description := "mcv temp pid") := [1,5251080,9.50000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+001
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+001,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777281,0.00000000e+000,0.00000000e+000,1.00000000e+001
				,1.00000000e+001,9.50000000e+001,-8.50000000e+001,-8.50000000e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.00833336e+002,-9.50000000e+001,-8.50000000e+001,-8.50000000e+001
				,-9.50000000e+001,-9.50000000e+001,1.00000000e+001,8.33333358e-002,0.00000000e+000,1.00000000e+000
				,1.00000000e+001,5.00000000e+000,0.00000000e+000,0.00000000e+000,9.50000000e+001,0.00000000e+000
				,0.00000000e+000,-8.50000000e+001,0.00000000e+000,2.35100692e-038,-8.50000000e+001,9.50000000e+001
				,1.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042
				,3.52016592e-035,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,3.52016592e-035
				,7.89211295e-042,1.00000000e+000];
		Temp_PID1 : PID_ENHANCED (Description := "mcv temp pid") := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
				,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				];
		Temp_PID2 : PID_ENHANCED (Description := "mcv temp pid") := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
				,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
				,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				];
		Temp_Scaler : SCALE  := [1,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.50000000e+001,0.00000000e+000,1,0.00000000e+000
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,0.00000000e+000];
		Test_Temp_Raw : REAL (RADIX := Float) := 9.50000000e+001;
		TOT101 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,8.20851328e+004,9.31750000e+003,1.00000000e-001
				,0,1.40129846e-043,3.52039579e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.62625980e+000,8.25121221e-015];
		TOT102 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,4.37411680e+004,0.00000000e+000,1.00000000e-001
				,0,1.40129846e-043,3.52051059e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,7.16743708e+000,1.51268748e+013];
		TOT1021 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT1022 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT1023 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		TOT103 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,3.24835986e+003,5.51070650e+006,1.00000000e-001
				,0,1.40129846e-043,3.52045319e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,5.29305649e+000,2.62537216e+008];
		TOT104 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,4.92018400e+006,0.00000000e+000,1.00000000e-001
				,0,1.40129846e-043,3.52039579e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,1.31730623e+001,-2.86886571e+038];
		TOT105 : TOTALIZER  := [33,0.00000000e+000,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0.00000000e+000,1,0,243,2.88757938e+005,0.00000000e+000,1.00000000e-001
				,0,1.40129846e-043,3.52056799e-035,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000
				,1.43773222e-042,8.33333377e-003,0.00000000e+000,9.10152340e+000,-1.43570825e-004];
		TotalFlowSP : REAL (RADIX := Float) := 6.00000000e+000;
		Total_Gas_Flow_Limit : REAL (RADIX := Float) := 3.00000000e+000;
		TT700 : P_AInAdv (Description := "Temperature Transmitter") := [134217731,9.50000000e+001,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,9.50000000e+001,9.50000000e+001
				,9.50000000e+001,9.50000000e+001,0.00000000e+000,0.00000000e+000,9.50000000e+001,9.50000000e+001
				,0.00000000e+000,1.00000000e+002,1,1,0,1,1,2359300,[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,1000,0,5,1,0,0,[3530845,5000,0],[-1606734756,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[1,'C$00$00$00$00$00$00$00'],[5,'TT700$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Temperature PV$00$00$00$00$00$00'],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,9.50000000e+001,1.00000000e-001,9.50000000e+001
				,0.00000000e+000,9.50000000e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863844,2147483647,0],0.00000000e+000,1119748096,1119748096,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[3529845,0,0],[-1606734756
				,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734756
				,0,0],[0,0,0],[-1606734756,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606734756,0,0],[0,0,0],[-1606734756,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],1,1,9.50000000e+001];
		TT700_1Point_Complete : BOOL (RADIX := Decimal) := 0;
		TT700_1Point_Offset : REAL (RADIX := Float) := -7.30000000e+001;
		TT700_1Point_Running : BOOL (RADIX := Decimal) := 0;
		TT700_2PointAccept : BOOL (RADIX := Decimal) := 0;
		TT700_2Point_Complete : BOOL (RADIX := Decimal) := 0;
		TT700_Accept1Point : BOOL (RADIX := Decimal) := 0;
		TT700_CalClear : BOOL (RADIX := Decimal) := 0;
		TT700_MaxCfg : REAL (RADIX := Float) := 1.00000000e+002;
		TT700_MinCfg : REAL (RADIX := Float) := 0.00000000e+000;
		TT700_NewMax : REAL (RADIX := Float) := 1.02000000e+002;
		TT700_NewMin : REAL (RADIX := Float) := 2.00000000e+000;
		TT700_RawMax : REAL (RADIX := Float) := 9.50000000e+001;
		TT700_RawMin : REAL (RADIX := Float) := 5.00000000e+000;
		TT700_RawRange : REAL (RADIX := Float) := 9.00000000e+001;
		TT700_Ref1Point : REAL (RADIX := Float) := 2.20000000e+001;
		TT700_RefMax : REAL (RADIX := Float) := 8.50000000e+001;
		TT700_RefMin : REAL (RADIX := Float) := 1.00000000e+001;
		TT700_RefRange : REAL (RADIX := Float) := 7.50000000e+001;
		WT701 : P_AInAdv (Description := "Media Scale") := [134512643,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,6.00000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,2.00000000e+001
				,1.00000000e+000,1.80000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,5.00000000e+000,0.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+000,5.00000000e+000
				,0.00000000e+000,6.00000000e+001,1,18,0,1,1,1310726,[92275667,750,0,5,1,0,0,[2592955,5000,0],[-1606733956
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[92275667,500,0,5,0,0
				,0,[2099926,5000,0],[2046826,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[2,'kg$00$00$00$00$00$00'],[5,'WT701$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Media Weight PV$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+000,1.00000000e-001
				,5.00000000e+000,0.00000000e+000,5.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863044,2147483647,0],0.00000000e+000,0,1084227584,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[2592955,0,0],[-1606733956
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956
				,0,0],[2099926,0,0],[-1606733956,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606733956,0,0],[0,0,0],[-1606733956,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],1,1,0.00000000e+000];
		WT702 : P_AInAdv (Description := "MCV Weight") := [134512643,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,2.50000000e+001
				,0.00000000e+000,1.30000000e+001,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+000
				,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,3.00000000e+000,0.00000000e+000
				,3.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+000,3.00000000e+000
				,0.00000000e+000,1.00000000e+002,1,18,0,1,4,1310726,[92275667,750,0,5,1,0,0,[3482435,5000,0],[-1606734256
				,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],4],[92275667,500,0,5,1,0
				,0,[3482435,5000,0],[-1606734256,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,500,0,5,1,0,0,[2752455,5000,0],[-1606734256,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[350827,5000,0],[-1606734256,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'kg$00$00$00$00$00$00'],[5,'WT702$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'MCV Weight PV$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+000,1.00000000e-001
				,3.00000000e+000,0.00000000e+000,3.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863344,2147483647,0],0.00000000e+000,0,1077936128,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[0,0,0],[-1606734256,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[3482435,0,0],[-1606734256
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256
				,0,0],[3482435,0,0],[-1606734256,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[350827,0,0],[-1606734256,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256,0,0],[2752455,0,0],[-1606734256
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734256
				,0,0],[0,0,0],[-1606734256,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],4,1,0.00000000e+000];
		WT703 : P_AInAdv (Description := "Spent Media/Harvest Scale") := [134512643,0.00000000e+000,0,0,2,0.00000000e+000,1.00000000e+002,0.00000000e+000,6.00000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,2.00000000e+001
				,1.00000000e+000,1.80000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,2.00000000e+000,0.00000000e+000
				,2.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,2.00000000e+000
				,0.00000000e+000,6.00000000e+001,1,18,0,1,2,1310726,[92275667,750,0,5,0,0,0,[2698055,5000,0],[2676255,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,0,0
				,0,[2698055,5000,0],[2676255,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,1,0,0,[2722055,5000,0],[-1606734156,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[92275667,750,0,5,1,0,0,[2722055,5000,0],[-1606734156,5000,5000],[0,0,0],0,288,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],4],[2,'kg$00$00$00$00$00$00'],[5,'WT703$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Spent Media Weight$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],1,0,0,18,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.00000000e-001
				,2.00000000e+000,0.00000000e+000,2.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069863244,2147483647,0],0.00000000e+000,0,1073741824,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[0,0,0],[-1606734156,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[0,0,0],[-1606734156,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[0,0,0],[-1606734156,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[2698055,0,0],[-1606734156
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156
				,0,0],[2698055,0,0],[-1606734156,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[2722055,0,0],[-1606734156,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156,0,0],[2722055,0,0],[-1606734156
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606734156
				,0,0],[0,0,0],[-1606734156,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],2,1,0.00000000e+000];
	END_TAG

	PROGRAM CM_PBS (MAIN := "Main",
	                MODE := 0,
	                DisableFlag := 0,
	                UseAsFolder := 0)
		TAG
			BOR_01 : FBD_BOOLEAN_OR  := [1,0,5.60519386e-045];
			SEL_01 : SELECT  := [1,0.00000000e+000,2.00000000e+002,1,0.00000000e+000,5.60519386e-045];
			TOT_01 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
			TOT_02 : TOTALIZER  := [1,0.00000000e+000,0,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.60519386e-045,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		END_TAG

		ROUTINE Brx_Comms 
				N: XIC(BRX_Comm_Toggle)XIO(Brx_heartbeat_Alarm)TON(BRX_Heartbeat_Fail,?,?);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Data.exchangeHeartbeat)ONS(ONS[0].9)MOV(0,BRX_Heartbeat_Fail.ACC);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Heartbeat_Fail.DN)OTL(Brx_heartbeat_Alarm);
				N: XIC(BRX_Comm_Toggle)XIC(Brx_Heartbeat_Alarm_Reset)OTU(Brx_heartbeat_Alarm);
				N: XIC(BRX_Comm_Toggle)XIC(BRX_Data.jsonFailure)OTE(Json_Alarm);
				N: XIO(BRX_Comm_Toggle)OTU(Brx_heartbeat_Alarm);
		END_ROUTINE

		ROUTINE CM_Agitator 
				N: [[XIC(WT702.Alm_LoLo) OTE(SIC401_intlk.Inp_Intlk00) ,XIC(EStop.Alm_TgtDisagree) OTE(SIC401_intlk.Inp_Intlk01) ,P_Intlk(SIC401_intlk) ,XIC(SIC401_intlk.Sts_IntlkOK) OTE(SIC401.Inp_IntlkOK) ] ,P_VSD(SIC401,SIC401_FaultCodeList) ];
		END_ROUTINE

		ROUTINE CM_AI 
				N: [MOV(Test_Temp_Raw,TT700.Inp_PV) ,P_AInAdv(TT700) ];
				N: P_AInAdv(AT701);
				N: P_AInAdv(AT702);
				N: P_AInAdv(LIT801);
				N: P_AInAdv(WT701);
				N: P_AInAdv(WT702);
				N: P_AInAdv(WT703);
				N: P_AInAdv(AIC703);
		END_ROUTINE

		ROUTINE CM_AO 
				N: [MOV(Temp_Limit_Adm,Heater_Output.Cfg_MaxCV) MOV(Temp_Limit_Adm,Heater_Output.Cfg_CVEUMax) MOV(Temp_Scaler.Out,Heater_Output.PSet_CV) ,[XIC(SIC401.Sts_Stopped) OTE(Heater_Output_intlk.Inp_Intlk00) ,XIC(TT700.Alm_HiHi) OTE(Heater_Output_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(Heater_Output_intlk.Inp_Intlk02) ,P_Intlk(Heater_Output_intlk) ,XIC(Heater_Output_intlk.Sts_IntlkOK) OTE(Heater_Output.Inp_IntlkOK) ] ,P_AOut(Heater_Output) ];
		END_ROUTINE

		ROUTINE CM_DI 
				N: P_DIn(EStop);
		END_ROUTINE

		ROUTINE CM_DO 
		END_ROUTINE

		ROUTINE CM_Pumps 
				N: [XIC(P101Fault) OTE(P101Fault_Output) ,[XIC(LIT801.Alm_HiHi) OTE(P101_intlk.Inp_Intlk00) ,XIC(WT701.Alm_LoLo) OTE(P101_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(P101_intlk.Inp_Intlk02) ,P_Intlk(P101_intlk) ,XIC(P101_intlk.Sts_IntlkOK) OTE(P101.Inp_IntlkOK) ] ,[P_VSD(P101,P101_FaultCodeList) ,XIC(P101.Sts_StartingFwd) OTL(P101_Jog_Move.Start) ,XIC(P101.Sts_StoppingFwd) OTL(P101_Crash_Stop.Stop) ,XIC(P101_Status_Code.Moving) OTU(P101_Jog_Move.Start) ,XIO(P101_Status_Code.Moving) OTU(P101_Crash_Stop.Stop) ,CPT(P101_Jog_Move.Speed,P101.Val_SpeedRef/ ( P101_Cal_Constant * 60)) ,NEQ(P101_Update_Jog_Speed.Speed,P101_Jog_Move.Speed) ONS(ONS[0].5) MOV(P101_Jog_Move.Speed,P101_Update_Jog_Speed.Speed) OTE(P101_Update_Jog_Speed.Start) ] ,AFI() Pump_Cal(P101_Cal,P101.Sts_RunningFwd,P101.PCmd_Prog,P101.Cfg_SpeedRefEUMin,P101.Cfg_SpeedRefEUMax,P101.Cfg_SpeedFdbkEUMin,P101.Cfg_SpeedFdbkEUMax,P101.Cfg_MinSpdRef,P101.Cfg_MaxSpdRef,P101.PSet_SpeedRef,P101.PCmd_StartFwd,P101.Sts_Prog,P101.PCmd_Stop) ,AMP_Motor_Enable(P101_Enable,P101_Drive:I.Data,P101_Drive:O.Data,P101_Enable.Enable) ,AMP_Alarm_Reset(P101_Alarm_Reset,P101_Drive:I.Data,P101_Drive:O.Data,P101_Alarm_Reset.Reset) ,AMP_Jog_Move(P101_Jog_Move,P101_Drive:I.Data,P101_Drive:O.Data,P101_Jog_Move.Start,P101_Jog_Move.Speed,P101_Jog_Move.Acc,P101_Jog_Move.Dec) ,AMP_Crash_Stop(P101_Crash_Stop,P101_Drive:I.Data,P101_Drive:O.Data,P101_Crash_Stop.Stop) ,AMP_Relative_Move(P101_Relative_Move,P101_Drive:I.Data,P101_Drive:O.Data,P101_Relative_Move.Start,P101_Relative_Move.Distance,P101_Relative_Move.Speed,P101_Relative_Move.Acc,P101_Relative_Move.Dec) ,AMP_Update_Jog_Speed(P101_Update_Jog_Speed,P101_Drive:I.Data,P101_Drive:O.Data,P101_Update_Jog_Speed.Start,P101_Update_Jog_Speed.Speed) ,AMP_Input_Assembly(P101_Input_Assembly_Instance,P101_Drive:I.Data,P101_Input_Assembly) ,AMP_Status_Code(P101_Status_Code,P101_Input_Assembly.Status_Code) ];
				N: [[XIC(WT702.Alm_HiHi) OTE(P102_intlk.Inp_Intlk00) ,XIC(WT701.Alm_LoLo) OTE(P102_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(P102_intlk.Inp_Intlk02) ,P_Intlk(P102_intlk) ,XIC(P102_intlk.Sts_IntlkOK) OTE(P102.Inp_IntlkOK) ] ,[P_VSD(P102,P102_FaultCodeList) ,XIC(P102.Sts_StartingFwd) OTL(P102_Jog_Move.Start) ,XIC(P102.Sts_StoppingFwd) OTL(P102_Crash_Stop.Stop) ,XIC(P102_Status_Code.Moving) OTU(P102_Jog_Move.Start) ,XIO(P102_Status_Code.Moving) OTU(P102_Crash_Stop.Stop) ,CPT(P102_Jog_Move.Speed,P102.Val_SpeedRef/ ( P102_Cal_Constant * 60)) ,NEQ(P102_Update_Jog_Speed.Speed,P102_Jog_Move.Speed) ONS(ONS[0].5) MOV(P102_Jog_Move.Speed,P102_Update_Jog_Speed.Speed) OTE(P102_Update_Jog_Speed.Start) ] ,AFI() Pump_Cal(P102_Cal,P102.Sts_RunningFwd,P102.PCmd_Prog,P102.Cfg_SpeedRefEUMin,P102.Cfg_SpeedRefEUMax,P102.Cfg_SpeedFdbkEUMin,P102.Cfg_SpeedFdbkEUMax,P102.Cfg_MinSpdRef,P102.Cfg_MaxSpdRef,P102.PSet_SpeedRef,P102.PCmd_StartFwd,P102.Sts_Prog,P102.PCmd_Stop) ,AMP_Motor_Enable(P102_Enable,P102_Drive:I.Data,P102_Drive:O.Data,P102_Enable.Enable) ,AMP_Alarm_Reset(P102_Alarm_Reset,P102_Drive:I.Data,P102_Drive:O.Data,P102_Alarm_Reset.Reset) ,AMP_Jog_Move(P102_Jog_Move,P102_Drive:I.Data,P102_Drive:O.Data,P102_Jog_Move.Start,P102_Jog_Move.Speed,P102_Jog_Move.Acc,P102_Jog_Move.Dec) ,AMP_Crash_Stop(P102_Crash_Stop,P102_Drive:I.Data,P102_Drive:O.Data,P102_Crash_Stop.Stop) ,AMP_Relative_Move(P102_Relative_Move,P102_Drive:I.Data,P102_Drive:O.Data,P102_Relative_Move.Start,P102_Relative_Move.Distance,P102_Relative_Move.Speed,P102_Relative_Move.Acc,P102_Relative_Move.Dec) ,AMP_Update_Jog_Speed(P102_Update_Jog_Speed,P102_Drive:I.Data,P102_Drive:O.Data,P102_Update_Jog_Speed.Start,P102_Update_Jog_Speed.Speed) ,AMP_Input_Assembly(P102_Input_Assembly_Instance,P102_Drive:I.Data,P102_Input_Assembly) ,AMP_Status_Code(P102_Status_Code,P102_Input_Assembly.Status_Code) ];
				N: [[XIC(LIT801.Alm_HiHi) OTE(P103_intlk.Inp_Intlk00) ,XIC(WT702.Alm_LoLo) OTE(P103_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(P103_intlk.Inp_Intlk02) ,P_Intlk(P103_intlk) ,XIC(P103_intlk.Sts_IntlkOK) OTE(P103.Inp_IntlkOK) ] ,[P_VSD(P103,P103_FaultCodeList) ,XIC(P103.Sts_StartingFwd) OTL(P103_Jog_Move.Start) ,XIC(P103.Sts_StoppingFwd) OTL(P103_Crash_Stop.Stop) ,XIC(P103_Status_Code.Moving) OTU(P103_Jog_Move.Start) ,XIO(P103_Status_Code.Moving) OTU(P103_Crash_Stop.Stop) ,CPT(P103_Jog_Move.Speed,P103.Val_SpeedRef/ ( P103_Cal_Constant * 60)) ,NEQ(P103_Update_Jog_Speed.Speed,P103_Jog_Move.Speed) ONS(ONS[0].5) MOV(P103_Jog_Move.Speed,P103_Update_Jog_Speed.Speed) OTE(P102_Update_Jog_Speed.Start) ] ,AFI() Pump_Cal(P103_Cal,P103.Sts_RunningFwd,P103.PCmd_Prog,P103.Cfg_SpeedRefEUMin,P103.Cfg_SpeedRefEUMax,P103.Cfg_SpeedFdbkEUMin,P103.Cfg_SpeedFdbkEUMax,P103.Cfg_MinSpdRef,P103.Cfg_MaxSpdRef,P103.PSet_SpeedRef,P103.PCmd_StartFwd,P103.Sts_Prog,P103.PCmd_Stop) ,AMP_Motor_Enable(P103_Enable,P103_Drive:I.Data,P103_Drive:O.Data,P103_Enable.Enable) ,AMP_Alarm_Reset(P103_Alarm_Reset,P103_Drive:I.Data,P103_Drive:O.Data,P103_Alarm_Reset.Reset) ,AMP_Jog_Move(P103_Jog_Move,P103_Drive:I.Data,P103_Drive:O.Data,P103_Jog_Move.Start,P103_Jog_Move.Speed,P103_Jog_Move.Acc,P103_Jog_Move.Dec) ,AMP_Crash_Stop(P103_Crash_Stop,P103_Drive:I.Data,P103_Drive:O.Data,P103_Crash_Stop.Stop) ,AMP_Relative_Move(P103_Relative_Move,P103_Drive:I.Data,P103_Drive:O.Data,P103_Relative_Move.Start,P103_Relative_Move.Distance,P103_Relative_Move.Speed,P103_Relative_Move.Acc,P103_Relative_Move.Dec) ,AMP_Update_Jog_Speed(P103_Update_Jog_Speed,P103_Drive:I.Data,P103_Drive:O.Data,P103_Update_Jog_Speed.Start,P103_Update_Jog_Speed.Speed) ,AMP_Input_Assembly(P103_Input_Assembly_Instance,P103_Drive:I.Data,P103_Input_Assembly) ,AMP_Status_Code(P103_Status_Code,P103_Input_Assembly.Status_Code) ];
				N: [[XIC(LIT801.Alm_LoLo) OTE(p104_intlk.Inp_Intlk00) ,XIC(WT702.Alm_HiHi) OTE(p104_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(p104_intlk.Inp_Intlk02) ,P_Intlk(p104_intlk) ,XIC(p104_intlk.Sts_IntlkOK) OTE(P104.Inp_IntlkOK) ] ,[P_VSD(P104,P104_FaultCodeList) ,XIC(P104.Sts_StartingFwd) OTL(P104_Jog_Move.Start) ,XIC(P104.Sts_StoppingFwd) OTL(P104_Crash_Stop.Stop) ,XIC(P104_Status_Code.Moving) OTU(P104_Jog_Move.Start) ,XIO(P104_Status_Code.Moving) OTU(P104_Crash_Stop.Stop) ,CPT(P104_Jog_Move.Speed,P104.Val_SpeedRef/ ( P104_Cal_Constant * 60)) ,NEQ(P104_Update_Jog_Speed.Speed,P104_Jog_Move.Speed) ONS(ONS[0].5) MOV(P104_Jog_Move.Speed,P104_Update_Jog_Speed.Speed) OTE(P104_Update_Jog_Speed.Start) ] ,AFI() Pump_Cal(P104_Cal,P104.Sts_RunningFwd,P104.PCmd_Prog,P104.Cfg_SpeedRefEUMin,P104.Cfg_SpeedRefEUMax,P104.Cfg_SpeedFdbkEUMin,P104.Cfg_SpeedFdbkEUMax,P104.Cfg_MinSpdRef,P104.Cfg_MaxSpdRef,P104.PSet_SpeedRef,P104.PCmd_StartFwd,P104.Sts_Prog,P104.PCmd_Stop) ,AMP_Motor_Enable(P104_Enable,P104_Drive:I.Data,P104_Drive:O.Data,P104_Enable.Enable) ,AMP_Alarm_Reset(P104_Alarm_Reset,P104_Drive:I.Data,P104_Drive:O.Data,P104_Alarm_Reset.Reset) ,AMP_Jog_Move(P104_Jog_Move,P104_Drive:I.Data,P104_Drive:O.Data,P104_Jog_Move.Start,P104_Jog_Move.Speed,P104_Jog_Move.Acc,P104_Jog_Move.Dec) ,AMP_Crash_Stop(P104_Crash_Stop,P104_Drive:I.Data,P104_Drive:O.Data,P104_Crash_Stop.Stop) ,AMP_Relative_Move(P104_Relative_Move,P104_Drive:I.Data,P104_Drive:O.Data,P104_Relative_Move.Start,P104_Relative_Move.Distance,P104_Relative_Move.Speed,P104_Relative_Move.Acc,P104_Relative_Move.Dec) ,AMP_Update_Jog_Speed(P104_Update_Jog_Speed,P104_Drive:I.Data,P104_Drive:O.Data,P104_Update_Jog_Speed.Start,P104_Update_Jog_Speed.Speed) ,AMP_Input_Assembly(P104_Input_Assembly_Instance,P104_Drive:I.Data,P104_Input_Assembly) ,AMP_Status_Code(P104_Status_Code,P104_Input_Assembly.Status_Code) ];
				N: [[XIC(WT703.Alm_HiHi) OTE(P105_intlk.Inp_Intlk00) ,XIC(LIT801.Alm_LoLo) OTE(P105_intlk.Inp_Intlk01) ,XIC(EStop.Alm_TgtDisagree) OTE(P105_intlk.Inp_Intlk02) ,P_Intlk(P105_intlk) ,XIC(P105_intlk.Sts_IntlkOK) OTE(P105.Inp_IntlkOK) ] ,P_VSD(P105,P105_FaultCodeList) ,XIC(P105.Sts_StartingFwd) ONS(ONS[0].14) OTL(P105_Ethernet:O.Run) ,XIC(P105.Sts_StoppingFwd) ONS(ONS[0].14) OTU(P105_Ethernet:O.Run) ,MOV(P105_Ethernet:I.FlowCal,P105_Ethernet:O.SetFlowCal) ];
		END_ROUTINE

		FBD_ROUTINE CM_Totalizers (Description := "Totalizers",
		                           SheetSize := "Tabloid - 11 x 17 in",
		                           SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 260,
				       Y := 380,
				       Operand := "P101.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 260,
				       Y := 400,
				       Operand := "P101.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 240,
				       Y := 340,
				       Operand := "P101.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 220,
				       Y := 360,
				       Operand := "P101.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 560,
				       Y := 240,
				       Operand := "P101.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 260,
				       Y := 100,
				       Operand := "P101.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 240,
				       Y := 200,
				       Operand := "P101_Dose_Running",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 260,
				       Y := 120,
				       Operand := "P101_Dose_Speed_mlmin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 240,
				       Y := 220,
				       Operand := "P101_Relative_Move.In_Progress",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 9,
				            X := 420,
				            Y := 280,
				            Operand := "BOR_1",
				            VisiblePins := "In1, In2, In3, In4, In5, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				SEL_BLOCK  (ID := 10,
				            X := 420,
				            Y := 100,
				            Operand := "SEL_01",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				TOT_BLOCK  (ID := 11,
				            X := 760,
				            Y := 100,
				            Operand := "TOT101",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				BAND_FUNCTION  (ID := 12,
				                X := 300,
				                Y := 180)
				END_BAND_FUNCTION

				BNOT_FUNCTION  (ID := 13,
				                X := 500,
				                Y := 260)
				END_BNOT_FUNCTION

				BAND_FUNCTION  (ID := 14,
				                X := 600,
				                Y := 240)
				END_BAND_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 9,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 9,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 9,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 9,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 12,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 12,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "Out",
				       ToElementID := 11,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "Out",
				       ToElementID := 11,
				       ToParameter := "ProgStartReq")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "Out",
				       ToElementID := 11,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "Out",
				       ToElementID := 9,
				       ToParameter := "In5")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "Out",
				       ToElementID := 13,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "Out",
				       ToElementID := 14,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "Out",
				       ToElementID := 11,
				       ToParameter := "ProgStopReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 480,
				       Y := 260,
				       Operand := "P102.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 480,
				       Y := 280,
				       Operand := "P102.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 480,
				       Y := 220,
				       Operand := "P102.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 480,
				       Y := 240,
				       Operand := "P102.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 760,
				       Y := 280,
				       Operand := "P102.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 700,
				       Y := 140,
				       Operand := "P102.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 6,
				            X := 540,
				            Y := 160,
				            Operand := "BOR_2",
				            VisiblePins := "In1, In2, In3, In4, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				TOT_BLOCK  (ID := 7,
				            X := 780,
				            Y := 140,
				            Operand := "TOT102",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "ProgStopReq")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgStartReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 240,
				       Y := 220,
				       Operand := "P103.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 240,
				       Y := 240,
				       Operand := "P103.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 240,
				       Y := 180,
				       Operand := "P103.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 240,
				       Y := 200,
				       Operand := "P103.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 520,
				       Y := 240,
				       Operand := "P103.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 460,
				       Y := 100,
				       Operand := "P103.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 6,
				            X := 300,
				            Y := 120,
				            Operand := "BOR_3",
				            VisiblePins := "In1, In2, In3, In4, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				TOT_BLOCK  (ID := 7,
				            X := 540,
				            Y := 100,
				            Operand := "TOT103",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "ProgStopReq")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgStartReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 360,
				       Y := 220,
				       Operand := "P104.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 360,
				       Y := 240,
				       Operand := "P104.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 360,
				       Y := 180,
				       Operand := "P104.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 360,
				       Y := 200,
				       Operand := "P104.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 640,
				       Y := 240,
				       Operand := "P104.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 580,
				       Y := 100,
				       Operand := "P104.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 6,
				            X := 420,
				            Y := 120,
				            Operand := "BOR_4",
				            VisiblePins := "In1, In2, In3, In4, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				TOT_BLOCK  (ID := 7,
				            X := 660,
				            Y := 100,
				            Operand := "TOT104",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "ProgStopReq")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgStartReq")
				END_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 520,
				       Y := 280,
				       Operand := "P105.Sts_JoggingFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 520,
				       Y := 300,
				       Operand := "P105.Sts_JoggingRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 520,
				       Y := 240,
				       Operand := "P105.Sts_RunningFwd",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 520,
				       Y := 260,
				       Operand := "P105.Sts_RunningRev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 800,
				       Y := 300,
				       Operand := "P105.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 740,
				       Y := 160,
				       Operand := "P105.Val_SpeedFdbk",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 6,
				            X := 580,
				            Y := 180,
				            Operand := "BOR_5",
				            VisiblePins := "In1, In2, In3, In4, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				TOT_BLOCK  (ID := 7,
				            X := 820,
				            Y := 160,
				            Operand := "TOT105",
				            VisiblePins := "In, ProgProgReq, ProgOperReq, ProgStartReq, ProgStopReq, ProgResetReq, Total, OldTotal, ProgOper, RunStop, ProgResetDone, TargetFlag, TargetDev1Flag, TargetDev2Flag",
				            HideDescription := No)
				END_TOT_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In3")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In4")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 6,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "ProgStopReq")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 7,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgProgReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "Out",
				       ToElementID := 7,
				       ToParameter := "ProgStartReq")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE Conditioned_Addition_Control 
				N: XIO(ConditionedMedia_Initialize)XIO(P103_Cal.Cal_Running)XIO(P104_Cal.Cal_Running)ONS(ONS[0].0)OTL(P104.PCmd_Prog)OTL(P103.PCmd_Prog)OTL(P103.PCmd_StartFwd)OTL(P104.PCmd_StartFwd);
				N: CPT(MCV_HiAdjTimer.PRE,MCV_HiAdjTimeSP*1000)CPT(BRX_HiAdjTimer.PRE,BRX_HiadjTimeSP*1000)CPT(BRX_LoAdjTimer.PRE,BRX_LoadjTimeSP*1000);
				N: XIC(ConditionedMedia_Initialize)XIO(P103_Cal.Cal_Running)XIO(P104_Cal.Cal_Running)[XIO(P104.Sts_Stopped) OTU(P104.PCmd_StartFwd) OTL(P104.PCmd_Stop) ,XIO(P103.Sts_Stopped) OTU(P103.PCmd_StartFwd) OTL(P103.PCmd_Stop) ,XIC(P103.Sts_Stopped) MOV(0,P103.PSet_SpeedRef) OTU(P103.PCmd_Stop) ,XIC(P104.Sts_Stopped) MOV(0,P104.PSet_SpeedRef) OTU(P104.PCmd_Stop) ];
				N: XIO(ConditionedMedia_Initialize)XIO(P103_Cal.Cal_Running)XIO(P104_Cal.Cal_Running)[XIO(CondMed_AdjustInProgress) CMP(WT702.Val<MCV_HiSP) CMP(BRX_LoSP<LIT801.Val) CMP(LIT801.Val<BRX_HiSP) MOV(ConditionedMedia_Scaler.Out,P104.PSet_SpeedRef) MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) ,XIC(MCV_HiAdjEnable) XIO(CondMed_AdjustInProgress) LES(MCV_HiSP,WT702.Val) OTL(MCV_HiAdj) OTL(CondMed_AdjustInProgress) ,XIC(BRX_HiAdjEnable) XIO(CondMed_AdjustInProgress) CMP(LIT801.Val>BRX_HiSP) OTL(BRX_HiAdj) OTL(CondMed_AdjustInProgress) ,XIC(BRX_LoAdjEnable) XIO(CondMed_AdjustInProgress) LES(LIT801.Val,BRX_LoSP) OTL(BRX_LoAdj) OTL(CondMed_AdjustInProgress) ,XIC(MCV_HiAdjTimer.DN) XIC(MCV_HiAdj) OTU(MCV_HiAdj) OTU(CondMed_AdjustInProgress) ,XIC(MCV_HiAdj) [MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out*Recirc_LoSP1) ,TON(MCV_HiAdjTimer,?,?) ] ,XIC(BRX_HiAdj) XIC(BRX_HiAdjTimer.DN) OTU(BRX_HiAdj) OTU(CondMed_AdjustInProgress) ,XIC(BRX_HiAdj) [CMP(ConditionedMedia_Scaler.Out*Recirc_HiSP1<P104.Cfg_MaxSpdRef) MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out*Recirc_HiSP1) ,CMP(ConditionedMedia_Scaler.Out*Recirc_HiSP1>P104.Cfg_MaxSpdRef) CPT(P103.PSet_SpeedRef,P103.Cfg_MaxSpdRef/Recirc_HiSP1) CPT(P104.PSet_SpeedRef,P104.Cfg_MaxSpdRef) ,TON(BRX_HiAdjTimer,?,?) ] ,XIC(BRX_LoAdj) XIC(BRX_LoAdjTimer.DN) OTU(CondMed_AdjustInProgress) OTU(BRX_LoAdj) ,XIC(BRX_LoAdj) [MOV(ConditionedMedia_Scaler.Out,P103.PSet_SpeedRef) CPT(P104.PSet_SpeedRef,ConditionedMedia_Scaler.Out*Recirc_LoSP2) ,TON(BRX_LoAdjTimer,?,?) ] ];
				N: XIC(EStop.Alm_TgtDisagree)OTL(ConditionedMedia_Initialize);
		END_ROUTINE

		ROUTINE Main 
				N: JSR(PBS_MFCs,0);
				N: JSR(CM_Pumps,0);
				N: JSR(CM_AI,0);
				N: JSR(Conditioned_Addition_Control,0);
				N: JSR(CM_Agitator,0);
				N: JSR(CM_Totalizers,0);
				N: JSR(CM_DO,0);
				N: JSR(CM_AO,0);
				N: JSR(Perfusion_Control,0);
				N: JSR(Media_Fill,0);
				N: JSR(CM_DI,0);
				N: JSR(Pump_Cal_And_Dosing,0);
				N: JSR(RTD_Calibration,0);
				N: JSR(Brx_Comms,0);
		END_ROUTINE

		ROUTINE Media_Fill 
				N: XIO(MediaFill_ON)XIO(P102_Cal.Cal_Running)XIO(MCV_InitialFillRunning)[XIO(P102.Sts_Stopped) OTU(P102.PCmd_StartFwd) OTL(P102.PCmd_Stop) ,XIC(P102.Sts_Stopped) MOV(0,P102.PSet_SpeedRef) OTU(P102.PCmd_Stop) ];
				N: CPT(MCV_LoAdjTimer.PRE,MCV_LoTimerSP*1000);
				N: XIC(MediaFill_ON)XIO(P102_Cal.Cal_Running)XIO(MCV_InitialFillRunning)[XIO(MediaAdj_InProgress) LES(WT702.Val,MCV_LoSP) OTL(P102.PCmd_Prog) OTL(MediaAdj_InProgress) ,XIC(MediaAdj_InProgress) XIC(MCV_LoAdjTimer.DN) OTU(MediaAdj_InProgress) OTU(P102.PCmd_StartFwd) OTL(P102.PCmd_Stop) ,XIC(MediaAdj_InProgress) [MOV(MediaLoSpeed,P102.PSet_SpeedRef) OTL(P102.PCmd_StartFwd) ,TON(MCV_LoAdjTimer,?,?) ] ];
				N: XIC(MCV_InitialFill)XIO(MediaAdj_InProgress)XIO(MCV_InitialFillRunning)OTL(MCV_InitialFillRunning);
				N: XIC(MCV_InitialFillRunning)OTL(P102.PCmd_Prog)[MOV(MCV_InitialFillSpeed,P102.PSet_SpeedRef) OTL(P102.PCmd_StartFwd) ,GEQ(WT702.Val,MCV_FillWeight) OTU(P102.PCmd_StartFwd) OTL(P102.PCmd_Stop) OTU(MCV_InitialFillRunning) ];
				N: XIC(EStop.Alm_TgtDisagree)OTU(MCV_InitialFill)OTU(MCV_InitialFillRunning)OTU(MediaFill_ON);
		END_ROUTINE

		ROUTINE PBS_MFCs 
				N: [XIC(PlaceHolderIOFault[0].0) OTE(FIC110.Inp_IOFault) ,MOV(PlaceHolderFeedback1,FIC110.Inp_PosFdbk) ,P_D4SD(CCA_3way) ,P_ValveSO(KV112) P_ValveSO(KV111) ,[XIC(EStop.Alm_TgtDisagree) OTE(FIC110_intlk.Inp_Intlk00) ,P_Intlk(FIC110_intlk) ,XIC(FIC110_intlk.Sts_IntlkOK) OTE(FIC110.Inp_IntlkOK) ] ,P_ValveC(FIC110) ,MOV(FIC110.Out_CV,PlaceHolderOutput1) ];
				N: [XIC(PlaceHolderIOFault[0].1) OTE(FIC120.Inp_IOFault) ,MOV(PlaceHolderFeedback2,FIC120.Inp_PosFdbk) ,P_D4SD(O2_3way) ,P_ValveSO(KV122) P_ValveSO(KV121) ,[XIC(EStop.Alm_TgtDisagree) OTE(FIC120_intlk.Inp_Intlk00) ,P_Intlk(FIC120_intlk) ,XIC(FIC120_intlk.Sts_IntlkOK) OTE(FIC120.Inp_IntlkOK) ] ,P_ValveC(FIC120) ,MOV(FIC120.Out_CV,PlaceHolderOutput2) ];
				N: [XIC(PlaceHolderIOFault[0].2) OTE(FIC130.Inp_IOFault) ,MOV(PlaceHolderFeedback3,FIC130.Inp_PosFdbk) ,P_D4SD(CO2_3way) ,P_ValveSO(KV132) P_ValveSO(KV131) ,[XIC(EStop.Alm_TgtDisagree) OTE(FIC130_intlk.Inp_Intlk00) ,P_Intlk(FIC130_intlk) ,XIC(FIC130_intlk.Sts_IntlkOK) OTE(FIC130.Inp_IntlkOK) ] ,P_ValveC(FIC130) ,MOV(FIC130.Out_CV,PlaceHolderOutput3) ];
				N: [XIC(PlaceHolderIOFault[0].3) OTE(FIC140.Inp_IOFault) ,MOV(PlaceHolderFeedback4,FIC140.Inp_PosFdbk) ,P_D4SD(N2_3way) ,P_ValveSO(KV141) P_ValveSO(KV142) ,[XIC(EStop.Alm_TgtDisagree) OTE(FIC140_intlk.Inp_Intlk00) ,P_Intlk(FIC140_intlk) ,XIC(FIC140_intlk.Sts_IntlkOK) OTE(FIC140.Inp_IntlkOK) ] ,P_ValveC(FIC140) ,MOV(FIC140.Out_CV,PlaceHolderOutput4) ];
		END_ROUTINE

		ROUTINE Perfusion_Control 
				N: XIC(Perfusion_On)XIO(P101_Cal.Cal_Running)[ONS(ONS[0].1) OTL(P101.PCmd_Prog) OTL(P105.PCmd_Prog) OTL(P101.PCmd_StartFwd) OTL(P105.PCmd_StartFwd) ,XIC(Level_Control_Enable) [MOV(P101_Speed,P101.PSet_SpeedRef) CPT(P105.PSet_SpeedRef,P101.PSet_SpeedRef * BRX_Level_Scaler.Out) ,LIM(Level_Deadband_High_SP,LIT801.Val,Level_Deadband_Low_SP) OTU(BRX_Level_Initialize) ,LIM(Level_Deadband_Low_SP,LIT801.Val,Level_Deadband_High_SP) OTL(BRX_Level_Initialize) ] ,XIO(Level_Control_Enable) MOV(P101_Speed,P101.PSet_SpeedRef) MOV(P101_Speed,P105.PSet_SpeedRef) OTL(BRX_Level_Initialize) ];
				N: XIO(Perfusion_On)XIO(P101_Cal.Cal_Running)[OTL(BRX_Level_Initialize) ,XIO(P101.Sts_Stopped) OTU(P101.PCmd_StartFwd) OTL(P101.PCmd_Stop) ,XIO(P105.Sts_Stopped) OTU(P105.PCmd_StartFwd) OTL(P105.PCmd_Stop) ,XIC(P101.Sts_Stopped) MOV(0,P101.PSet_SpeedRef) OTU(P101.PCmd_Stop) ,XIC(P105.Sts_Stopped) MOV(0,P105.PSet_SpeedRef) OTU(P105.PCmd_Stop) ];
				N: XIC(EStop.Alm_TgtDisagree)OTU(Perfusion_On);
		END_ROUTINE

		ROUTINE Pump_Cal_And_Dosing 
				N: XIC(p101_Cal_Start)XIO(P101_Dose_Running)OTU(P101_Cal_Complete)OTL(P101_Cal_Running);
				N: XIC(P101_Cal_Running)[ONS(ONS[0].4) CPT(P101_Relative_Move.Speed,( P101_Cal_Speed / 100 ) * 3.333) MUL(P101_CalRevs,P101_Motor_Constant,P101_Cal_Steps) MOV(P101_Cal_Steps,P101_Relative_Move.Distance) OTL(P101_Relative_Move.Start) ,XIC(P101_Relative_Move.In_Progress) OTU(P101_Relative_Move.Start) ,XIC(P101_Relative_Move.Done) [CPT(P101_Cal_ColConst,( P101_Cal_Collected ) / ( P101_Cal_Steps )) MUL(P101_Cal_ColConst,P101_Motor_Constant,P101_Cal_Constant) ,MUL(P101_Cal_Constant,P101_MaxRPM,P101_Cal_Max_Flow) ,XIC(P101_Cal_Accept) MOV(P101_Cal_Max_Flow,P101.Cfg_SpeedRefEUMax) MOV(P101_Cal_Max_Flow,P101.Cfg_SpeedFdbkEUMax) MOV(P101_Cal_Max_Flow,P101.Cfg_MaxSpdRef) OTL(P101_Cal_Complete) OTU(P101_Cal_Running) ] ,XIC(P101_Cal_Abort) [OTU(P101_Cal_Complete) OTU(P101_Relative_Move.Start) OTL(P101_Crash_Stop.Stop) ,OTU(P101_Cal_Running) ] ];
				N: XIC(P101_Dose_Start)XIO(P101_Cal_Running)OTL(P101_Dose_Running);
				N: XIC(P101_Dose_Running)[ONS(ONS[0].10) CPT(P101_Relative_Move.Distance,( P101_Dose_mL )/ ( P101_Cal_ColConst)) CPT(P101_Relative_Move.Speed,( P101_Dose_Speed_mlmin )/ ( P101_Cal_Constant * 60)) OTL(P101_Relative_Move.Start) ,XIC(P101_Relative_Move.In_Progress) OTU(P101_Relative_Move.Start) ,XIC(P101_Relative_Move.Done) OTU(P101_Dose_Running) ,XIC(P101_Dose_Abort) [OTU(P101_Relative_Move.Start) OTL(P101_Crash_Stop.Stop) ,OTU(P101_Dose_Running) ] ];
				N: XIC(P102_Cal_Running)[ONS(ONS[0].5) CPT(P102_Relative_Move.Speed,( P102_Cal_Speed / 100 ) * 3.333) MUL(P102_CalRevs,P102_Motor_Constant,P102_Cal_Steps) MOV(P102_Cal_Steps,P102_Relative_Move.Distance) OTL(P102_Relative_Move.Start) ,XIC(P102_Relative_Move.In_Progress) OTU(P102_Relative_Move.Start) ,XIC(P102_Relative_Move.Done) [CPT(P102_Cal_ColConst,P102_Cal_Collected / P102_Cal_Steps) MUL(P102_Cal_ColConst,P102_Motor_Constant,P102_Cal_Constant) ,MUL(P102_Cal_Constant,P102_MaxRPM,P102_Cal_Max_Flow) ,XIC(P102_Cal_Accept) MOV(P102_Cal_Max_Flow,P102.Cfg_SpeedRefEUMax) MOV(P102_Cal_Max_Flow,P102.Cfg_SpeedFdbkEUMax) MOV(P102_Cal_Max_Flow,P102.Cfg_MaxSpdRef) OTL(P102_Cal_Complete) OTU(P102_Cal_Running) ] ,XIC(P102_Cal_Abort) [OTU(P102_Cal_Complete) OTU(P102_Relative_Move.Start) OTL(P102_Crash_Stop.Stop) ,OTU(P102_Cal_Running) ] ];
				N: AFI()XIC(P102_Dose_Start)XIO(P102_Cal_Running)OTL(P102_Dose_Running);
				N: AFI()XIC(P102_Dose_Running)[ONS(ONS[0].11) CPT(P102_Relative_Move.Distance,( P102_Dose_mL )/ ( P102_Cal_ColConst)) CPT(P102_Relative_Move.Speed,( P102_Dose_Speed_mlmin )/ ( P102_Cal_Constant * 60)) OTL(P102_Relative_Move.Start) ,XIC(P102_Relative_Move.In_Progress) OTU(P102_Relative_Move.Start) ,XIC(P102_Relative_Move.Done) OTU(P102_Dose_Running) ,XIC(P102_Dose_Abort) [OTU(P102_Relative_Move.Start) OTL(P102_Crash_Stop.Stop) ,OTU(P102_Dose_Running) ] ];
				N: XIC(P103_Cal_Running)[ONS(ONS[0].6) CPT(P103_Relative_Move.Speed,( P103_Cal_Speed / 100 ) * 3.333) MUL(P103_CalRevs,P103_Motor_Constant,P103_Cal_Steps) MOV(P103_Cal_Steps,P103_Relative_Move.Distance) OTL(P103_Relative_Move.Start) ,XIC(P103_Relative_Move.In_Progress) OTU(P103_Relative_Move.Start) ,XIC(P103_Relative_Move.Done) [CPT(P103_Cal_ColConst,P103_Cal_Collected / P103_Cal_Steps) MUL(P103_Cal_ColConst,P103_Motor_Constant,P103_Cal_Constant) ,MUL(P103_Cal_Constant,P103_MaxRPM,P103_Cal_Max_Flow) ,XIC(P103_Cal_Accept) MOV(P103_Cal_Max_Flow,P103.Cfg_SpeedRefEUMax) MOV(P103_Cal_Max_Flow,P103.Cfg_SpeedFdbkEUMax) MOV(P103_Cal_Max_Flow,P103.Cfg_MaxSpdRef) OTL(P103_Cal_Complete) OTU(P103_Cal_Running) ] ,XIC(P103_Cal_Abort) [OTU(P103_Cal_Complete) OTU(P103_Relative_Move.Start) OTL(P103_Crash_Stop.Stop) ,OTU(P103_Cal_Running) ] ];
				N: AFI()XIC(P103_Dose_Start)XIO(P103_Cal_Running)OTL(P103_Dose_Running);
				N: AFI()XIC(P103_Dose_Running)[ONS(ONS[0].12) CPT(P103_Relative_Move.Distance,( P103_Dose_mL )/ ( P102_Cal_ColConst)) CPT(P103_Relative_Move.Speed,( P103_Dose_Speed_mlmin )/ ( P103_Cal_Constant * 60)) OTL(P103_Relative_Move.Start) ,XIC(P103_Relative_Move.In_Progress) OTU(P103_Relative_Move.Start) ,XIC(P103_Relative_Move.Done) OTU(P103_Dose_Running) ,XIC(P103_Dose_Abort) [OTU(P103_Relative_Move.Start) OTL(P103_Crash_Stop.Stop) ,OTU(P103_Dose_Running) ] ];
				N: XIC(P104_Cal_Running)[ONS(ONS[0].7) CPT(P104_Relative_Move.Speed,( P104_Cal_Speed / 100 ) * 3.333) MUL(P104_CalRevs,P104_Motor_Constant,P104_Cal_Steps) MOV(P104_Cal_Steps,P104_Relative_Move.Distance) OTL(P104_Relative_Move.Start) ,XIC(P104_Relative_Move.In_Progress) OTU(P104_Relative_Move.Start) ,XIC(P104_Relative_Move.Done) [CPT(P104_Cal_ColConst,P104_Cal_Collected / P104_Cal_Steps) MUL(P104_Cal_ColConst,P104_Motor_Constant,P104_Cal_Constant) ,MUL(P104_Cal_Constant,P104_MaxRPM,P104_Cal_Max_Flow) ,XIC(P104_Cal_Accept) MOV(P104_Cal_Max_Flow,P104.Cfg_SpeedRefEUMax) MOV(P104_Cal_Max_Flow,P104.Cfg_SpeedFdbkEUMax) MOV(P104_Cal_Max_Flow,P104.Cfg_MaxSpdRef) OTL(P104_Cal_Complete) OTU(P104_Cal_Running) ] ,XIC(P104_Cal_Abort) [OTU(P104_Cal_Complete) OTU(P104_Relative_Move.Start) OTL(P104_Crash_Stop.Stop) ,OTU(P104_Cal_Running) ] ];
				N: AFI()XIC(P104_Dose_Start)XIO(P104_Cal_Running)OTL(P104_Dose_Running);
				N: AFI()XIC(P104_Dose_Running)[ONS(ONS[0].13) CPT(P104_Relative_Move.Distance,( P104_Dose_mL )/ ( P104_Cal_ColConst)) CPT(P104_Relative_Move.Speed,( P104_Dose_Speed_mlmin )/ ( P104_Cal_Constant * 60)) OTL(P104_Relative_Move.Start) ,XIC(P104_Relative_Move.In_Progress) OTU(P104_Relative_Move.Start) ,XIC(P104_Relative_Move.Done) OTU(P104_Dose_Running) ,XIC(P104_Dose_Abort) [OTU(P104_Relative_Move.Start) OTL(P104_Crash_Stop.Stop) ,OTU(P104_Dose_Running) ] ];
				N: XIC(P105_StartDose)CPT(P105_Timer.PRE,( P105_Dose / P105_DoseSpeed ) * 60 * 1000)MUL(P105_Ethernet:I.FlowCal,0.001,P105_mLrev)CPT(P105_DeciRPM,( P105_DoseSpeed / P105_mLrev * 10 ))OTL(P105_Dose_Running);
				N: XIC(P105_Dose_Running)MOV(P105_DeciRPM,P105_Ethernet:O.SetSpeed)TON(P105_Timer,?,?)OTL(P105_Ethernet:O.Run);
				N: XIC(P105_Timer.DN)[OTU(P105_Dose_Running) ,OTU(P105_Ethernet:O.Run) ];
				N: XIC(P105_Abort)[OTU(P105_StartDose) ,OTU(P105_Dose_Running) ,OTU(P105_Ethernet:O.Run) ];
		END_ROUTINE

		ROUTINE RTD_Calibration 
				N: SUB(TT700_Ref1Point,TT700.Val,TT700_1Point_Offset);
				N: XIC(TT700_Accept1Point)ONS(ONS[0].8)NEQ(TT700_Ref1Point,TT700.Val)ADD(TT700_1Point_Offset,TT700.Cfg_PVEUMin,TT700_NewMin)ADD(TT700_1Point_Offset,TT700.Cfg_PVEUMax,TT700_NewMax)MOV(TT700_NewMin,TT700.Cfg_PVEUMin)MOV(TT700_NewMax,TT700.Cfg_PVEUMax)OTL(TT700_1Point_Complete);
				N: XIC(TT700_CalClear)MOV(100,TT700.Cfg_PVEUMax)MOV(0,TT700.Cfg_PVEUMin)OTU(TT700_2Point_Complete)OTU(TT700_1Point_Complete);
				N: XIC(TT700_2PointAccept)ONS(ONS[0].7)[MOV(TT700.Cfg_PVEUMin,TT700_MinCfg) MOV(TT700.Cfg_PVEUMax,TT700_MaxCfg) SUB(TT700_RawMax,TT700_RawMin,TT700_RawRange) SUB(TT700_RefMax,TT700_RefMin,TT700_RefRange) ,CPT(TT700.Cfg_PVEUMax,( TT700_MaxCfg - TT700_RawMin ) * ( TT700_RefRange / TT700_RawRange ) + TT700_RefMin) ,CPT(TT700.Cfg_PVEUMin,( TT700_MinCfg - TT700_RawMin ) * ( TT700_RefRange / TT700_RawRange ) + TT700_RefMin) OTL(TT700_2Point_Complete) ];
		END_ROUTINE

		ROUTINE Test_Routine 
				N: XIC(Bool_TestTag1)OTE(Bool_TestTag2);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM PIDs (MAIN := "Main",
	              MODE := 0,
	              DisableFlag := 0,
	              UseAsFolder := 0)
		TAG
			ADD_01 : FBD_MATH  := [3,1.00000000e+000,1.00000000e-001,1.10000000e+000];
			BOR_01 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_02 : FBD_BOOLEAN_OR  := [1,0,5.60519386e-045];
			BOR_03 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_04 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_05 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			BOR_06 : FBD_BOOLEAN_OR  := [1,1,5.60519386e-045];
			DIV_01 : FBD_MATH  := [3,1.00000000e+001,1.00000000e+002,1.00000000e-001];
			DIV_02 : FBD_MATH  := [3,3.33333343e-001,1.00000000e+002,3.33333341e-003];
			DIV_03 : FBD_MATH  := [3,0.00000000e+000,1.00000000e+002,0.00000000e+000];
			DIV_04 : FBD_MATH  := [3,0.00000000e+000,1.00000000e+002,0.00000000e+000];
			DIV_05 : FBD_MATH  := [3,3.33333343e-001,1.00000000e+002,3.33333341e-003];
			DIV_06 : FBD_MATH  := [3,8.33333358e-002,1.00000000e+002,8.33333354e-004];
			DIV_07 : FBD_MATH  := [3,0.00000000e+000,1.00000000e+002,0.00000000e+000];
			GRT_01 : FBD_COMPARE  := [1,0.00000000e+000,0.00000000e+000];
			OSRI_01 : FBD_ONESHOT  := [1,0,5.60519386e-045];
			PIDE_01 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_02 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_03 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_04 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_05 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			SCL_01 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
			SUB_01 : FBD_MATH  := [3,1.00000000e+000,1.00000000e-001,8.99999976e-001];
		END_TAG

		ROUTINE GasControl 
				N: XIC(GasControl_ON)ONS(GasOnOns)[OTU(FIC140.PCmd_Unlock) OTU(FIC130.PCmd_Unlock) OTU(FIC120.PCmd_Unlock) OTU(FIC110.PCmd_Unlock) ,OTL(FIC140.PCmd_Lock) OTL(FIC130.PCmd_Lock) OTL(FIC120.PCmd_Lock) OTL(FIC110.PCmd_Lock) ];
				N: XIO(GasControl_ON)ONS(GasOffOns)[OTU(FIC110.PCmd_Lock) OTU(FIC120.PCmd_Lock) OTU(FIC130.PCmd_Lock) OTU(FIC140.PCmd_Lock) ,OTL(FIC110.PCmd_Unlock) OTL(FIC120.PCmd_Unlock) OTL(FIC130.PCmd_Unlock) OTL(FIC140.PCmd_Unlock) OTL(pH_Initialize) OTL(DOPID_INITIALIZE) ];
				N: LES(FIC120.Cfg_CVEUMax,TotalFlowSP)CPT(O2MaxCalc,FIC120.Cfg_CVEUMax /TotalFlowSP);
				N: GEQ(FIC120.Cfg_CVEUMax,TotalFlowSP)MOV(1,O2MaxCalc);
				N: LES(FIC140.Cfg_CVEUMax,TotalFlowSP)CPT(N2MaxCalc,FIC140.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC140.Cfg_CVEUMax,TotalFlowSP)MOV(1,N2MaxCalc);
				N: LES(FIC130.Cfg_CVEUMax,TotalFlowSP)CPT(CO2MaxCalc,FIC130.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC130.Cfg_CVEUMax,TotalFlowSP)MOV(1,CO2MaxCalc);
				N: LES(FIC110.Cfg_CVEUMax,TotalFlowSP)CPT(CCAMaxCalc,FIC110.Cfg_CVEUMax/TotalFlowSP);
				N: GEQ(FIC110.Cfg_CVEUMax,TotalFlowSP)MOV(1,CCAMaxCalc);
				N: [DIV(O2ManualSP_Input,100,O2ManualSP) ,DIV(CO2ManualSP_Input,100,CO2ManualSP) ,DIV(N2ManualSP_Input,100,N2ManualSP) ];
				N: XIC(CO2ProgOper)MOV(CO2ManualSP,CO2PercentOut);
				N: XIO(CO2ProgOper)MOV(C02Scaler.Out,CO2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut ) <= 1)MOV(O2ManualSP,O2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut) > 1)CPT(O2PercentOut,O2ManualSP-( O2ManualSP + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) > 1)CPT(O2PercentOut,O2Scaler.Out-( O2Scaler.Out + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) <= 1)MOV(O2Scaler.Out,O2PercentOut);
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) > 1)CPT(N2PercentOut,N2Scaler.Out-( O2PercentOut + CO2PercentOut + N2Scaler.Out - 1));
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) <= 1)MOV(N2Scaler.Out,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2ManualSP ) <= 1)MOV(N2ManualSP,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2ManualSP) > 1)CPT(N2PercentOut,N2ManualSP-( N2ManualSP + CO2PercentOut + O2PercentOut- 1));
				N: [XIO(AirProgOper) ,XIC(AirProgOper) ]CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) <= 1)CPT(AirPercentOut,1- ( N2PercentOut + O2PercentOut + CO2PercentOut ));
				N: AFI()XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) = 1)MOV(0,AirPercentOut);
				N: AFI()XIC(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut + AirManualSP) > 1)CPT(AirPercentOut,AirManualSP-( N2PercentOut + CO2PercentOut + O2PercentOut + AirManualSP - 1));
				N: XIC(GasControl_ON)MUL(N2PercentOut,TotalFlowSP,FIC140.PSet_CV)MUL(CO2PercentOut,TotalFlowSP,FIC130.PSet_CV)MUL(AirPercentOut,TotalFlowSP,FIC110.PSet_CV)MUL(O2PercentOut,TotalFlowSP,FIC120.PSet_CV);
				N: XIO(GasControl_ON)MUL(N2PercentOut,0,FIC140.PSet_CV)MUL(CO2PercentOut,0,FIC130.PSet_CV)MUL(AirPercentOut,0,FIC110.PSet_CV)MUL(O2PercentOut,0,FIC120.PSet_CV);
				N: [DIV(O2EUMax_Input,100,O2EUMax) DIV(O2EUMin_Input,100,O2EUMin) ,DIV(CO2EUMax_Input,100,CO2EUMax) DIV(CO2EUMin_Input,100,CO2EUMin) ,DIV(N2EUMax_Input,100,N2EUMax) DIV(N2EUMin_Input,100,N2EUMin) ];
				N: [GRT(O2EUMax,O2MaxCalc) MOV(O2MaxCalc,O2EUMax) ,GRT(N2EUMin,N2MaxCalc) MOV(N2MaxCalc,N2EUMin) ,GRT(CO2EUMax,CO2MaxCalc) MOV(CO2MaxCalc,CO2EUMax) ];
				N: [GRT(CO2ManualSP,CO2MaxCalc) MOV(CO2MaxCalc,CO2ManualSP) ,GRT(O2ManualSP,O2MaxCalc) MOV(O2MaxCalc,O2ManualSP) ,GRT(N2ManualSP,N2MaxCalc) MOV(N2MaxCalc,N2ManualSP) ,GRT(AirManualSP,CCAMaxCalc) MOV(CCAMaxCalc,AirManualSP) ];
				N: XIC(EStop.Alm_TgtDisagree)OTU(GasControl_ON);
		END_ROUTINE

		ROUTINE Main 
				N: JSR(PBS,0);
				N: JSR(GasControl,0);
				N: JSR(TempControl,0);
		END_ROUTINE

		FBD_ROUTINE PBS (SheetSize := "Tabloid - 11 x 17 in",
		                 SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 120,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 540,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 140,
				       Y := 520,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 580,
				       Y := 480,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 140,
				       Y := 180,
				       Operand := "AT701.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 580,
				       Y := 180,
				       Operand := "AT702.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 1060,
				       Y := 620,
				       Operand := "CO2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 1160,
				       Y := 640,
				       Operand := "CO2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 1000,
				       Y := 680,
				       Operand := "CO2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 1040,
				       Y := 720,
				       Operand := "CO2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 120,
				       Y := 260,
				       Operand := "DOPID_INITIALIZE",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 160,
				       Y := 460,
				       Operand := "DO_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 160,
				       Y := 480,
				       Operand := "DO_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 13,
				       X := 100,
				       Y := 140,
				       Operand := "DO_ON",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 14,
				       X := 200,
				       Y := 760,
				       Operand := "DO_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 15,
				       X := 140,
				       Y := 320,
				       Operand := "ManualDO_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 16,
				       X := 580,
				       Y := 320,
				       Operand := "ManualpH_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 17,
				       X := 1060,
				       Y := 360,
				       Operand := "N2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 18,
				       X := 960,
				       Y := 400,
				       Operand := "N2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 19,
				       X := 1000,
				       Y := 440,
				       Operand := "N2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 20,
				       X := 1000,
				       Y := 480,
				       Operand := "N2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 21,
				       X := 960,
				       Y := 100,
				       Operand := "O2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 22,
				       X := 940,
				       Y := 140,
				       Operand := "O2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 23,
				       X := 960,
				       Y := 180,
				       Operand := "O2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 24,
				       X := 960,
				       Y := 220,
				       Operand := "O2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 25,
				       X := 560,
				       Y := 160,
				       Operand := "PH_On",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 26,
				       X := 580,
				       Y := 440,
				       Operand := "pH_HiDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 27,
				       X := 600,
				       Y := 260,
				       Operand := "pH_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 28,
				       X := 580,
				       Y := 420,
				       Operand := "pH_LoDev",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 29,
				       X := 660,
				       Y := 720,
				       Operand := "pH_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 30,
				            X := 100,
				            Y := 0,
				            Operand := "BOR_05",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				BOR_BLOCK  (ID := 31,
				            X := 520,
				            Y := 20,
				            Operand := "BOR_06",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 32,
				             X := 200,
				             Y := 100,
				             Operand := "DOpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CV, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				PIDE_BLOCK  (ID := 33,
				             X := 620,
				             Y := 100,
				             Operand := "PHpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CV, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 34,
				            X := 1300,
				            Y := 540,
				            Operand := "C02Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 35,
				            X := 1260,
				            Y := 280,
				            Operand := "N2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 36,
				            X := 1200,
				            Y := 20,
				            Operand := "O2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				BNOT_FUNCTION  (ID := 37,
				                X := 80,
				                Y := 600)
				END_BNOT_FUNCTION

				BNOT_FUNCTION  (ID := 38,
				                X := 720,
				                Y := 720)
				END_BNOT_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 34,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 34,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 34,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 34,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "",
				       ToElementID := 35,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "",
				       ToElementID := 35,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 19,
				       FromParameter := "",
				       ToElementID := 35,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "",
				       ToElementID := 35,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 23,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "",
				       ToElementID := 36,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 25,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "DevLLimit")
				END_WIRE

				WIRE  (FromElementID := 27,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 28,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "DevHLimit")
				END_WIRE

				WIRE  (FromElementID := 29,
				       FromParameter := "",
				       ToElementID := 33,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 29,
				       FromParameter := "",
				       ToElementID := 38,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 30,
				       FromParameter := "Out",
				       ToElementID := 32,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 31,
				       FromParameter := "Out",
				       ToElementID := 33,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "CV",
				       ToElementID := 32,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "CVEU",
				       ToElementID := 35,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "CVEU",
				       ToElementID := 36,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 33,
				       FromParameter := "CV",
				       ToElementID := 33,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 33,
				       FromParameter := "CVEU",
				       ToElementID := 34,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 37,
				       FromParameter := "Out",
				       ToElementID := 32,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 38,
				       FromParameter := "Out",
				       ToElementID := 33,
				       ToParameter := "OperManualReq")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 32,
				                FromParameter := "CVHAlarm",
				                ToElementID := 30,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 32,
				                FromParameter := "CVLAlarm",
				                ToElementID := 30,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 33,
				                FromParameter := "CVHAlarm",
				                ToElementID := 31,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 33,
				                FromParameter := "CVLAlarm",
				                ToElementID := 31,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 740,
				       Y := 480,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 820,
				       Y := 660,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 800,
				       Y := 380,
				       Operand := "AIC703.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 1380,
				       Y := 360,
				       Operand := "CondMedRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 1400,
				       Y := 380,
				       Operand := "CondMedRawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 820,
				       Y := 460,
				       Operand := "ConditionedMedia_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 1380,
				       Y := 400,
				       Operand := "P103.Cfg_MaxSpdRef",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 1400,
				       Y := 420,
				       Operand := "P103.Cfg_MinSpdRef",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 620,
				       Y := 680,
				       Operand := "conditionedMedia_auto",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 9,
				            X := 500,
				            Y := 480,
				            Operand := "BOR_03",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 10,
				             X := 860,
				             Y := 300,
				             Operand := "ConditionedMedia_PID",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, FF, HandFB, DevHLimit, DevLLimit, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 11,
				            X := 1420,
				            Y := 280,
				            Operand := "ConditionedMedia_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				BNOT_FUNCTION  (ID := 12,
				                X := 680,
				                Y := 680)
				END_BNOT_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 12,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CVEU",
				       ToElementID := 10,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CVEU",
				       ToElementID := 11,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "ProgManualReq")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVHAlarm",
				                ToElementID := 9,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVLAlarm",
				                ToElementID := 9,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 360,
				       Y := 460,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 380,
				       Y := 600,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 380,
				       Y := 640,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 340,
				       Y := 360,
				       Operand := "TT700.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 920,
				       Y := 460,
				       Operand := "TempEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 940,
				       Y := 480,
				       Operand := "TempEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 920,
				       Y := 420,
				       Operand := "TempRawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 940,
				       Y := 440,
				       Operand := "TempRawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 380,
				       Y := 440,
				       Operand := "Temp_Initialize",
				       HideDescription := No)
				END_IREF

				BOR_BLOCK  (ID := 9,
				            X := 180,
				            Y := 460,
				            Operand := "BOR_01",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				PIDE_BLOCK  (ID := 10,
				             X := 440,
				             Y := 300,
				             Operand := "Temp_PID",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 11,
				            X := 960,
				            Y := 340,
				            Operand := "Temp_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "OperOperReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 11,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 10,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "Out",
				       ToElementID := 10,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CVEU",
				       ToElementID := 10,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "CVEU",
				       ToElementID := 11,
				       ToParameter := "In")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVHAlarm",
				                ToElementID := 9,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 10,
				                FromParameter := "CVLAlarm",
				                ToElementID := 9,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 800,
				       Y := 600,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 800,
				       Y := 640,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 1400,
				       Y := 700,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 1400,
				       Y := 840,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 1200,
				       Y := 840,
				       Operand := "100",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 780,
				       Y := 460,
				       Operand := "50",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 1380,
				       Y := 480,
				       Operand := "BRX_Level_EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 1380,
				       Y := 500,
				       Operand := "BRX_Level_EUmin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 800,
				       Y := 440,
				       Operand := "BRX_Level_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 1360,
				       Y := 440,
				       Operand := "BRX_Level_RawMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 1360,
				       Y := 460,
				       Operand := "BRX_Level_RawMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 760,
				       Y := 360,
				       Operand := "LIT801.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 1260,
				       Y := 780,
				       Operand := "Perfusion_Level_Aggression",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 13,
				       X := 1580,
				       Y := 700,
				       Operand := "BRX_Level_EUMax",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 14,
				       X := 1590,
				       Y := 840,
				       Operand := "BRX_Level_EUmin",
				       HideDescription := No)
				END_OREF

				ADD_BLOCK  (ID := 15,
				            X := 1440,
				            Y := 640,
				            Operand := "ADD_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_ADD_BLOCK

				BOR_BLOCK  (ID := 16,
				            X := 600,
				            Y := 460,
				            Operand := "BOR_04",
				            VisiblePins := "In1, In2, Out",
				            HideDescription := No)
				END_BOR_BLOCK

				DIV_BLOCK  (ID := 17,
				            X := 1300,
				            Y := 720,
				            Operand := "DIV_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				PIDE_BLOCK  (ID := 18,
				             X := 860,
				             Y := 300,
				             Operand := "BRX_LevelPID",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVPrevious, CVSetPrevious, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 19,
				            X := 1440,
				            Y := 360,
				            Operand := "BRX_Level_Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SUB_BLOCK  (ID := 20,
				            X := 1440,
				            Y := 780,
				            Operand := "SUB_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_SUB_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "OperOperReq")
				END_WIRE

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "ProgAutoReq")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 20,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 17,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 17,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "Dest",
				       ToElementID := 13,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "Out",
				       ToElementID := 18,
				       ToParameter := "CVSetPrevious")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "Dest",
				       ToElementID := 15,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "Dest",
				       ToElementID := 20,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "CVEU",
				       ToElementID := 18,
				       ToParameter := "CVPrevious")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "CVEU",
				       ToElementID := 19,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "Dest",
				       ToElementID := 14,
				       ToParameter := "")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 18,
				                FromParameter := "CVHAlarm",
				                ToElementID := 16,
				                ToParameter := "In1")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 18,
				                FromParameter := "CVLAlarm",
				                ToElementID := 16,
				                ToParameter := "In2")
				END_FEEDBACK_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE TempControl 
				N: XIO(Temp_Initialize)ONS(TempOnOns)[OTU(Heater_Output.PCmd_Unlock) ,OTL(Heater_Output.PCmd_Lock) ];
				N: XIC(Temp_Initialize)ONS(TempOffOns)[OTU(Heater_Output.PCmd_Lock) ,OTL(Heater_Output.PCmd_Unlock) ];
				N: XIC(EStop.Alm_TgtDisagree)OTL(Temp_Initialize);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	TASK CMs_100ms (Type := PERIODIC,
	                Rate := 100,
	                Priority := 10,
	                Watchdog := 500,
	                DisableUpdateOutputs := No,
	                InhibitTask := No)
			CM_PBS;
	END_TASK

	TASK PIDs_1000ms (Type := PERIODIC,
	                  Rate := 1000,
	                  Priority := 10,
	                  Watchdog := 10000,
	                  DisableUpdateOutputs := No,
	                  InhibitTask := No)
			PIDs;
	END_TASK

CONFIG CST(SystemTimeMasterID := 0) END_CONFIG

CONFIG EthernetPort1(Label := "A1",
	                             PortEnabled := 1) END_CONFIG

CONFIG EthernetPort2(Label := "A2",
	                             PortEnabled := 1) END_CONFIG

CONFIG TimeSynchronize(Priority1 := 128,
	                                 Priority2 := 128,
	                                 PTPEnable := 0) END_CONFIG

CONFIG WallClockTime(LocalTimeAdjustment := 0,
	                     TimeZone := 0) END_CONFIG

END_CONTROLLER

