		AAlvDMluPNhhh1PncI8tv3UdjHypl9vyY83hgcOfUq96q8uGfTelYEGztMMmcwt9df3O2r+ArPCnp+SnsjT4Hs41d6fwOIfJbhaMtdGR8hVqD2+Y73ryfZ6IgwjZfnevhSiYsAepucHjOFqElkqqaoapUx5qTiNjqcyxREolLnj1AfmPoNIzaz6t7Tw1uyy7RyYLC1GcmCJ0Ngr4lDYsUIFxQzk1ZBj8Q5/rFdrzAFCk6iFh3+HJLAFU2MeV9bAnLT5as8F/33wGFGh6dq98fYPm2yXU6KpWlL41xMbzyAd0PrHBABaSGi7QsXQTjYuV8KB/TgH9k+mqe5ZEwpaxEUBrboag4zgzafQs0OGW+ZclVuMyLyh6cyaPMjAyTI0n/Wk/Be9+g8jRVfaixM86QljLrXYfrEPqrJ9gIQFldMQdMri0z/ldEjDMR8UlYT6G94PNSVgOtCa4YmYWj5MHWA/PmeTQArWjXciWlHJ3hKhBHEWm/D0P5IeEA+1Uhm8AJeJxoL/UnW0imWa+HqeBoa5xcr83W5jtM44C0c01W50ClrngdECbJvPP/Z0d9P+BPfTOoBwE1EOYPCfm80tzvstNgMukxJjfXZNBLaFpQQYBx+KHc3FQ8ud70m5cL6sbCdGU+JettRP2Fo+R/ZQR4msfm5PpBvTKAzgc0mQQCcc17zGRfrAkuptVYA/+tZKkTxLz6ipXspxiIg2hQ4gHbcj32QolXXARlKrqT/pYWXre4OWUI2mSVClJAXbfM+OWuKrfZatR7aYEco3zoIvg6ITOg1y6KfWgFCKMRIaOU3tluC1Q/iHnSYdamMBLEvlH7AumCdYGcmSbSaiR6PD6RhicZ14zqEvg5Wv7adC0L6pjnxlEyIfpwo3+NgC0dsoolxELek5sLPRqeDcmpMh6EDHeUopGEYsAVeh0OXINu6znOC0nOEHFwdZoO61aB81lY8zUObNhC+I+YV7udVbmBDtcytiCJaffDhoYDk3FQ1WYhmAibj6OgCxardEuxsFqMe83GY8lU4UL+2ISco3u7WF3ktpViLrRfAyQjlR+MVKutFfVx0LZPO6GvYNqTG7+Q0qRESmjtKf57rf5xDrAR0eWQERwA1PX0YELornvq674ihY12jtxxA0RT+X3KNpEG/PLX5mUcDn1bd+hMPkEFKfUZqJP/6nvPYDjWbjIyM/Kb3bcRlmWqRvisoGZRR0hViys4vYQY5yPPlFFI925nS7uv+71IOfPxPMIdhmr33zBxzZtXiuhLLp9XVFc3hno5K0mW5EiH3MU9B2gsy7CCbwI5BOZW8BJsEQP1pdbyzcOL1ZBxfrjqLlBpt2wuktoMd9h+e1Jinoo1P/TKgtj3YFxOEPfQKQuJVarJyyBy/aGDY3z/Zbf757ObckSJMUDhTapurPmskLXH8mNGrRI2AdO67KDsN98a7DyNYH969/SmkUpYaBU4CQIMZ4ZHwPe6W4a+KCy1F6rAZlmUECN4h07SqYOD6NQsTQngKHHEIxTt+QwnskTsWVrjEXPzXZT1ZLrzleXoFcTH3928eQ0WCLPdXTVynFqLYnvu/FKoh/MoMRRFYiXTjchd8EW5338rESbeg18Z+0zfcfiiLL/QZCn4CdYxFiU+thmw4s/EvGym3OHJW8aHqJEEAThuIoj5dMbbNjd8ANSFfnvAiv9vTGBd2HFEx2RJtMzrseihOxVJd9tC5ZuYZPSBcWaN5uicm+6jIpHwXNDyhh07S5mkr8GCt5nADuEO9ROFhpj1vunG0pv0UaEH/omYLcN0hxIxDHJ0qk9VJipDWm/uixEM4J4fpRKpn+++ANa/EJNHrg4KnKCqB545tJreQWockyZVmxdfC94KnloqvQsvLhcbOL4iv7QGjEIVMFvchj20uRHF/WDvnpCW9HdAcHT3Mr4zRYrRD8kz40kf/ikFyy5xAYZ4GzGowEoLms/Hgp8JQ2r4b7bSlO1DqSJADE4NW0KTjcRFjCn7vTqz60t/k13brYpk89EHcF2cVHohwU6Lq+xUl+l/GiIg01CWDCH6Q8jt8RBwwriyNXpb2ldwmAOy5iUyK3JHie7+Rvht9XJtQZpikW+SeDRfOp+XSZPlPgt0+gxAtmNeYbyy6i7wlona7x8E3Ev335XkPtN9X/0p9ztYtWzqo8RlC4g0NJUFhAnGsY0mmqXz1uRlDRchuTARBECiv/ywmS200rH6aIWdfxaAkR1NoYjSs65/1CnKjHuJYAJvFoxXZdaNqMXiVO7a17vgoIlqMz4FAApc3P/7WJtNkAI6J+oEoyF1Ht/xUJqpaALeU0l3/9R/eywhSBtCjZgMSu0000ZCDbJtNLJwgsq7LXHMJh6Xx6r46DEljwWiM8tPd38FbBLW8iNAoLmAU6ZYZrVbxrIWRW9y/Ow9QMZF5muCzEbf/sm1crvzGP8tQ99VA6CM/f1RVY75Y2iMIPl8d4tNA793shx8jWKDGXOF1M1rFVfZfWRBX7cFggj4d54KgKr7lMx6EX86FiQmhu4seN7fjqk8VLg8pl6x5QsfMDqQboWPqn6jpTzmQpLI23Cd/LweEKfRlfKZT+dnJ2vcpfQEnHbxRzFWKkZdN/ya5gPjxnWScdGKVGf15RSt8zCsv9+rsfiTg4+v93hflR28Yq7r8Q2EnszPGn2S6e42VHAtPVc2r+/E04v09idvIuBgpQeiFqN878uIxSxMOywnpj+yBci1OCwu7RwNa9F9E8z7I3r9+hYYye1ppZvdsSVMhHMBdpoOl0T0jO+XlIgvIdna9IjEhZPkAjUj0qojJVi0LcrlgcsGnh/azK7RGWpdG3gThJtWKXph4TYk7/V8ZF2O5OE0KoVyI2+E233+dcGcMaWsIkwdN8HZXxtJg7YEaBIyFJ7IzbZM4SLyft5vnVkpo6x2QgWn4yZ9G4NLEW/rogtQTOS+5f/QeRwdhG0Ny0j9DVcm7I6AYcHZVMdXbh9afNeaRBqyvIZGr3FAguhoaj9x6/vNvc6gwK9eFT61x22H4yvTyLTkKFjJn+vFkDubCyw6yK8kO/nGsA92yU7Fqr5/sDJq1i37N44ucBgHemHTGPpBkYYICkthbs5s19qNzg6VTOjxAUfuvGpxXp9e66MLhOonLdSK+G95Ko52I4gvSoAwFoClg3uAw3tP1Ru27DbO/rQ/Hm0c8Na6YJNVIll/H3Ddmo4fum8JzAvTqojR2BvgvYN+igJzwhWehA5aMWypfG+8ww28gJ+d9UcG6B5dKByvYJ6EflVSTUu/fL1rWxTQ8lIGrhu0Ymd6Bl/miVeUH5dfjQSNwYxJ+VOw4n0bh92Ytz17wuGsc4jPEjaMiiP5C0DEK19w8oHpPQQzvShQ5NAlISUeB/NU5wPTOjlaBock1lYL6eka5e2VY67gkCc9bt9IHEclO9ZJoSueTXdOYFn/665+gnDydC8Zpn9YZRZTv34UcTfsXoZoUwsxIqa/dJnqrdWAs0YHbzFj/xuT2rsU17KQENEcUNpreKsqQoULaLpdzqMN7/WUdmPeZBGdh2V9DYWPdh/CqLRp1K3cCgboVWA8qsMoJ0QhBH1KaZ0X7o/xGS9+ZEyIR3o+rHmOAYarr2+345aI32LG0jk0FUGJJBAXa7gayGKez+X8VA2wSNhqyCknibgqyrrpi/JCqS/GMAvtIg0p2ls6/SpLVl1hA0v+oes8Kxs8mkBGVeMWOF9L2Ys7VyfMZ1VkIJwjOQ/b2LBuZQg0kv68wXZI8Tdiieo67B6tbv/9C83GiptgfjYf7HDptpxwGskpBkTmJ2TZXXG+Xr0PF4uLvk6rL8sH/skg5ANmBZ2Q8qh6cZldM5Z3E07wWsPbgAE3hwIWeN1nJ3VtbiHIu9aLaKlbgzgmxXkZZNxdghocUyymXpJ5xlZ0MAjAjJ7x9IEFbYTgdiFDEckBLuZSTZe6AUAkBq1Iy7zCz+gqOhu8T496XREFubK+y1NrX4pybnHktn6f11l1D1UMrFMDq7qtvXZ/iEoKaWoY1opIcTGJsfYl9BjFqy+sOPKVPAPVhfcUkM3USZ/Yj40MIQfTFYV9Yj6o1SUFSUj9X3ORJWxm2XwoeX3hSIPNu65+r0z4WA2eLuf1tRs1JSJj3wsB6ld8mCTCdto3R6THEswNbe6EIWjDG51hTfnV6RRwqZ56BtPPhA4PK65TlHd1sDPbkyJJUs8pP5NEP/MgIwfpxPzDLGgorkHiZ59A/nYO5Qq6O8J1pqomhdgNPwMoToSvBWyMxDKwwJbmcBetaUu97WVV0sIEVRK0dSB9Vzm6UDsT39sre2MKIPG43qr+HdzZs1TemoVW4RoxUeSssnha2TRBDnAQWLpQu3dq428dgSFbtX/je6UX4MUyqjp79HJZN/RU4yBaGTGZ0VSvVqM4XMRBEO5LO3nwNbd+UipxTCZCtaXBmmMK2QxuenCHMVVvzRgwg1szzFiHTMCgy0ht6ZZcg2wBKvD5WUSXFBwa/hzwkqHUg/0GSOBoxGhriT2hfdE0x8nS1cye/zqsVzI1OYiFyn7X3mWWprsuhL0oMTmE2ZlsXKcXPx5r3Jm0DxSTKdDmmXc9y5t7ZTd/BPcnDKrtE3YZXynL/AfhRT7VDg/EMk6y5s2ndNrOx/Eice8t4A+Co3azitDq3HsHlpmGiZBoMIUt22t8hmDbciVUnUH2eTKUt67RFHKY+/KslAbi143uvNZ2fz4lR9SVc9cGwgq6pnvHhpA1FxBAJskUz6UAAuz5wa/64H5KqTNBs8psi8TFjlq1q9Fn2qWwZO0mmgOaniP++HIEpmjCvXIRgWRg+xXmWhJ8HI1XY5N/BcKKzS00CZW4aftWDR4RIJSf9fgqAbYlORIW1AODxBTT8Y+SRXDFMiuFuprjR0kurN3RwbAkiqAi6R393tADypNSS4cqoKd2XKVLSevHZ6lPH7Z+1qDf7iXJ+5wpNNVmm3valLld3zq3puKVszAFxjqVHxKHtCDzdeqLFknXK/PQ5tbGVqTt0oDEJzFd4XmLvr2oLAqM/n/WEa6K53NBcIwjjUcofjhYVuDJtreiDmdWjRJWtKVXNcpapqR/sfmR9rGPTahVF0LD+h5nKZAddJZm2hIpDrhYlj2pgKkK3NvXHBTmi3FBjrMZOaz6gEaAa85JYCBZQVN77T+gofbJLonaznZzs0PLV6yXR6gwxf85SRfn4T3g7kasa40OlpQFj4LUkz72smmoE2S8iEk+GN5O0dVUEwmOUtdaCUcTxnrAAOjPsKNam+9+cep00Twj4LvjauOUmVPp5cahnlcTxiupzF7X6KTPGI220ztyYkBhnhyLpAzNQeh4wZiYJEbNmdfJGb/CSyETLaXj4wTox8D2HGD0CCa0xXVw9SBnqTDcGYedqRzWaZEzLaSDPaQA6DZKT6LBh+SudSa8yRsXjO8ykg3ytMk4bcn7p177oZyF8Ctx7xJ7ksd+qi11n2tAswDh5q2gljyTLZHuX8IVGfycmZ+hSwez40iofyjUYvHl/88wJ19DT5bkz99/SFoxCBSByJJ/S65MTEPoQi5zAPfvanIbD4XhWRz0uzNceTxtfhvhfJls8HaGYFl11/v8DbCfQOsw30Xn9MWKDNqPDc2KjSLzG2ljz0RkvBloVyZAe8xkapjHhJHkNkQtjXVwNCYolxn7hdcm4+bgarxEu0A2Lgpt75HCmw6p064OBlFm57gATR9bfaWmEMVqVXWWAQMZ15XjmX6hXVZAbTZu7YQ3fr+2YQzMbZmZ5UTWgMcOrELxsVJulPoRfv+hEs6CKd7lheunjxhtxSLPloY+VAwbjQz4yfNhFzlJwECuzr1PX5HCavvwLMW90b7fhjZII/87NOPUAiuAA8bIzDMKhmRZ8N+AeTrbuDM0M7UWU3KHrd1gjkOLw9bguwSYxnANVPj5BV8Oo6gAb6UdFNKRZPQI50e7hUQM0MR9PQRuScqdEKr7reLv9FLR6wi7Zcw3zQRgK6wz5o+SH/hIjh7pjY9WWXaZVtAuBGOg7N+kxTCuOMi2WTNxcVrCWXP8PFZc3a4kp5/bXjLv9bLYH3ZUSjDwEr15ZzjV23sg8ittB2Q+/+0Zl6fZhkNczUxpX3vYJZX+Bj4e3CW+aVjh/Na6VvsnVvHvG9rcVWi0GKWw7/E/LBV1mDW0B0qftGEJl6NeXxFfd21N8AqnCgepKE/5SqpvgWthEtWYH12FjdLkJqPuDWJJTcQpta0KbM/injIZPVIIWItW68rQP3HYyXpB/Ok7c4Ib9Lcd9eL+KqblYNmXV9TvC712yjCWNFU3bLHLVjcaKnD4rxOtBLMfp2KzCKna9vBtPBWnLQMrNeA2ANyMFGTz3ICPXOBiS6mD5cjguagWFulkix49PItI1nBjG2s1dEDWwyYoRicJL8qnw1UWEcYRf8w4j7a1AuqvKUDFmdPe4Ow0jHyc/Dz8Ae1aUAeZBjGN/WOtQ2KysQ71OeDhU6gOno4ZsvUZHlbb1Nq7EN9lsa5EHpdrOUUAu7GzGqCyXi/xrxK2K+rvQqiVz17h0vQ3FVmOPDw8ya6xREItqVnXwY7rTCMFsIzUgBb7iIPkf0upvdk0bKOxgDSlbS08R3TB+jl61/wPiLu2EAPIaFmN6LLR8ZdIQTxi1J9/0U2Ves9zv/6YHqvm3XhDSWSn8CIaPF8r1OyKXBYFV8CqBPEbGzuteXjHPU/TFZNx0zuIk70jcJLG5awr0RM8paFhGbJpdXALWHQr3Rq71vdHphLEKNfCRBBt3wZKvsOvp1L5BHZyDQEkae/4EYCmn1G0xURG2sgbtyfDBo5buOJOz8kgKyCkM9hIqR/3FsnyPH1BVa2LnZedCp5qIaKeDDXWgfChtaW9zgRggeVoUaLEdMUOnJMDsSMrQE6R1DPDIcQ09hgfDKkC0P/D1KXLAWruMXSbReTqj6UBajepaQE52QPmJ2Z2fjz7Mj1gD1M4LkOGUhJ6yL7IEuxFZtVX0D/7GHD7ro7LtFpXsVE060pxsyzMxj0bsKKlt2MqXV7fjiaRHPhF8TaXbJQDS1/Wy7zZaZhiobKpOqzj4LbPcpamBdW2DKdAs1bPrapa9LRHoKIQ3Vt9ENbzJNKy4/0PGz65VtZLyXmWoO8QWagYB/nDa4wfbvqOKSGIb/HzCZR2mL4GzNzt2DPY7Wd4QRi1Wj9MgoXDv+vleNzY1xWV0pTKEodVxclYvYxB46hw60OFAFubW9K0pSMRNz26JvYJOxn2QPH8Ycn/I9FLMTMkZYldy/L0hcoydOvwQ3VLdjS5n363vIc1zlMKySs91zVGjp2SEDm1IyE/17MK0YD2oJUGO71Ge5XMBIbnP88AaT/9eaXkPUozqsUZtvH7PPUvp54nuhoRW3sIFT4C5OCOa2wU0mffiMzBSOh1ou1Stb1tnAQX7JjtZdB8sT7QupxD9hv5et0oj2Or1VZ+QgsQ0xf5yFhVIo3xiIn/hgQkQ3E1gDxDPPPBSgZe7QD+uyMuPuKACf3nq7Vlg5UvTBFSptaoFmcYxYutGtBoTCXWdGY6mGlwVn1AmHW29koV6ormeBcWCbEzRw5uwENF24kkd5NHZJahDCKrGMON+OK+3+PBy6TkpPxxrwFgX+8MfI7GZ1qho4vHz7KMl/n6HC1tMlSuJNS8B3gbNvi8HN4sqBiWOvEX3sm5IpjXpyqWhDuPJuPtBMj2AClFdr+AOPuf2/ezZX8zs7FVRF0i5138LBoVhwOXo+/k+d1N6KatY4C028/B91ssVH5GwzpwdQVw51jraIKP8yCjQELceN1HJlAWie8UTpsPIPdOSSGDOr35Dky6ZNjcq7N8/CPoB3BjE12OHz4nKxW6Hvaf6Ct7CpdNtq6JPB3WCoUu29we9nF2lDt7aHFXOq/ceBXWxNSgPORtkHMWrSx+zJam2DtDmd+tDTnoQx+4IeDN8tBYtyd+PtuVCZDGatgscgKIGafBV/O7o+zoG9o0bnlUZ2Gw7MgQhH6U4/VUdnwKrdWzHj4wyzrtBb2wAbmiOedL0HfXsuV2RPdWg4GkpJ12I8e+RbM1TbLJsH6J4YAMQ5i9rAuFjhKk3yySsLNjQka8IJ4127b/4qXkOJwREbo1XxLzgiy+CJ2NpzuJlZLuv9waSv6s9QMv4YQ7MBM5SkI3a5yWhZbu1fP9oJ5HbzS/y4H8QIlmGxPvGj5Rr0I2hnhVXxpXkj7bplAxr39YxkO6nlUzY9QzyNjG9typt6puK9n+5Q2W7IwMf8/H9lXwyCcyj1iEcFxkCAQLoPxfAwIFGtsvpNP9fqCczLqrx2i0RfPY6m6o+qig5KgFd8RixqsCY7CcVJf/oQiVp5ScyiOzZhwjaeS+FrT0qqOupBuQfQayqQ2Gukl6AqQBT/VwMt2Zqgk+ThWVw7rcs1KY+rZN9C+Jm6pnIbf8RA58p/Sw4m+tv51eAUjb+UMD1GbK4P+BUQPEfw47ACE8UjMJKVrVOZK814z76tLZCS79pYksEhnJVGkNPGHDgjYKaih1EP4vMNO235iMiu1lWoRwvn4J0hVB0G/XXIqN6ZOEm+yBbeK4/WxzwXjA0efzdGBR6EArQq9WZ1MWzkor16VgFsJvVgpvP+2yQIdNKTxi8LBcCfcZzKpU9OfJgOPswrJcTjLqx08F+Dti4/hdIfKgsurSCGBKCvRFaM8cLzLxs3Hzzy8RLIIx+HbqM6gYMvGwHnjjHCf3d/8uOBecSQ5u29SMcyf5prxP9Cb5Jlo39sCEUHN2WFPrPRmOj9Tx0tvhBnClRSglgSxRfFQlGm3pOO6JseYj2dKxMdrx2VTvVbmXeRsxY/HNDhas1flnE/7Wmom2wrQ5ECMaugqgH5qakcqg7VS8S5ut/PshFB2M/rGHSekMFJKk+Whhw+4IUZL//VysFK3m4yumMwGTj8fyhWtFPSdfk8FzzOd58bX+NzgQa7uxfLbjZ4flkHXJF+GDd+J+2nSZ5+6AfMCHohJ0QDPu066CzyZlEx3J+qgp9dIOqE6LAHp6W6XxeXt6WnVE9RJm6PL6I69eOLtao9JflSkpaK1wioCQ47FnSu2pKrvL1FN42Xe/jBck2DDjStEOq09eAml5lMf8PXBbDJE4z+5bcLpmhrr5q2EWU4q/VLROC0eKNoi9b3UTGhjDEHKKzlw3vFe6Cn+gcUT/xtdz//fghxVLSTDAdWhcVjUQsSbc6dn36QeOOHrihSkoiLIzObycmDW3ybXurPTJj4cl0LJAAlptQLMy+QVHdiQabWAv0gPJhZgsCdYgMRnqLg0SUhnNedJ0yL2E/IhKj0P48/o7kuQ9lT4fVYepBBuXaRYKemeIJxoyhDwCQX2KM2B3cG3Wt9SgLZufcRINqtyOKxvGaGYXdOCQ2XzHh7r0myEnLllhAO/yzQyCE+ixz5h9yygcXcn6AxkqJXnAETKg4Q1+j1+Qsx41vkLDO/kv5lL2CL7t0t9vHBijA3CX/8XmWX3EUkyVVTilc/uzdG/TGPuoFFIQ57Qur84mlYOPglQa0fPGJmexKcDx4oSnAwXKx1D7Vn8WjlHl6EOIcKOIWclnRLjW0rxLBOcaEGnFyNMf/xjN4LFPa40UGIaCuw/aHs8aUyhGt9ehQPvKofjnUmaiUBKuJfWHuTMv94CeKusOf/vfmGp/7HVYPWrHn7s44tRfXPURBAWrSZjXTHyd5DDcPsT5G+SvXjnOmuYFo4axyEVJM/JRuZzGPew8g8DQF0a09pO+KPXY3xUv0bNxhBwhw8+ZZycmojHq1GcdBDkUI6gjAluqpv+OwAEHKYEznF47T/EAmEfDGy9NtsbA+NnCCbnw6tpcCDW9p9o0AtCRDv+3820wElViTv6Cf4xXztUncEe2kReFopK0ED66pJzf9wNsGpjVE4VcRjVLS6SRkWywfKKIvP0uOXvmwHxTKNfcIZ8HFGsS7ODowKR7/VUyC288B62GIevKeADjhao4DDVOXW7PWCLggHWd3C5k1Y65SsfBMXtt55mGBl22Cae2LqlmsVzO4SP5X2RCjjKGrTrUL15qICRGvnyO9kozE1wTZR9jz4M7+y5ZtYChNsVOOryEOlafudGqYB7l82akHgod5R9q9VyJtJi2Dl2j3k/F3u61wraHAW4u4fHzmipTDbS0lK1ar98nJ6BZ5CFfMumk4jmQ7cOalvcNBQkj5NenEYnO6KmA+wWGDAP1YSUGhmXABl/FqdeOAJuj0Q+UY/D0VuHhgbW/1LgnJ7iSE3jNsdwUaKse9fLAkrdcohg8Xz2EkIk/Oz3jT8D9jPAIJk7otWK2kES9/9YtyJdSsL3aJVCN+LbAfTH45Kl3CoaZTfivSLN5HTVjKpD8ImUjwTGBpGytnz7pLdiNiXkZpY7dEofOgRBWqBojdHMQipTnimSc1iE0BxSGKGG0bc2jX23Nnms5P/BbHiub7/1oPpvDmhrfPEd77gUBrKFtex9zKY+t1YCiojfisttzgVH9Ktg7ksPie0JBKVXWRrG+Ui8zU6rVbwKy25hRG5De0xx0rOCBBbW0GbtrGOhVkNjl3YOWIfnCavBdXSG2sgmA7OG2+tK2IJ1mUjsaJcZ/rOXjsVGdpUoBr2+pcznlzbu6geuP41DACHHxbNhD37zP/kL20DAg0uIBGtmNWhsFtiGaeFa00tujcHDDaklPtk6bI84fiK1Mt+N0A5CXKomIZTc+bUE8cQIo1e7j3mKlJXkWSVlYLY3D18j/7MOTm5pc9MpcolI8AMef/aYm/F2QdkcoDiRjjTdO0FLf44U//nmxey+NTrtn9Q6vihwBAN++riKamelVez55zp3Sna47kOByDhaTeSmA2gEIgUZfz4M0SnDkCPKVCRRXDb2WOpffWqzGW2SWjsVDywWtIqlAREPmiXrHd2pBQTuTf0Zp1QONbf+zXQLuoqjqUBRdORZ7iN7Ffg3Mq6SN4QiqacZIIkb3zUXdCWlCql2N8mFC8L1kd2bJXl4hK2HWoh3w3xol85cxx49AgpVkhROZA2pi1vxcW7Y40vnfKlzDVWZvfVmfw8tDxe+p1+7J+VgDOdmEc79TAM2R+SPnIh4bn8ragY+xH2yP1CU0BW/iBcxz/eeRZii512vUWB3W3w8BfY5Dq6GOG3gSdo2EQHJ/6bMpaNoPfXcmZ+udOrW8sx4FrLgBLaiy7tMcKL0qKLBFwwJMfAcEv3fGXJ0uTvoP982gRPbtVu210hVGGQceWfEBAWbjlsBlCmdjhgTNh3dNr1esBgZPTgg4Wk7oIYwe9JUZgc10+aRF9L4CDHfeIWaYdH+LDku4s49UyYIXl9xwwEFVGBoeH4DktAlie2wbna/XpK51Pbt0+xNhzI+ROOm4S1sJF4vgr53/5IJO/bGAV+eWOurpLVR7r6zCCUjruNgDPnUqWc5Opi68HuiXROUjZbL2HrJb2K6GBlVX4rM7y9IbnfwX+09m5uYEIbkNkYnOIFEnYyW1MsNUPL/a6FhQ7PLIFlUPB9pMiylSY+TrjMP7KERn3FpbNVxnAJsANT66P/NqkDBp/OoLLYkVn7Z1UkzqdzQ/aKqUxIJeHI/8gVIor8oHB/ymtDga3CzH/bNxhca4BQ5tPYtUC5V3paeODffUrrl/wj3imfObW6h+XrvqXlzZvWwtQpI7wYCbtYxz/dsOyP0GngbcdZz35OPEBu7020DCIUby/ltAgU/9srTSqst32BKbteAt1Y3e5oasvdYgdhiPbZYCR7W8dmhHkx9ohewpzc2EpWpY0OziA55XsOf5RoL3ilkxd2rKG80zyveDaZk5N2DqpyoEAe/oU5D+xxvPHcksduhwW3ZYR0ZeTBnBJ2czfgGBYLHnZzqIr6Qz7VOroq8z7xZJ16pnICpcQwLxK8Pr3/XUMvXF2UKP2N8p83Lkdv2FggP2crDUHycZqViaWMDlX3ZFGioBo8l+DVtqy+3VX/D6ixwWVPy4lAsd97vKINsyTCraLPEtX5UkEArEP13mFRBrd/Jdb9/g+ZqlSkftD0eNw7P0DVTXhV1R5JCVChqIEbnYnlsS3SWQOTUozHzzp0vIfdk4CUxzNgh6m0ahj2shMsgXWqcIZI9ipC8Jn2q8MVh5InC0Ob9qcCcfZDljgsneK7tlPQE+G8gES2gBQsiTTqJ9J6CGgoMCDJNE+G1LvakL9Y9hEYZjqHVVAhqN2IkGe33pTNBHrAhlWrosslhTlnWcS4vxNzB3QreMkJDGONZ69p7yIygpoHOkY67llQ/uQjairpiKUsf6kv+VBVU3kL0dMZcU0LJRSNXtm5PcY+IhqIpbp4czYG5DpHI9fmsmOqnUFHkI9V6CniteReIeSJO4TGx1WOwZoE1HywmMB1jTmNWwGpU/jsnwScCB4XqNRtiXc5j8QJdPOjcg8waoWc6RWecCj8YceSzaGLN3piZNbLsv9jnst+VlDHQaE62naeowLdzEPRskoTKrBGx36CR7NCUifrYiW4HxCLEUjDQCb4JdIbRbSn5bVwY8erAeTaL/Q1pqtdLahXbNwMBfPlD0LT9afbVVWbMnBsbCZ7C7c2VhmcVkda6wCjOVxrLNXxK5p2BzbkEL8pjsUktFLc0wBX6aQn77AKQXcMSrnGurxqccHwrG4Ti/xk2qcSC0EkOxXjVHjkdrWJhI2fSkDR7nLFUJSUZQlHaxdvEuKBjpOjzy2xlCF1Y8FwHGAiyFhgBWo80ThkcA5g3FHXcU0HJJubWhVwqiKJu40rR3VdQVB2mXyb6kCZTYBGGS6QKMHotEJyq76/qw5xY1ETuGbIm6mjOSPygVSaXAsmFVdwRlZXxktf3FJKTLrrNJrdgorW346ArODxKcbGDPNn8rama5gUd2OMA/M9TUuEI6a423zp4ldwUwnmDq9g605n4HKRl6ofhIM6LqLdIh0eXhjmwSSN8gcsMo0M2kUnfXW/1NVTtg9VUtoDiS+OnEyPdUEvKnAMcJkePkREZdq6pOm5yPLVvBuBu4dWhkzvHjNNQhK/6fQ/JxA8KqUZyJ5VErfjGBlkWvvV+71LIKCjRsIs7PvHN7PB45QosLp4DDW+bFwd6htjcPVWm068rkIbIloEs9nwQG/451y/VB5Qx5I5g7O4wLObRoUGARSxGZTFfZLJS8Q+xzS8p5YNJXwXh2+sghdpOAKmhmyYYYcsJOMjmRjZ67+E7LbLB11kHZOPuzaquEprMy7pfrOb8lZVbXasVNx9FGmP405/eY1+9pGW6NYIxOyRCgIvf7W+iGYkyCDmfvQZtqu7+EfDf7MDCZn+fINszNsuLmz78f3Cs1JuWfITx1Y+nWYDlTduqY6NKSPMCAYUJIbWAKBq5q4GslCiyWJ4GCj+3uG85g9LvBrsBQi+Pzjilt6/vFEHbaPBPnLkB6BMMFHOyWBztBoGEX8QWvEy2l6z9n4vexLWwue4hyk5Loqz48FtatsVaMFD6vPTd/CzUrc/r0F9swvhlnQsA498U4eXxdaJoYfzYvOmkH4o7LwGbiUbBwdYN+kt8wtgnOHE/A+uYRoaAHkASIizpPACSOw5xlbhO5A9T1zijz5q4GjH1Un+ACTdK03zzJzWd1ITklp9RREHGN39TAWP6ENIJVy4ZcJi0MiWlzdDxw/8tbuVTfEo3j/fgOkyHbxIkTq3AUbFNmsJWQ2V9PXmu6QhrJMjxD2de1xnm2B+e2nThtfSnbUBxK64vyF9sqjRhrHlvo92D6DunTvPuaAcn/r5j7FEyAM3asvSiMaTbzPXZktd9f3KvgPxf6rdl9PpKTM3EIEqHgo0maQ5cvwPvbqIQO1wJHC4shNJkY8cHoLFLn4BRjKgfHtqzc4XNO9uwzgi3YAJZukJGgGWgwX2YLLFXkJqH1fvS2Q67FpEaOa2rwdQpPL1O0ZAL/RQ6mWy5IrKTCX/MFiu/box2P4J3dIlRBrN2giKtFwUgofUd66KbcIp7cBFiJvMt0+bdxfDYdIOqD5TN9Zj9h/YQxzQSeUqkf3YBMnlOGZhNqJlLmKxWVGzRIbCinrb5s7LIOB7B/O6iWlMbid+YAX1RVZ1HShFL8AVrfUVFW/N/XtqxXszmpe6oZt0LHz72kegJ5SKPcQSt0YZA9Y0dMISTRRPMEfxDKskrOh87vf12lNZwJFgbXh5gR9x4QRw3VeNlrUpj/G0gU//akijNwjw32rrLbfbaOys7KogfZjy1+yglxBbOlYe64TT46ew52IcumLy3NUszzfAXIb9DADUqhBVCmGZnjbjY1qe1rJMlo9y3vXqdFrgJSX+cQ1xXUEuy7xxnDnEnIcpANfscqzY+w1SGE8Z6tskC6RfsCJhDXYnHDCzPD9a2YeuwZL3B0kF5Zx44/viRjZo6+wybq5bYHqnBI/SjYh7jyUPTJ/hSE1Zd3TZaUPzOPOiWZgaKyj+hQs5z29wMdQAKNZpdVlz/NSA32l1n2bEjhuzd3D42w1k3WxdZsdM2FvxJJxVZAR4U4p3x2lAHxAMZ1qPg50vilPGlslaWAGsPYlUgk8hAeGTui+vkUoyb72vFNNUTRWimGrQkFz5Kq8D3ARJEZCHCXTyKpYzzBqMIo79j2lw/PN9tt3kodkd4sOqdUTAwXPRtFpny2bb/qElkFg+1XlVnvRWz/kgODLNkb2/fiY9OweMpYhWBy26c6GmCjj2aEOWsweWVMwyRjOFl9rCCk5aSoy+srPxInYqn4CqRS780blJYhQscFUE5lyMBMpvRQgilzbOI/orGPUUckI66Sb1fzNzSH6lvfXm3Dsd2nhwzaakzGEFqiM66dUPTenAB+BXvxtmC8D3I3WDHx4FDnhQWIF9w5keZz2ohlMPBvF5ftgHKnh+uv6c1PlZReTHXw2hCGinFFEoLqU8ME7BPS+/LzuicKWVEGNt+O4mcAgKmvRO4KaLUSKhQOZeC5a5wGsa6Lb0HZWMWrzLBt7Wu8k6j16sYfS6K6NCXU7eAkyiLanKbNDops01ejVLvzpgW1DBaVP+EpRuRz0cxqy7lSUfX2blfqxSu5vCOS/5zpDDM4CVRZBUsEPIp+R4otWaT6fM4B2+BcK6QX1GXJXClr4P1EcQ7aALFyNo/3i6BWSJa4t/bxSv1UBEMDl9OMJe5rWQWnfrIu2fepk6cQJ7C2iVS73vp2kdXWUiqmxnu4ZKHrj7EBPoJXOuRhYnj86ihrmHp5CizwmyjT7xKVCh56fajcFLqtHvuVZfmHQohOJYqV6digVAGW53hrKAb701P5uZskPDXTtJa63l85GfX3nK2k0Rdy75qsC2hnxOE1lHVVaGsAF8oJsEuntZ2JwHmg+0JvJU9EeyDPySDb1k2z82niad8F8tThKl8NSVuccqXRJIVKPjhn8u8cyyvy0x6hqksG0L9jVzjd3DftzGp7l0L3KPpWTAXa2YbrISbPRnSSPxojJ/GnOPh/4u16PXrzQOSRWNgkQ/GFK6GTjCVudjl3ehNMhKDrJ8oIcg4OeoRjqsyt3yamQHY8QPqY5uBcCXTbM5CYKU2eETKa1JuP7g9hnQt23pDBFHI3kQ+RCHlRdX6CDLHtF1WQS67J2zAgD8HZViXDG8KPkd0DNGWJmYWyFKefmz2ktJwmYLbnnMavhXHX/fHq2+9ADxWffzo5HN+q79GYsy/2FM0ZrbgqtMyWJmVbDO8+vfuEfaX7W0yN/G1lwEYCkuoFxKnjj2yo8qyXacSLn4E6x58uOqLJtiTOBr+xq5QsY4eoacbw3ekEsAF8JLT3/j6ijqselTBHujgqP4Rupi4LQJyj7UsFImi/2pDSbJHHFU17cUBiwxE6eRuco5uw1yCgGe9DdC8mVohJWjUSPMM3dqaEGBloHsoC3Y5SWY99RcrwoVf1S+d0mg0fpcWsUuPJvmg4A/CpPQTi9mm8GYNZcK0PeZsIsqUlNEqeVSD3hx9rSl98ljjtNV/5zcDi+mI0eqyNVss15d+eRy2DwlVcGmKzdlgQPGYL9sVwsocfk8BymJZWMGaPeF/9wpmmYg9CfGonBNZkpT8CytYS7solTV54plsfilQefKok42cZe9TZeaK9e0nG4vVmXb2/L1pkrx9WysAyAOec71Dq8NmlilhSXlP/9J+pCHLtyYNMB9B4NC4cAWxlufs5rMy56glO+ZUpft7/ylZHpyG1QpTWi59rOlv3KpY87Ij4jpscuH/BzG1gZYsYrlyjaPwGyfrxh4XlYASsgGytLVIb0/IsFJDUrl9j1ofpmNW2UufdErvWRmT4pxDLK11yh6v1PSLdLYSlQ4V0hsuIQXIBZXfkTKLm75zVkYbOUQvxQ2rLde1VKqjKBzKW3Yo6YY7D/hXN6cW31DhAyVsuAm8ppYwwQUfDI3xCRP10XoBTH4iWY2SLerH8fNE2EZKfIGxyUM+VafrzOKK1RKRt6Xnr5pzHgI+7VpQ2avM83sWQbdMKzEqgIYOJeLcKliEhlbhjjUMTbwSmtdwy9FnmJddVZ78VsKxuiPZCFt1FxdHvrN4RxDDDx8OOGUbpujhyw9azpwev+7lLccDYlxdejJTzZD3J9wRh/89H+tzoF8TJwMV4kdLJInAkc86hF+dyk56Pas8hmhX7H6vhNcyT8V37J1UScnXwX5qXXgfdtwPfhjnesbDqWO5pyeq5TkLjge2/TvZWwqFIeIhLfMM/8DFqia8i4GoPxF6D1mgm8JWwljoYty2v4chQD2RtG5YqOS8/lPbEjnzIMMFt7WOdcLXXShmxCsqoqnTGczJuoUfA35iWJv6HrYAnD0tfTpNMkP4nRG6jobFJLoufHDutmqxa74hO87vp12/Pe0BjRYdwaxKjZrsakavmlZm8Xdu3npbgO77vnNeh1Bmo7sXeP1jRRvlHckJF1m/VtMNcN10eSngc+XcMWL3BrSTzVMQ3v+IYcm58jFQU840UzuF8Pn5yV/pGZdHpaS/b83EWtLopA3Z3Mf1ivF4FeGWy/kmiwaytbZFoSyWxKu1Fkwp1aNo+h7x46eCe5MCSrkY+zK99B+cImkXYdPhrPr39nFnNn9TJJ/wXPI4llpiiO1lD7+YVZn7yx6tgVb0q0yw4FcS7GmPJCWmi5LfTFVD0ALtproKUy03JAsEvNZB6FbwBx4fIDXwtH2p5i+BvTfo8Awpum4hK/pDXdUrxUXWlTJTr2pJWa8IIxlbz/OsEnAkyd806nPH6Vy3iNEyhTnnBD/5eeledixcYBdJtoi66luGV/HfMZEz6e8SzDb4GaIuTVt905nsfgkC28A9HUHNghUNkr+z3brnOQk9tySv+qwaAtIF3RdbRj4hvQUdbZqNP//kqfltMUmRAJwbpRNPWT0ENcdAQqvgO+XbfUfmk+P3Jt3Zio1KzmRShf4MTwhkmRrC/cFn7EXQweULuTxg4KuvwIIoyhgSIPIH+NBUEPX4IKhasxmzdhlAzy6F8k3V6HNuqrapafrgrCBNzDOjnghrEYQXC8ngu6eB1ZFgvxaeoc0m1W71Kmp0cHWQW9KF0GZjaPzjutn0fgJMtYX1OwLNZKVqssouHuPQsodBzb6KuFAg/9MQXWjX/9OkWCMA6qHgmVzzohGvA3L3OD/nffwCQNNZsCxvAqNbQW+iuURFPd89YMoCu7EXcC5XWPiuhDwRb00lk4RQLBrwmBYxMvVx9zssd2San8jcqWrC2W+kuE6OqjkJCV/0UDfP+Eg4bpSiUyTX4u9ZDWKXI3yhUet5l12MuKzlHZLv8EpU/UUfRciPDnTWddG6x7Qye3eUBxLHJAdlKrlZqv3KB12fOl4+nupkRb4aQPeGl5uRYt1FZkcRrn4DJV0UzsvsJw4fj4CHmJFbLf99bTCCOdDNuvKUy7RQWm7vLSu4ROvhFAkQTnlWGh51oE05ydhff1mBAw6yl4VMI9YNyOCwWkcKQb5H9/d60CyHCnjq9WKo0l4So9ZtLqIqlayzG7GzPCFQ6m+QtwS/gvz7ZJDutgKtl1uuRl5R638XnLz6BBlTQGDdyPW0jYOaJZ5sncScIsfv88rupGqa4XdHY3cp/IKYKKvdQeC7OYioHGWQhXuVx/ZAB0dPnKhBBEGSYt2AjkkMtWOu013KHo9333v/B/Bko0WF6DyKynK4atzvMBxH9JPHrqVA+JkXkvnY1rJMNi8Bl2IlrLgVZQ8vAkm3+pqQI4bWaDiOjkMM1rZu3Dz8Y96lQvXHHGsYtLbH0jNnL/LWY8o8juYtnnhMX/a0BEM4ubSk7KTluxQDTK2WEGkjU2rGz53069m8ZlwuTcc7vkQ6phZcrkwuYEAV+8n87DOVEYDteEsGfIn+ig6lRnOeKR5O6oJVsinlwoN2Nu4f7hlbC1snEyDpMIbYZfhxsVvC8XzsjVThpAgygQdIbwDzcurf+/XbWdrHpYnaq0GCeH0eJUGxxJdumtHyfpH4EGjfLw6uUUmgx2e/dyesxQsbiYvlIoLHgdmi6D6Ht3Bf+NlDXL4b0fO36nYdb+PkTCkDt/48IiToHTFVgMg0g99yKqG479+OdQN5Hvxe/MXfrNBy+aoHW37e2gKlAf5JOnqwJILB4MmWB1bOuAXUAE9bPEegur4xQ82Le6VQZJyvufS5Rb4BfuAniFxAiMXjO8nTjfJCOz6fWYNgkJ9fZMAQmFwyPesabtWDsHrjHhfY6lV8rzjAweXsT8Gfd4rxbLGFC6Fz+biSX1g7eS05HdGaS4ok2t0mpBWfZor2JAk6ABnoVzz79aT1Yl3l1Al709PWIuF7JdcWrNwyU7ZNTul3BQvwdrlYn5vZKshLJWjCK16rySXkzotrZVKU3yJQBKM05Q5opelNdtq3xLETvCm0ekK3Z3bmzj7JBNj3rMoDOuFN5FmSeiS5ewPK+SD5uuykrk84dEjDt3fK2yiDUd0U6OyKN5RooqVy3r0ZrAqfIOhnh7RFzqS3GfbZOcbMHinrtq5KHxp74sBc3NCYRCgsK134ymduVtA3jdz6OE36R1lMDmfVZjkDwAC7foWxth9xBNAzRTuLnYT5SmCkjLN3CU913nXZyJIaw2uJFp0nZO4H5Yraiy+mwpRIMJ9K8Zi6GlZhrmqHPvu6kcl3g4Zj10kb2cwm/k2dmBE5IIJYcTcNLF23myh187BYkQFuAvz3oB1xF7J4kZR75neoKVerlDLimqZ+OC/zh0yga3lPUulY/dLdngz5eLZqxTTi9l5jIMBGDSKTtYaGlsVex1aktTjUWDi6CFOQcpO5Ckz1psgh7gE9ALveG1x24Du9d+SfzjOzoe/7WwP4DNH5CK8RrLHqCW1kHD9+3ONzHDTlL4fPV8R9+xmFP64wE2+/alKAOEOo7Ix6mIa5uHIFA+hnQSSWeRpefvwHc9S2LOIyriUETX8zAk7UH3NjwXWvuJTELpua5i5KzOtJGxXyiRGoXCOPQUWCNeApC0vkAQzIUtQNcuY5ieVOeuF1VVrjD8sl9zM5m1pNFuNgl0RQ+1CfoW9Q9ETQ6gcH5Up84Xhu7x2c+K3klcc/V7mrglfbT/KkBAYYEIeabtrdYzKBeI8UDXUv9Dz0ZO087sblP4x2BsfKEC1R4n8cV6g5S9LKX9J/5zXt2pMfc9ccn6hDyJfRF2C3rX9qMeqKNPP7ChiqHCKbfBzw99USOmpOwvCJb7hmdkQePF/Z+JYw03/dZsQzy8WqYwKKnTzMnEgohbu4u7h8GTgM+WV4LxlWRuhITk0YtaLWRPDb6Kx29/pT4x7h65pjakTDq/9wswA+TBvQGmVYTBKUKbzCAMjJCsSO44J6AB5GO5Ige1LSFD1G5nUOkdTfMwzpigCJkenMHKaBLjDOtP0K5xsy++mSNrPToIgjm6vHIf0vKyQMf6j6BWDdsJT4y16dj7gGlOycuCnK4RsD3+RXcs+n3kv8Pe/qREURG/1SVIHWbQxNYtCuT82rfuSQ9ZOZIlqJe3On3LJ0z9RjCHctlyqCzWDQ9tQW8/8QUZsCyTQ6ZtzszU6ax5VDICsD1mE2oBhnc4EXHaD/yQtvcTU1nN9S82+sF7tEBtcbKvhQG2Bu+30rdyZ70EwIbx3FkFINYStHb0dVP7zQaQ5Ffb+sOGHZWUS5YkXj0iCgf4XL1hJj0aBIvVmEZQb7pDA0842iOafGrzU9AbvX0N6u7khQ5dsPkC74TNEpzYCctXtKeaOhX/y+IySTFziuuBtHTIA22zJmdKguTEXGFy2lIknJm/ymwB0/EQ17MAsWxW/QXGOwejwGu3cGZLs6EnNOCaawWqT4mEFNDFeleWmrQSimOa60wBCzPPmNVQ0U2lLXfwo8wlM9gVWHpbId0ycWyd7E1aDexrK2baoSGOmRmaKgYeqhJ/323fXmO3M0GNzklxLPRD+pyc3SZ+IqIZij9OfJG/uF20gmgqE8kXGJrGWpB1KRuGfNueTSaRLcPLrT3x9Dfs+Coi8maEIofREYFAp0BRUYu4CNfpzm5o5CfgFeVNgY8ZUAkTtzH1e+uWJetSfarn7ctutGNyWuNCFT5yyusngqpAQvlEnImHUS3pQm7aTYkkwSMQQJU8C5LslA0OEOc3iITqxL5JM5Cv6rRbVjzfMJ7114R6z78AY5zI2XfJYwvLu10c0otbh8Dr2TCjendFrrhNM+hbaIXRUU/FOkkhKDXCKxqMFQbGCoj+jeHaCq7JuOhP/Jd0PT0Wa/MSTArlVInr5zhwF127VChvv309iZ7PiCuhQldYJguk6ouk1qNqXTQRdhhVxXdGn2mk/MBHVpOOD9QtynzEW9n9BXFQPgCJ3kK0qq6N28f20OJzckaJ93eaRSwihDsZrgq24QrsVjnCMCYUN6NcCVdicNKqiCNtDyImvtaAGw9WVRQ9RfA29RuQJ7PKBwhktA4tduR0tY0bSqv6pZm+dXPZZvurFAh+MSoqtjEBdvwK0YpgWfBb6AQJPU7JuI5vaeSY4IFRuQfw1MusQv6NhTM3ScImjLd5TRtA2HKlj3olgqGdeIIe41/pJvqM0NxA1JY4zh7TBLK3oLCv0EC9hADJWfE4118aeXHf+ZirYQiqKNngEyAKjeJ1clG0pDU4iqj6pL3Fxz7xiGKqy8f7VjU9tJDiQT8ibII21gFSk20pXXBJ+I16sUz6kLjvJ9kwceuYYv58/ybwzzvQmfuNCD0c5Qk07LvPqcxFQ3zpPRFlIotzX/t3BEjP1oMDyKlJOHs8wbULR0llNpe+yYQT718cgBbptPeLC+g9xnAzJdJC96lU7hj2pbLOCZ550xlsoFilxfgmUlmFSWVgOdQSydQEzpJ+fF3pc2A6SYnhmFAFccpDRDwYIgIGAZkwprF1WhxPBZjyqSxT9HvsNKPf7uybLG1rDfuhB3PnVdWabuo93wYQhlXngKBJzq10qeDErBkFvzxBckeQcctAEEP9kgQMaHAXluGwBS15cUCFtgGDvD7KpguGPj+1fJnN52DrErAP/g6pJXmpG+1s4DG5JSTw5lnRgCGvC4mKhuuiyJ8uS7c5nDGu15QKVE1knPCJxlNag767qb5phkk73wtRZ/NHXT787Ek8WIuUr7WGG1oRprz99nJxSXeKZBZArndIxRk6C8FR9OvoxcniiJv3/Fbz3zZTWdK+pqFausKqf7tBbPNGd6d0HlkGiRUw3CJ++bp2YJdWjTOGQZFnZnsHhTqEgBkdBjHwFVBkTbTm6zHrzz7I+TPNaw6S8rkqRUDT5mmCbequyFa6sji2ZEyvfjx7x75TehzRyzO52KJW+NE8eW1c7FLtNRazHv/tovy+J2+69Ey3afhifbfT7IpNViNOJ5FyJxc51aqsPImCcwF10g2eozgJXMl5ZxJUSanyVokDtDaavA2EjUwIduq0D96d74mDrueUz3R5icJ34gTuIEiIgVVXsMRbBje8fNB7PwxFeAL4Lax9xLCkK+YV1bCOM3Y2bJdSiu/vLDvlFC7eclNpfgfuSHxTx/hn0BBcVQ8hKUGaxOrfngsqjGW8EB23ol0lQfllSBojFL3Nc12YGtlfQ4oC2CMU6l1uubEfatjM8585mrXMZcctryMTmaUeyl6hDPNvpnkPeo2t3JHvHd/kKA+AX8YPC3V4vA6cQbv4x2PjKJ0Q2NhIoO3Gk4FDpl56ZO1HrPyu6iY0Iw4sP1yaoQy5XNSPs7KU3Zr+X1l5WwJcgfs5D21fCOggxmPKp110/P2DFPFvBPrHgw0PyKinabKENTFpBIj2hIHWbw3NjJKQHs79BX+8ZDbWxloWrbjFquSYnpiEEVZ2LeF3bDuvVkOf6/lHMH8Bz3Gu/VNQ3TIwgxQpuEy+iWAk494PGG4VMclnd+ismehuZW6ySdlRRzVYi7uUrkk0iTifzqOQnzuvLe5+qpgi34aCmxszmLkps0tgrkDxefYTieAjgQdIEJK+k2OaFv8h6r9R4EQcJOPFjYp8oj3CBmeE6uRD4pFqePtUl8k2EDHPs+KbnhvqFS7hHDGoFoNzA7c2qv5rjzEvrEm0eQJMnFuWdg9zpqLjy/jIuXQbyklHzhLj+dtMeRaYd+Bd9nYN9twLQrKu5oaGPU2t5rGk75BJGpCmBEtmht/NwDnSSQ0Fyzug5L8AAD3XUYMYjuCEKOBt90R5fcKuMUkzVXbGiFMVo+F8HuMBkQosPlCaEDd78DJOrZoKNbQK/6qCyxoPTcNF3nRz/cruUF1gCXKRuKrnQ9oRoWi15RIJ7nGNuZUnNX075Eo1d3/eLvzqtU29ueilD7mNUxRFQ05zIRYlsmKz9B+A9z2nipIG1I60Z7Jzi+i74dIshbePDLt9QAiqxYk5xXBvlubOA7lp/8uf0Pek7Dhg9aUtijl3rEjwtHdsDaHahY8rLHjzKaEo9r++lD8wOD4+MRctQO1U/IS7CBBgx4sHEd0NDVROtZ6gAwBPLZwGdjIfTGWIQrPDh3YUFzS7wi+nGP6ZwPqCHKshkMd9D+ZCVYBXz3C/vRvAh9RtC39/c+rrzoDGza85rzr4qjfckkRw+Bwb08LMFXaJFtcIpHPOqeapEe8vR0GwWKw0Zb59HObvfJMk9karUTRUjhj98SNChsxgvIPAw7O9YAdj/Atd87uYMdf+kwU6TvwIBpTlpi/C8eQY4G7iT44rXDv7dcxt4nlg2xogMqdcEfbPKZ23m4pCV+hlXi3WtmsBD3ec6OQpzEcy37/p3VwStwPMMhRUMazMTdRPkLW1t+abIoRnapA1gcwLNDpEEd5lVG1LePpznuMXL1sG4WbCBQ1e/PSdwd15DKVNn1x2c/Zdz1OYecG+Hv3i8xeLuK6EFvd9ILSXa57CTM/+0/cKGPsxs1iDzsndKDf93etAt817HTlxYmiobwwHCGAR+jC1tHMiQ/v4jKAzXngkvMdKar6QTwmDPtdiG/6XlWrisDpY/rhqbbaNl9nHG8bdyhr3wWKitqmkA0L4P/DwPgOC13QVCRhbkk2c1l9HOpADsRVZuZ4/ptTfFZMOagi02U+fmEv96gg1jgQ6Qjyx9CWk3qZp2QRuUepG5LaUKwZTKDXc0BAvo8dajUAn68tqb54DwtXY4fG4ewNxFIhI1NnqiUR8y7PnOh6ze5dUf6gJhwPWhEy28nNDTPG03rLYgoqCPMOBmqGy1VTrby4QxkZ5mx1bpZfxcxJpftFNx3bTxslGeeci7vhhCvGrQnM+Y+0pKjk4g8hxEayaQkTMsswlcjWbvWzdtmG9kR0nc2rmfhK8BC+8G5h67An99D4KJmEmQxnFGgCc/N1g3wCDqBjbDC6Ayw7BmpPFb6/LiYTsqJCXkiakq69c8ijaMVRGCpNN0y5Iz+BZG0CEBsIc1mJg1HPAEKc05NALy1DMiHhBUxC33krnYaQzzrPuz91YdGYFngJsq6uiHKqdAjF/eGeLXzQlqjWFrJitvL2bKso8T34XbZdqDmUVrD1h642uFGd7pH6/zSW0NxJzGCS6+nlSlFZKitxgRWrUHFoNtWCEv/zmiMnc0rkPNR1tI6xQOKZxqTTzRLw6wLx+yY9vAKMPoeGoqauYFbGxSAv6ceJYMqpjlLwU214SxMEpsXhPUeoTDsF8DNTMbzIG59h1SD7NXuWQvfrruUCBAzBXDoM1EsCX42Ghx3DDxxFgDHzUzrPCrcjqL8gj/wH4xtih6ltF0MZjvAhhkKj9qJBPLIYeyfu+b/SfK0/Zri6R/1n+Yq8A2tOp4YZOI14g1uoz7h4i55GzeaOGzectMszJfH8tT0fho5NvaLWUY4GjRBahd5+nV6fbk02HCirC4z0+Ny/7hRRdvApcXWwUXYFLKFKgSsPNvtzeQnEdS5ttJINcZw/ZqAj3R+MZuDPbyccjOsJH8ZB8BeWaRGhqkpCDaTgfHHHLHRnon6Veqx19LNZ9uNffbL/qBxbePx8K2Hfiy8y8FslCeuJRrEVdwFHTMvO2ujvbmbLD2sVPu3cRX/NVMdNewH4f24VeiHPtovnD59B7W5yPpPn7v52XUJf0+ON+0gs3kZuwynX6lW+/5cfLN5Q3z9/PzPMSWzN6zHa/nD5eLVdYi4PEKCcRvYbh3NUvaY8Duw9m53WngwnBD+OqZr4YOQbTm4lXYm9GH+CJQlz0bocbc7cMQBZ4cTjmMUAaD8r3ZpFl3fnJq57Qb30YoITg0FBqH22uHqP5Ar54i3ZjmADfJ1F7tBSlM4Oh0nU4SFpR3gWbSSv/+sfVDIT99aWgCCcGjTdrfEo8hSdy8QQcqCKEAAR2C//px9+iLnvXQ7DHvqlsrJnW0uqBpLHpmMfnYZMaxKGWGp79t2QC1XG+06MkPduR+4rkZmsAQWRMQUHS8WeUWm/Bx1I0O5mKC2C78SSF0ad+Tv8PipJ6FwZtit2TSx5xandR1q8db0HgnMLih8BAXJwJjCKQ6sP51RdXFGAaAvqZ+cCwfaTviH0CwoBEZxNYdYgtPnG2a7UEGJafhKZ/R7+Xfc/OVCB61qN/6PR4sqWGJuqsh61HVAMIdvcuOHrxHkCvBDY1Z790/YLdr+4X+gZGHAx669YRN0BWQLlD+HtIsDxwcfWIajZfNQzxEewAv8aeYM2SuGjcAMg7T22K0S80bDnd6I1jMAYKA0FIXOfsGOh60aN9qSVItiHlzKj6NcEZs3eA5/uj2vcJtq4R6vaUheJdpYrb5MqPXJSx5pyutF+Dp4g86Gh9evIUBFsZq/qOqwmnvBH+DRkpZg+G/XSSjyET5ViM8c2jmLxraMkHahr3sioWxKIoiaH8YXYc26XnTiHo+NmNaKvSW4pcFqJNX7q4MM0xoIc/BjWQfA9vFbhdi/YUqiXqhIGudHJl+B16V8Oto84CrWVZoHbcGsYCEm946GkdzsN5yNUe4xGHbEQcgKUvvs772WMoXlG52bfrTytRu7FvaOoIX1YrWIkrGFh7aIVS1OtaaiLwQRTysyiLJb39C/H4VFBkvNotUayDgF61kFT/U8PDw2lGTJ3xGlvZh3k5ZSAncCe0WXbMvOIhlb53D0AGdG/lNT0WOK6cO/yymyy/MmPTdkRmsy8SJaoGyTTHba8I/F2VEWEi4sdYhtrqyYZJ0egyU5MQQLCWX93f+DCTSGby1nHCvqH7YlbcCZHh+YTah2yHNVfg6wklhKfakkTwo2LnvgD0Z68kPB1ML7qJFaIghjNeKEbH1ALLuVgxeBwjfVFoor3BSdbocghZKKNU9FgyM82X0pr0komv1KSoTMAMQNJVcwbr5lAivrzbkVgoyo8oxHied6AUL+Ya7N+RPo0bHQk7M1Jqnl+N0LwFJO4hhXI83caZk+LG/GNK9Mtx/JMgwPr/+m0K6zSsKjVNNDtvxDtW0pjCg7/V/EPfSoRd/6cuJxz3D7Pl25hV4pRRUOXtI924sewuLXsCuCqyILV81GfzdS5qA74EWYHDvLlA4Ivr3b98OdkvOTxNCb1LzCNr0/oWkZakhE+q2JCoZXTTFKX74J3ywe4lWjeuZYozAEEOBsjxtm8B/QEw4UYj07sWAelG2ScXMpCtoCzfvKXLR285fnrHTr4IiJqRkfat87JOYAGVPrC6qYSCbjBTAlRpqEI8l4uPRcBBey0d98pkge/SED6zYWOcpeKxdTuTf51TWRBzlXwnyVkLgQrl56IsO4TQHW9KPyJTzHgsE07XG/Bj5e6IAoF3QzZIRcaiuGrWCZhG7HqrvfYabs+LE7d/5Q6bWERKRo0+0X4GgtT033SoV8hEsOh50c1qwDhK7t4p+5feg/RjBDTCL/rvGl61I/Jeq6Q34Sk+V2Z0PaEpMhHpo5me+dtnKTsILdOdzRHrNP9wBtKZYslt+LFMqG4ib82hxCNsPwOymjp11EIiAhgLpYP5lps47+dlvNm+eIOtvqIIdpMMTtQl10fywJHtnjzOqgYgV+K3h8orfAqfNswgkchh2greMmXoMr6ZynFr1nkOPQbnLvkL6bKc6/uJ5X3AQwi91Y7+0unv5RDDYps8ddvFj82VZCg7FzUECIO00n1R8ATfh2dOLaUT3Cx0+QWMb/K4w8iDfAs/YYo4KwGf45GAnGR5QEnqoia3YAhthMM5DLjzIu+52eLdS3bXdHAkcYBsIzbNlgy4Ub111Jy/mpK1r67Ie9Xehoemm9+WNoq3RqiKCuaW9AGJNIqXjHioUSwnJEpIDwqAb5YLkPYarB/xIBeJ2ty9z0zjGF0uK6hRo+Fi8gcDonlhOaSPatS+QJoWRul0/WyMX/0EkCObIsQ2cB3KUT7OKLsGun3Ju/T0Pspuv9mN66sK+FN7kC0dsbcECxKkcmhFtG/C9b8INnlyonpzcHu9X68vDXfqW6MzP93gFvnn5v3iNH2T8SHHQAbWRo8U1Mq0q36YxyL20GvylxUEFrh+oyHjXCV7sjd7DEZX6Eetb1r8UqU+LxcBdbaJ1+iCF0seDSWQoE2GU1G2wztOQBR+UoY5L84hjYlvxQh51Nh9GLaKEx5y8LhQu8id1NsKAkxRu3c8QGu+n4KmeNwCN4UX8qjei+/nBgfrDv6gCiadbdohDwLK+9jZYRtVx3eS/ecSZv55/eyQ6iq/aEYuM+ZYHH+zpIKpKzOCFA0YwtWyzsLgZ81gfnBF1CdL7NXWDU1zuCmp8fsM7tVDwRmTl2wA6RNiCtdsm0zhuw778IQlRe50s9l1LqWAS7RlUpbVjKhhL2ADqo8ARpkf99sunqhAovRO0lds/BEBwj1HDoU82ZPlrwMmp7z/6d6NkvMvnloYawkFUaZI94UyvHWKYW4zN4WEKfAxUIXMZygfELGtEXcOA9sFhnJfMB27rMJkAztCkH6Y1SM42Ng0IVC3hVN5HfaFzEXifYiGgXHqusPGxCxDsYqCFrSGPxgYC5WRhWE2uHyyjiqGYu+8oedc9ROpfH8TNyZzSMBLx3k54Bs62HmPHZzuG10KXvc8DkintHJwHoNdQfoYIXnVGM1V08PjC3iRZVfNQodZH9NheBsyXxHSQL9ZLwOnn6cdOSXeg/+hbUtlIpYbjVWHfYSfv+LhR1S2PfDUqPMtHmv9W/3XZ9AolB3mrCt3LLRrmnwR++OKfi7wES6TT5cOrZPiHI0eS9mZBB+uBeHrMzKE0JYNrQJ5CL0VhPIWrI0DJla5lYQvxgrr/zHOkMUlSMJG6Glk9aqAI0Y6fITS4tYQ5Wirdh3xDLPKbUuzS2OGXXFZgOCNqfhaX6Yhj7dM5V627xq8Z3j4sv5xQkxkn93xduERQGS4QvP7n+kxpVJC/oB4xCjSOFljKuB1wtTUs5L+0PMicgbDwy5pSIF/WQVppzLjEH93/3SD5ANfM+LFK/4vG7dHEkizgNHQf88sTfraIuv+JYwkpFyt640Jjw5l+rXOD94i9f4IC5T1rxIjIzMImCMZRH01jK5jXpLPQ96+FzsPcP+IgznI7Trg1iLXSZ/CLhbNldfOwr8N29UswJ4h9Dgh3mQPROOrxNHvn6aHA74LoRwB8YY/aSrEpJzRyePMbR/4iAeGju8f3/IdVDDejWv7I41tjhKq8im7iYQU/l6weRvBvZig9URSvFY+6xX17pZb4ccM757cj84yaJJSQaB3f0QUHjTXQYm0xAupgYWWrU1j4w0x5xQjk4vxulLP8QZ/vFH1eAHfFmk63nfPQyIt5DhQKnEr3ohFSI4rTZr2mGZUkgcedX/e03y0quzH9idMEFoQ44p8g0YGe3oh1U4qTvGSP5kHgDrWZQTs+NQaFEossxI3xBclRWjxLww1AgnXo9H4tVKdNkqZKz8bMD1AYReQY9FKL4mSZLjDGoLGgb4JTZeC/t67VeSPJsUTNo7se8+szzBsuVaBQou3fpc2KeBNgJSDrxoLrAbJOR1YjiiMUuflmpS2ka48gMeY4pPYxSe60djlWdLF1HqRjbJG1lVuKXyDBj/dtR9PK/B7k3lce6o3aDZ+Iq07TjjOoBbsxbHljHGODwXJZXY9ab8gKx4QW022aDqssMU6uqqBfsgtIzmMOaCdqGmBqZvh14l8WNLqpZDiHE2V/KBx62q9RCI66qMxPd0iIvdawqut3pduzGQkQ0ZuJBiwXQpvKRNGbtLsrjnIg5jWM2McmV+kI9mccNcNbSbnMjZlmnwgoReB9ME/R12C5qufbgsb3Of664nPKrUXd5AQodO535rv6MQdZaCmOZTruYjoJ+ToisT30QA20GgRH6PUlDCJdzdrD0px8pduAgrHbdhEShlFCYrKXVn8AJI37rKr3b6ZlFLB6pnIfLrIbs3RC771FhRPmaxeFvR0+AVXHLxe7XeDidTpcxzgQvVm1LO4YG+W2EOly5nOiiP1b8CZztXzBmMdG11+qdU4wMmJt3EiJzL0yzVHMQPAuW7RrIi3nvXGUoZzDhvm0TYx5xBZrIqbwVPW5b2oojSwCJwiGD0EWCLsDAXdM1LfqzJpE4MvmTd6vf1k/LuszvCRLONFibWCohwY3IepZ0QmkHnLdpFjsQ1Zf/0h/8j9PADPW6MYHTbbl2Z94dn6MYjYwF4YnoQS2M7RcQxoWgrDveSa1CYNDXaV5dlmVuYoILj5q5uYuehVfE2icsTF97tz3ZyIQbtBP/xku6ze2hEWGTkYzsLUHCH/zC5Jopyc66SCHnLmXZI3lLurvF5ROJBqrn+GAi495rBFF0BcAAxrO+d080QwlJQ5jYkvyWLaxGAHiyF4J3T2MjxPuTQwdZL+a5nwdFBm9rINptIpw7ZU24MbFZytOH+FdkH07/S+rKc59nlIBaNzlpnlry+2uStU/shZYHEaBowl6tIvVKA5pwvLw5J1Q2pseKxBSyoeO8YbhONjPmwbxkYfvohCYcXda4yXnVPYy0Tgw+DvMF9e3AQCyUQW5356zwqkoRbzsP32DOGh4HzDfrdQ1sThyldrjBN0XxcMXmFFtk85jhKPuKJEa3EwUUJZP43PYRoFvk7uRFyhjydhQxVQlEjARcHPGXOAju+EKyP6UkbSYBSpYSgpnF7RfTsksbpyiP/WxBcl8TJ8+UUdoKhnUbbosHV7vVa0L+TEblPT2EZULhqAkfbxKFGx5T1U5hznvqY65VswaE4DL2SSCob6xF4elA3TSy4tev1JC+34vgypKPvzbgYlHER2Ygy9gLc50NJblOhxm4wcw5GyktABhX51Wh7b1u0mB30cwVGeyi8nY9MsHzSvx5nnDFUJ5n2ghQMZdgBfSm+qlrqyc/JmXzqtWMoDOCxoEcLKlt2FCxzvIFrxy8W5EqAfe7hRM3jPUwIvZt6wq+NxRv9xQMlLWOhScgvMjjVawNHhQzwKA6PwHtH3BffMCuisdoyuCjRGBrtJ99VGO0LgezMYcxIcjtCY6J0AKvFRTZArjuGZIxsiUl6NyX+4GE0gcr8EXLZu2+4Y5kmjEO63RH2PculaXGOGtZOvWJpTcbmw6n1fQor80HsIsxoeBR0XfLNbzolbrF0d1wXOzZsgsYqo8ZEh5zpYTr9iewTgda000dY5vmG9pF38meFDVwyBEKl0+w5IKqowBWlor4/FEHl+TP4pwEkzWV4CgRkpMdQgU38JosBWCMswoR5oVYNGHxsioWBB+44+BR+W7pIFjczwIMHpOzALC01XWU9bOkj7avBvhs2GrON7g2hJftAUsLsucnXKTMvgMGw3rQEA3t+f3jHEZsp/GRgo1Fwt/hLetJ+ku6gUFl0SM5l2sPjQZyLrz5uTIC/U9gQ4/JS4lPbcTTYJn3tINsJnoe5fu5u8jnExDM99JjY4cpmR18IPipRAvmtt0VNKuzlgeKfMRT3EuDTEhMuuZc8edd3dtCHir/dEYnn++MGjVt9vwmiSABH8lUoenOokVuR1ir16+6tTjpqL+fUoRaTUDON7nKjJa+tMTp1Yb6gMex5tuAvePqzfqstDasL0imb7Hq554E/7VcVJnMhoo2yYeDbOgVC2/ntfMoojsryXOeT5zuHrsC7BSw6AD6rQg+RKudcQNkCHlSWTIGbQTWksmKyBSK2pVE37DwQnS2Ro8/ubMHm6quK8pYH2r8r/qvmTYfU9rKJmZ1mWwi8YzqKEP9ATu3MayIkufRfsaROrE7AR52eBu26fBmFn+HSJmkVmU8Nk5u9sF5KFV/jDnYK8Jk+j3WdOo9SkOCaQg6kiy6fEoSIhdSpUGGQr0D5m+rw9/SIXAAXolXxBnMI2ZIr0fMovXFSmje/f10bdbUbiUC8iZLTFQT/0oprqOCBczsqcTOB2PEWgUkbwROANjmOpcGQZd34PusL3D2dH+g8ZNogw7MPevJf+MHbsOkYN4jsFee7ttolzUAIT0QpiJDCi8tWD7qGvL0DCfZY/exLnotNzcju/p+KToB/XXpBXTaZShs2gEs+e7+ysB49CCqMXgJ0FYgYFbY9uS4QM40Flk/W1H2Wa1chNl9QFhAfDplI/ZMRGkdPCDPBXtP8VOYahc65MkSbVMxxeczLcyyYqAPcUhPiYROCloTQeMsOdeqR5YUlGUsu5Gv4i1nVL7W/miBZHfd5WNBFn/YEKbG7vhoLWiB3K/JApTJE70GWyIn/Z0hTBc05lpIsaa2zkk9QdBgBxxBvBvoayHd+UE+Me3ZTnO6/kgPqypK0dnTy7qFKn5UU9FtXWHroE9PMO+yB+/tlUHyxQTJQrQY72fHszi9ZuetX9BeYLiVigPkcnafHJCNXHufT2C/yqpwj3VhN0Or/PEvlcPy02bxCyQoWOxy9I8AC03QZTXEXbNPLQqinYKevMYHi5IpjSwuQ+zYynEM/IoKOEBvb5lYETmgGTf8h9ngkPOkoMz22ysaBNFGkoO02hcogwyou59kLJqhMUt05xhWOVQKyQsplKpZm52cjoR+QRMiH8KBJJLBZ10IzB+Tbf8d5yMON8V8jhTBAvKNdQBGTTNmCGaUdmTP63g+ggwd99kVqnlC0x6HvynfVVZLrj29WIfi+TEUJhJR9+7SKmACnR/X5iHfODvOmhgzQo+1545GdMLqxBHenYT5vMSee0ACztS1e0ObqsSKGcGGge8edkrBuyScgreujcH6SIIZ6FEobQ969p7WyhiI4Jd0tD13xTzaOlvIoAJAdaQ5RQj0IhlDHb4DMZ5OcNuS5QLvZFutpGbL2UXucjjyOvoLJMnWGMF+O3J2PPce4Uyyj6qTyIpu4ukYS0qXqzXGeLr8Q3mNpGVdaafsB8LokBvTdNS7zgRmczaYhWLpDFVMgusqT9bVYOhR2SalB9B3D57VYl0BGAVIm91eBANkJjK68K4b06nbcTD0215TvWwIvRHPhsnmZogZhJ4aVp+lHEGz1nATNsy+KaTYqWdUjXxXWlHJhPJS03DdKmK1YMpAvxHBX88q8kKRghVfzFHQma20kkdL5DWrMlt3PE+bDP4DPUCIRfoDre9aMkVU1/V7xD8WX42qlWbVuiSPN5k5nof3Q0qhm2cptC6lAQT1QgsIoNg37lW9dKPGKUkfYhu6xBtA6TlVKabgADIWuTKrh26051GauftXIdacgdJh9hcAo0SciAG7Cbx8DDSf8uhaVw6SKT5iHF/JWUmiVOJAulhENa7Z/Q/sB7vCZ0+QR6iVJWQoG+H+goGUcwJFEgRd4NEw6CVInfW0O+DOIERdqNRi42Y21HpKR7MHfEQ/9Fd01oNOapzLj3Wuczydx2KYNvJiP9qTNr3tt7Yj9N/jt+wHNnPNNzynC9NQZSFo/kUhgyU1iArap6yQo1GnMsdBZyRItnpAls5WKG19Gs61oobdV5VvqsVWYDvwzikilLTdb0gkmPK882wOAGFG7g9dm1rkKodL8e2nat4bc6s0AsODMWML0Tdm6uV2dqhXs1xy+y+1HG0dBInTKlu1jpQ0sFALlNjJm/F/JbUjZ7r7Ah2yZREa8xL2czeN9ouGwbDH0d9Yv7kegCpHtFQI9M0AXZAnvqwA6zTuPuFjpxwrn94Yk6f142QtGNQOpGKcevZPx/+T46On2bvkR17IAdK9N848f6sCEj6cskUPZs6qgh5QYUXJ1ki8M1nU9PESHcVMutHCSvMTiToy54aCG/ajk2XOrZJVlStM3FLdnLvT7OQQXJ0yYnLR3FATS6KMRJOnwk+DYv/ZtAIjR5ENkMzP0BN7HCxy1VWPJxBOUyVr8/HUR2O/glnPWbTE/Qem9UqMtF4DB5QUISNjkrFgRFCTQrbgf2nKXH88AmE7tz4L4lkMgtiQ4Ncuz36h5YZqwqCLOZN6sXErYfkYT4iyLzeVGNlGCiyATyOzVm9jQ2cvIcDLPeu4gGdALXdcGmOsBvXkmVmvD58w1yDzURw51KBjCEBQFDLytbB8ZiRP7LtFTS5bZUjygNDelc5K3L9GlhzuMrKFwBoLNvZtAgQ3o3E6OW0jh9BxFCmrhNLwhGOMHbyvJlJ6khwj8EeTjEsfCMgqSKLviMTEWZrtnOBdgLT9y9UQyPxPsLZYRkmclVAL2gOCaC0VTPflXFyZTO+RawQF4CAXqQOPZkv57/WhAx6nYLsrTpFvBtZ3Py9Nk8Bwn4pwOPCJzLomETF9t/Z62V2fteZe64xxNto7irvnHaHskSKgYJYfFSDWlk3NnxOtk8U97goVkBgZSB3qx7+NbBvhJFaWbgZ33qiSPeoZ7vrZ7Y5nOuF7/PVestgmqc+YkL1cUZVwrUcE3Fk+vbjIzewds47hev5OJXOWZIDvpXMGsIZ5MBlaGmIP+re7dpAExIeYdjlHlslfMsEN6P54i1NGFPofJvYfBQp5mOGv4YwuAmddGPKBwOk+7YuRrS0XPGb3jClXylt5E1x/iCmNl8V6LjeqgjFiPmIYSYJcOW8hBQL9tCkWFoHEE57fA5k1nSVOrDRjG0FGcpx4xumng5EC74eu68RKnyQ1eVmb3ojjXcutC5YhcA3xfQSLTqO0pyagThqlvby2AyzOL0fi2GK6qa+1XpEPMlMIuXDdhlo3cY+2xHduNVeSO55fCA+4gKnnGVOYg4LmftBtJl7khViScIPsc6U5PBg/qa9D8dtPrHBX8/cBNxsrxAtXCxJMlrVpq6xuppV8mR4rlxbw3frAGag6qffcEPpn/913xRBE082IFn9ifd/3yLfqU73o85/JRs1KvoXfrGXvrRVOUQ8sSF2nraheZdZvHl0PiqjV7IZdQUMz3hROgblfpyvmxTlumI+FWNOV61WAY+p06Y4aIW4ii/GyxMFdg8yY1NeTDPpW1Hef945EWkG2hBnX77z+wqomxTueEg8bP4kRJmhHMaa6l8yz63wM2Si+fJK164whqUb49+8x97An0k267Kl+6sREiDP2+SobzPyO5YsVZaJLkGD8CarzPdidrPL6ia4euGI/hKuCVbsmxFYVieiTVEjYT4of0MYDPsA5rouM5e+fa29i/wdqNtySLt0xGVTQzDDoitl4T7SXAjBUhLWdxlj8HgDPe6Kk3wZBUnL5lzFXvx/7zOzzMyeLoTXJId7gRbuuGpdCOsIlTw39Y/aMTqE9NaS2OMcnMFE6vapP1GYO1TRz7wgHFydOIQ938yF6cvA6/Dy6KEbTt9I6nLN8zb4bUkSv6r99CRkx/PQMvpOJkOloUXLfdr2FebzeCUeZD5uB2oPlRGIpfRNspWVNtTPz5vO60TeI2py8/oNvIR0aSji1u3OGZMHk/TaU/a6uU2zm4M6jvsU0gDV6hcrPFJfLReo1UsUW52yB8OQ7/cfNOh3l8jBVLJKhLTLbG1CAvDO5LwBV5Y2m70Mk8446MDGIlP+XA8BrViAp2kaZz30psror3fZgRH9hEgt1gdvqI6Ff+gWMBbSYuKyWdyaT3G10kxfMYbf/33zXAJWjwIUxF6iBQ4Qpk2wFvBn8b3aBjw1qBdHS1doPsZbe+ByUS5rEdPZv2Gc9Bsyg3o0WahxJuXT4p7tYBWUlLcHMRfSG5G00nomtDlKr0fsF0MDW/bEK9fWlLXYfVqjnZD3IAbtPY9A9BIgMkkF5BnaUdPvuSamrouJoyusZmEEinEkG5baGZtJn5ofrwf6lzcmL6PiwVEWqBtufeM/6B0Vmoh+dE+hmoQuNdJa7tdL/7BDDfSlEo0r7+JDuAnH+oiLRAazIQH6hLu+qQ5xEkTmKp75tBMK9dvQTD+B89gi7hktma4YwXj4MASLD/PV8i6K6feh3+l97HutTM1outAhVHH/tG4aGg/S/W/AOl8T4psso4PUM4/Q0rFrR7TZMl8m2cUL/fZhsmCdXha/FoQfBkso3Z632NXDF3+2pRaDj/QNK2iYjaLRuNT8SY5UjRsmfWkDP1iffBouO8hrIh9T4ovcQSK4aNVv49eTqRH8Af9YTnWWKAc2SVqufK67TUDUGRzBxRZGzS5CDwUiWtBpJx9VQeDS7KqVUqvF1B3T1dUkj96MQGS63oPo7JDlkd0UEDw1Q0aWtH2hlFj3+ad5jUKXwvh8/UvA3hHcj4KffcCgMc+Pyvh77pTM3tvaTcnwy80Ldq7mcyrMPr+lmJoj5chaFREI3wIb8u9QkzjX0d9l0vZHBJnDuw4KPcCogPTMDeWIYzrzeaJQOs00v5KYLLJ5io4Bc6PuD28E7o86AYW2tbYrY1NNwuWD0E9fsWrbc95gZSJGcJJT2UwnAtcCcneJSeg033fGACIW7zJwMRrMLgQ6kX1lgozyVnTfVFr4aEYVUDBYHxINIdIjg7U4wunoyT8v3lfyXCfWX1+lbioHatSUwqUJP5q/bNRwJiZ+GfPwl43hwpH4hN4FUESsyPHcdNNsOt1Nl0ivR6LnxENbnZQ6O9jtd4XDSbklzKcsPGb9Yuy8HcUtUGq+6Z0ZlEu/J+/Q3wPb+Y+l7rVL5GE/tArn1zFWcUAnb4GehwwHkK9DGW6nU+8hPRdwAAdjUwKXKrJjF7JAF4TYfLeWSZjdPLfoeqlI35Gxey8oWzJIFDU5gfp2JqHELFJLPS8/+ep10glKQKRIV+JIOuayt7j9gNDYHCqBPMliC+jC5Cq1e/P7YLT3a3HBQI98EW+OJH9LdYmOWATFFEmMdXjNin4qwiXju/DY+7AC5/faXmGqQUSY7DlzMSNgQpl5Kp9iXonHoZyAhN7hDX8l7hnv1GIqu8T8NbrOrzmQ7wqO5sj0sJiiIvKqwgeKiz8Qhhzg6lqMSD79uUuTUBGtFu5sXcTvbJ1lVTI17VNtKZxC5qRKFkKdfOuGn6S+6+cVeuofe1dPfVcycdEp3uIHBkacA9fi/tLU7/QzqqZ8V5rlRgDwQAKV1gliR/40aJssd64WWXEgJYueYBBvHLQ4Y4Hqlo0CmfaRdrQ/aTpCTj1JG0GUJm4XGrw5ZYfOAWP+qrh7yGJFeFGvRhp++2wQBCqALXM4ze5GN0iD6fH8OzhgzOiaMClkZc7souJuc6roVbrnLyJVRwRPA/KMnehNr2Pcxc414zoDGAHJcs4oDjcSEbjblFmXUhlY8JbVatzTysUNGXCTuAMMKyiwfGya++eJhbobo0VKUzFS9LsySlQmRrrccRd0vGYKhEXUjzA5AYFBWzRY/4BilgSvlZ12JOF+q3oRHDamKoOokaHeGs5HlWnAWywNK7fVQab83yNZNyZf2qjWBQfIOX9UwztoFguH7ncjkml8bH5DeEFI9x/DGTaSkm969Y1EEbylnjthWAVplxtwaQBs3PkGpxQsJgvv0cmH9LShpXdBzTg5LAaDC4ktjqW4HpL79z4EdFRMactjDBJE0LkGoiX/LXOiHlEnTdeI75G3k+rOuNMN0nlpTBPkTT3Tl64x6ZGSflrrKQMlFiT5JU1shz2V5asFMrwwv8CoJrvbBvw7mzdd2mbgWzNi4cgOQSzMmTh/DAr4CqYBO5xvivwK3yYZWR05VRUq1Pj61GWx0cQGou+nIyRdQHZUUjOvwfwDtIbCy+f+u3yiVCrb+J14boidhE+83BTS4ipyLQ1oN8MIDrzjt8RMfYnovAiCK6XtNOxUfG1gNRIUsjvo6UY8cxxOyFM3MWm9LLLKOYvEeGgFVgC6+DSyfi5s7BC+BuklSgXkPVRUmCJSdkSGooQYSsPt7bfUbLPmgJPK9QxDIPbjkwQdbJythS5PhAhft5OFcaTzGSBGLFjhEgnc7DAYM8dQ/TkdpSd/ZxA5/esirS3KB56ryfMO54dBMY7QnxwGg5r+YlmY9hPsQorftbTblL9Wbx/+b6sRoA0XqhMSlZBAYlie6dXjxJkZASSpnBgLVY9kq5Wwwq8ucOHhGsIjz2EyLEqJu7B2KL+24ig6Tem3G5Yd3SFVfgT7k02ebEyQ0+1mn5v/rSRYTTm1pFB9WA2xSi0eixyzIHM4xlkNdjEq8jV2jyu+wqYx8Ga9WnAIXzB70hnfOtbpG/L29rhUgUJUDpeonXZXp9wF3niiPADG7neCUEqUrBwnOO/bg6Bp95oM2iuv9sQYEzEfkq7D8FHSEZeDnDVmPGr9o2HktwNK/O7PEobfxM2b8nBzJXF8OogEsAt4+d+qyvcXBWl+m+tqcOxbzry2jg2fFNxH6JIib/D/RNHJe61i7G6FBKLYO6GwY41SWw8VqGymuW3w96TU7eYBukLozTrrAJRR6dpqXwH90r4Gc5OY6vdSe/MS6pyW+AV7QKqp0arb2KvlTsb3kGo3RaDHoDTSpYgI5pcUQFmqrfGWkhnDjDd5ozQlpOqGDSasmyk/0CRpcKZnLmIpzbHdMo5lsbjIMIozO5lAmTW6ghNcpyS0nlYWX3SC1UNVz9GnUGu07G1xafdZg1iqMeftBV1zoZVthLKEdo+AU5MA+CSwxYUoKDEQOtZPa0khpCq/6ELnh0nmlS7b0bxmwvQ+ipDdFRaWUM+5Y/EaxjpIb6tRSL4CZCuYQB8hF4ENvacoYwZ3Otj+ouPiwF4XLHq0UZscR5a+IuND9NFSl4Y1tcBzujXO8KrR4DV7aSABbbYtHJ3l3c9BPexBWRJlAwFg4Y7eDqTmwGgSQtWJhU7uBU2TC/jjLANH7nGcDO/1t20lX8Xa/jhUJ25LNcPRGWMd6fDmcEZD0wbIeU5AdUOBeyDYQDz9WCQ70ans7/tGEHBl4gjA4UZgIh62BHu0hQW7uT5tObGpIr2ZdS3V95p3N6JJ28YFjVAnneYQUvDqJ5YM8M5uDz3D9RcB9Kr6v8MpN6WO1Ao3AJITlb09H81f81OuYMY/fkr6Oz+Loxi9kmV2jMkh1HUG4296PuL4sSfosUuyncwLv/8m9BPSXVrSUnT6NIbMFb4t5R2uVylXG6rHnse6sH/sjCLHwEg2S7T0mr2WeXHAQaQ6r4p1+Jv1zgbnCAeYr/JM+MDgMIbyU+KrS+n5kOipJlpaTvYIDbxJVMhM1f+6wJDs5AjE7isMLysfYpJ+OZey5S1eHxg876Uf8y8mGV1ec64gK4zRsWc3scj0wjQSWLI4NJh9Cs3pshnDKeV8aOd6sjH6e+srcf84jgJ97wbjE2Eqnk82CCM7A3WZOJhauC/fFyglGiB+EmbgCQ/iwYoPGd7IgMzIf6QO4PxU3vMFJA8hpcyMDKzCIqc90wgaD5Pi8SHFPDPYNCQ2SMaOx9Ycwm8XW9aJeNgHsQmUBbzA96KnN+Cnyl0EeM/geu/266fH8Y+FCxfRZwJo/DlDbIljXk4W/sx7P2nBVLKau+WotLDUnyUmG17m02VYBzT7fw3LY4NEHYzSQDMpEv9+03dfonAQP6i/OZJKPMXwJd4ar+AMsNdf07hxLix35NeealzpzMNekH90ccvSKFsIF3RrUFwu9kWqWKkh1ao0ifAKaXHmPZqX8Nvg0GZgHjp/kh3hFZqKHZ0a4w+S7ugMp7nqgFKhseDdrbnTzNKcc4Gi6FUo5cXEyShVDw1fjlR0L9av1U+5t1TJbNYkNkOoowmze5rLsyNfRc8tmwFAbXJVVJu/DUomRZCfIFcHYu8kmfzqb+YY/q298eHLyovWrs1HqpVP5dhpYvSbw7s9WPDzuKQdWxAfuSJvFyUF++5YTuv8d1yGQWOvBrdmha4kCPCRb2zJmoem3gsJUzNtDEvUaEizTrOO2IIsbIa/TI+jexzXkujgrLJR1aLC6UmvHXnN+H0mEExYe2WBuoOWDgFEv+DOFzgpYdebA/y0ZpQe9iu2nXWJ3OIesVNQOlPJUzG+MALTsxQQQDSNkNp05V0VJRiJuofOlPyhVL0sbgYsoCqo/0k0EhopNcRysMhVAi6tI119/wNqXUltH83UAsibkpqt+2Mp1+EnX1qEXGoZHaCQXK4OLlcdvNVmqUlbNVzcI9TYiAXfsTMqa4ZcfjshBdC8kJ4+oicEF3EPFDWApOPd6w6CbdLXljXWeOvf6UvBVJQdrEnxFBC/HBR+fwLK0LEU6XbiIU8SJXb3R40W+PfG/4cyhGESZiU9aKfAn4y19yReCid4oZd8ngL44JRRAbSL1KiNx7yJ28sgdviQZjIW4rIzgBxokZ0lfoOjMjy6LghqZCtVwkSQZKGCNG2UW3RY7Var3DDBGxPwbPjkQFvbuZrtvtmPLZ4d9aegD1jaDYxTpqXTuYFnIl6j4dYTyGb/0/0QtOS8nRzd4S0F7Gbd9zdzuHpfD8UNh8lgHi5AGrGI/bSbZuP09iz6Y1Im7WWAB16fnwypF8CUzxMF3c77zVEz7uhjU46bjnauc6kaijDlMWMi7FpJdajd1S6wHXbsS1dM1+J2VdK1At1XOgLv5d7VTp1N2aWmzbIVFhg72gkuiSZBU6FyYfNY2EOy7w8r605nXjkDL3DDIgReiMo6ASSZWsqOrSVQtMkXtAlgOtVoX91le2yOQHxwmWqi647LD9vxKpGKeYSlKeSYm+LxGqQVnf/60RtwoIzWbkZ98HXv+jax1Ze4NflwEBcG25etfIhEJIArg5Lmb0CstfwGFKI0ure9Ws/crovzjgyeso/5ZHRW2l2PEOq9Sy4BhSUKHthv7iUndRb0FlYIQo7dOP7gZ6zKDeUOuV+2Cc4QweDkKSpH7YpQ9L8O9cxZFCqWzUZDvioxGmFZ+LcZ0ybP5wPTArcU/HxDxb3WVuSBjhd3o4WGNHsNPm1dEfQHrO8pnDwpz5g6a4QBuP4PMIGjeYdeVFAfZGsALBKHfjUQ2eYApe8k4DlNv43dOQT3sB/eMyBz9neSFtD/U7s718jVy2eX+cDAe0w7KO5V8WhdFfBreYrTZXv9ctKRvSbgJUSV1WgN4myW6uCRPnvVI3Leh/sO+tstHLqJesH5w8lML9CA7mj2JrwvIlD9JbkzwWtzr5m9OoETzLjSwDuLHqWz+ddOW6mn+9GtIqDHW6gSuA5/RMq3slHVt9q1+cVp/xq26WKngVHFHIawJkKJV3DrFr3H5mDZ7mWwLdUQukAGeJ3qujqoD6ZaKwlbNOEK4uuves4fKW1pvU7DXq/fw1nd0B3EAeW8RSlK6cmRloZM/pzA67tY/dQRIPUJ/w5mp6g4Rwahnb968r0F8z50yvR6LhCSNy5xBcByfQrj9cvnHgDSFasZiehzarGa7DXUQbhzgCI/siAFN5x06reOzk5mDsrNGb2FXgniPsH/5AdHLbs5N2zUmtwDbdxF4r0oKFEs5HcY1n1azll2dTeu/d7+90iEYN4VD07WD4AawwvM8T7m/1wYOapzJ2lFBjEQtqf2hL7IYL4GqYFx6iXCovQ054ZzyGcYvpYUnLq3T02RROJSdW4+ypIw+0QH83BUrPFTQuZqckq/yyXJM5JTaEAVPxhiaNVwQHKRyfJDNNAveQG1TwukD9n/3wUCiwCBLJh1lsfFhhUb3kMvmf04WbZfh0y4swBrnWBYbZHMQXIxj4UPo7eEyrhMICyVyqycmNPVWkxWqn5Fqs8kLU9qEOxOwoq2owdu0JzwBwsRMN2DTOUSFo/eO+wwJVzKdM0vQIRPnAiHCgbQik39ablD6MAhR/znDwhrEnRhXtZi3g9ub+JHqHa1UtScW7NXTLkDe2B6q5+F6rvUWZdWXwug4jtJ9yFCAZZZafPqTKu7r96PDBP9A6UqBcUNQkr8oAljqPr1vZZQCl7PhzeNisyrzNINeWQoQcqDYbfnEuBt1OzxpvfqoLlijsY0wSz4p5wOivgnGYPig1pecWO1X+lpAusZ96gKVTTDGA1a+L21Cc6igWPFiY8XCF7PcSt23KZcf8qHA9MGFW5JhU2UzVT7WuL8uEDT2vX0iSqgPEGXSpRIReGFEQH5d2RIIrArAJVwmaUV7RAqykr2BoBppbR7EP154ZhvL5jQ/CbUj7YPVGt4aKRwbzoKYbcur3dZ2a+FH0Q1uRB8iSlF4XTxLCBAbqM155dfSnJ0zaAQ325zG2dARm7qQXJ8y2ej6WqUOFSh6nRNRKs8HBThwllRIqCKrujGaAzZgMfOZ7FxmjvZBi+5y4lS+qlexhGDxSyMWowPlAvGmcpNeS5dEuePu0Sp7RF/5QCt5x1S0FQMZF8CroKHnE1ZYhrW8OmZlBlLIbr3TWxDo6eTcUURSrlCI1/mceEJIUFpHMfkX5eCDAgMwDgdTNNvaV12FTc0u5Zam8WSOXBN4IrkIG/IH7GRM7qWO1Zhr3reznBBXPdyvCWGjDvgsrWMRkA4tU3cQ6W+VlpQW7HtWXDfGbUDEi+bGJXScdxc7MgBCOJBWMfuSBTrfi2kddlLFY66eGAQ7k6QRE7Af3dpdW7jltGh6H8p+QiPEIpR9cSxDBfkYWnhyHOnzmr9XBQz2Ko9vZ1rEhh70P84p7tfHHEQeSEwpjAuHubllrIoTPXNWSbtHltvlijoPZimKySg0mm+a+tTQBn2YZlAiqEmlZ+IVLMgQ+86GAYYou9sJjuI4wf/K9A70oPWWrZM1sOMZu2iQO+RZSR1LuuG9ApWv3U8UyJiwDLFBtO7j3nYIxXwUzRG+ueHQEIJhhQb2VCeWwIKsk3xpJwmrH6kD0Dasjg4/pRqMV9BnjGIHC9rWhfKpsSvJqQYFNey510rp+3swvr9Bg/6WwoSAZH05PbuUpm4R+gVrH1PLXEGYR31ct6aywBbFPmZhVXprj2S98mV9OJCxT1+pcx16b12/ylQDluV8cm65EIS4AWgXVv+8TfVvWTmyDhAXVR7ZUw1DEcoC3qHMx1JbITRQnmK2vNTfZUamjdqPMWB8tlS6fB3hCIBxxp+gcu1eLeg0/4yBcqKrOUnRdckOlZaopeGLk33m7YleSnLmbEm/v8Q5rm4bgiYKcvgfmSZ0hrZspRNqYjIL6bdcUfmkG9e84yf7MlvFUQ1D7fFlCK92wA/Byf2SSqntxKvWDFGsePOwyWqE2/K0c/b1Q6OnZG01KoD+tOf1z5vskZxsBYLcAlfiat3HY4uHJqpNroHUDslHtFnlULfJCvuO8wcWParcjQbOfxfNHe0448cokAOqXl6Os+81LshtogSfVY7scooZ3XdeahkLSoRmFYlCvQ6oF2pHwlTWvjN2FlFX2nqvOaRw61+KIYJcMS5Gf/ATTsN5ff6k/c0UNWKgZti0YId3sZMzTkVsDmgeiStKDrEd0Cg90jpiZWREIgJzarz3w0JMNCIBDsXEmEN1LorB5wFDRGr6NW9I4yuOLZ8Q4cgbwdhVQfIGJqkyiaOIgEPeZQW1DtW2rYQTSufCKfoZ311mcSBSQm9e3Rgp0mH/LMYcCKiD0a1pjhJRlZbMTd3TqrHf5BaLlrEqH/Zwxss1Msn+KmTqOXGM8Ph5BLYPzzYfQDLg7XEJXgU2zph3AiBFNhapJbpBYueV8lbL5PIV7nFHuvSf2wFe/xn8KN91ba6EWNb0guXN5o1G8JWT0KcrwKbjOHkUx2gha5LzMJFb8ZKpYFixiBUsPJ/IbawI5Fr/aLJAsL5Kxbpx+6I4ncBT4LJ/0BInqu0nLXNr9upJY/lLNggU6ZGPzmJQEc5jWXXRldOJnsdZcEvBsTJLXBGvtVJpRPGR8aSxHNWnm4THjhxvNdURUvNIC1Ls9kpbSnAiTsZh/V9DouJpMlmr1CLFcRhc9dtBytH4vJLA11LAnHT3czepwYqZgukDURXrQNBdAhAu+ERDPLjH+7dT56PSs0fCb23JRmPpdvHpjPD8TSXIGqFP/3SHG9wjfWF2CWidUVfQyrTiphbCVapnZ2HtRCglTYB1sKwr5Kem1+9UH1zJZxBYEgxLZJJ91ph6G6ubvVV8v6FAIwZq/BKVnnl2jDQfrmHH3UzrNXoD315NNhpImqNH+ZlFDxmTQaUmtZ5OfxuCFTxHiOGtBRoofaDAizI7ct2r1d3+tu2KupmLLpSHg1xxrKAu3SEEUS/SsVszWdeXZLnAa+n4/LBhBjwm5TN/85uGcCQgVVnHBxQSmTHMKHYK+rw/T1n27sG53GIiWnfS6YUhzHObHY/ddwk95PxF8LPkkuockp+0csjKZnKrSQ0iEiTjim4PiIGxfS6+g55UJDmWrY8OIROFDFH+poDSXeLSWQgfykctf+QcDrAaP/Kedp+vWrH/VrdgIYAG4youkALh+akMkIJE+sfrYguCMDhW3jLvXJSn+i0c4MMgW+KmVNS4bvheEAirYQRqTPud5Sw82vMxJr1fPy4uHZ9x+qbqvTGjVDhKZFseEh+Okd7FlCz01cmpEwBcjHmXA3WBd8eZrvWutlSHmE0aV15Dw4dYPZG8HnnYmFP3PfAqTtSE60h4mDnKgxI4pWPO5mJFrblsFIUqkwLxZVWiIM6inPKqvPPntGPWVzMvYB++A/Uog+JFUPuvyJOnnMECJb0IJEaOsTwAMJIewaykjqOotvDZeOypXXaMeMM5S9tPvcU5KWLx94pIVsha+K0u4fGv8gH2JGkLcKQ2rlOTLUf5lhZtzpJIFFx5B1awIDi8LyeShBaq8wZ7PQibC9/24kqTXMLhGaGBjQKDRlkNqdrbK6x5g/+cvEvPMyxFWFS1smK57ikG82nXk+Ukdr6hfpw85UwI1SatdcXfH17d/ksJwB/vUSCUtVF75jEseHmuNqLfjpMgt9R85zRnpoQNp5M0rlIVeSn9GqmnuifVm6UIgbVNG/SJE3l8CvrqmjitRHw7VtO1j/7OhSme3J9BJcG+NQn9G5IzJgrmX2zCpcG3H9MemlWRO3ckZQLzyCMh8FzP4QNnrFY5I6dz+4mtXrv3aHqcgBvaj4BTWSLkI+Jg3+rGXPqy6LKjze0nv9Z6fg1I8PqO8OD4kIuM+6noLGovc8pnvxG0ssBr4Siyowx+SfIWpnOX+TGG1p4AZR07UP8Bk0DTSErIY861eP91ALI3Pt5+r5ZBazUcZLkIOa57MjbVz3vGNqxHhNh3eN35HxoSFyOjKWilOJqblrSL79D1pcIRasMfMJxuwRvRf7VfvJuY0ZSsUOMgWUaRVQd5ZYOKV8Ap+/dS/Sk0Z3UzhpTlVS7QT5eoiA1uGnCTWTWDoQBNGzOFIa4/W2XD3iEJautBZM1+hT1h5LIggkCVfhCKrgUxolMHt7onam38J0F2RqTKHGKP6LLS3SWn8VKnRAqhVa350z82deZYzvjRnQELtuoayW6WbJL/zACajMa9LftZUxKhGQoax5kMiqlxy3YKMKcunZ9RCafSnyU3JmBNXrw95rznPPkrgEswMAHE0OlLwiEWP4HTWEQopV4zGMLLXHuqME1KvnYhEu7EnmZNchC1UekeTMiKbh5GCLZBDKE9qFJnh2LQXldDmfxIGPE/MTzllY2HviedEICCta4aeLNH/YfVInMk9teBTAS3fI8zJ79bluDX5FIuiN9Ug5U+9RUwSXZ/mbAeM4SWSBNjKCoXEEmM54LrZlAfFpUndmNW8N2Gxw7mYs2r6s+CRdTLfCwgGJn14BpJawtUcYK9nGsxUEXyaPr3jAR3Wg6q+MvJgi1tUe0v/3i6J2ZJz56uftgKwwPn949lBLmmRTiDwPMJe6GlIo7N10qSwTEzJvXOwy+I3N4pk7txrLi0zrIGh1xLP+jvtpiYShEgeh3jSp+z2rb8T/Qb4qZAzC4Veo5mUPZ3Pi0653cclJ3fsLywy+HRpX8iKm3YC+Q3INUdTG/KBNG+fipeOo2T+yLOVITLWnhrj44vODAejodIk8pSdhbYxLD4BCjzybn7G35+5V32FwnHTNfCLlVI7x3jZfX7uJ25cC4zoyLUNdRdymjR3V+hzZBGRK3U6pUlbP3vxulMO2U5F6dV34QtUePvIVDbw4a4jBuNHrjmGl5dOIk10YMCG0X71FLvOQKqo7uyHV/U+H4GiUAP8K7WOP91wflipB7XhJ0BA8X9P9y+iRDMQzmUB8pRuS4C5nXTJfiNE6Ad/Gq29RqY1qITGz573gbKfyiqqmHV5PCxRBp3ZS2BsQk5Q228Xd+QMCcFJ4TZkC9Q/HsGA9lpivMuKAYBWk/iRTfq9RaPCmc7a39APV23ledBPQ0DyzAmfiqRHHGkrDMEPjIhxFai81/T6htCWJRuDfU8DGCdz3xBfWtG5ofX/8xM7p1qr5isBJXSeAh7btm+2FiFHE7YtvGlHi+Unbbd7ZGzozUnUbSd+d77oTeEGvyHVQk61YxAKnpuVuk/4UCt2hqh4UVhRKqkgWPkqwPdJGInPuhBq808OYV+UKEJYu20zg15NocBWvHKlr8XA7n4WyBHLTIJG1w9v5J1udOOB9s0h7OXmkeQUOMSr+lftehJP1gEuak1q1cPF1zTU3oIq5Az2tPahYgvGvm/5cd2ddcRS2KqYqBphr6Q/Z5J+CCBwbfFq0VKUWCyiBmdWDlqYTmMQDGhEd7LGT3s3NrqHXQ5WARblHzJd37UT8wc2qTBVFUnKj1/XGptk4GKwicvixftNAd6AIUpZJSzeKR/Ue4FGRvnyqQLyFOxTQaAAC7Z3EbfzfoRa3Vma/Ljn+sNxXU33e4AU0A8FQBFrIM/CV+hWg8w8SP+KMUh+ki6aWDLyYv1O5mWiar2JD46um/IhDwvl8JqpoScgtewGPas4loTd6pEQwwUgMR0z8Pa6lOBA65+al9y1DXzNWSvc7hPeZwUcUoHRedtc8S9e20OJdjAXhKEX9EdWFaIjSfSFMF8UBCBDZSf7nmULQ3B3fgO5SUxvFl8Htk37lTvfBrE45yr29qiV2Yd1lS7lOFN8CrjHjirz/pjjZy6rgHPxjcLoK7p+BoF71vq/L49EFtXkxhjgv0g+ndNNd92I3HCudXaM+1FgDQ3q00ODiIurRAMRXqVnHJDrVL9pVihOWli2LyBilw6qyD7qF2idvBbF/TC88+FJQLiIx7rRS8kF+pk4S1lgytUx35IGfGIA36ABAANcACllwamslCZHgsZpz2791jHq7sArZgqBXm5zrXu8H4Jz7gEp/2wcO2sik3ajWHJQwwG3gdYmh+jCMY53CQmOGz/M89SqhSvhgW2Qkzps7gQzEP8zXRyJ/Kbi2SDPthPY7svwTYCUCviGAJcFz8eWO/wfxvmDfH7lGmNi7wsugGOy3ecaeI0oA/+rBT9+51vaRYGgAgLB7iVpPXnqNYnmgSlrkPUGjhTzPle8rvShGqEno9wZpiPN9S0iO/e6YffxAjYT+WvEqGH0Ya7QqxwJ8LUVHA/+CuuxmCLWHVfo4lW/NGAwqAdhpXx7/CWt5dd2fi13D3Ae1293d1WBmDR2FcRvCa0lbRKQ1n566gwR1xUAkTv3S6ya+SG8s3lxzBFAWOut7luBLpNPbB1b7i+sNPMn+kL8Ju6oGFkb58dYrduVb5PxdjUCl5lvsFYAk3mu8PA63QnkzFi8ShqjuLK9rhdbl1n6XMybfAAaknbj5ZncpKGK4L+wA5rJ7XsPZhu5r9zFESJBncnrc5bVuIeEsXK5/4HzFzYVrbwIaqSyprmcGydwOs0torA/vpjYpKrwCANmjdWqrIPy3XqVWDW7+zwBJa3L8E5JIhWtkO2BhmdrAoOhmMQHAaBbtK+5oV70/KZ0aPWGtUMfKHETygvNZCKdKUxa/iL8XZzYZHTC8CXzfw3cAqNb1IpaH7XEBnOPe6Ovd208vp14J64BZhAeN+X+kzphlZDKes4wII1+Yc3zxrtfr0LQ0tWkDO7WzF79oyFl4Ek6qqIMD0Bm12N506bW8+COCEQAqUQ6XmjLxgNifmKk/gQvW2a0yzvvyoxDyd8cYWc5DMwtAHdazM6gUoAXQL9ik1sTaHMZFieNtEWT9WIMXw60+ZHj1iLOLk34n9qzC0refQCw5NZLXannZXqxw2AeoJhDS8Lg6eF88OPJJwBSgG3xhGkFXYJe2Rru3+og585AWsC3iLVXQ8I3AeeTjDswTb3W2NCPI/zUnt4W25BdnbR3D4vIX2NHQZv0aD03Cwik1vsWguuuDEKT2Y0TyeplA92H1xS5qOkVMI5mRTV6lUtlOX4jgkAAFAncjeehan88pvPsXyQqXgQToY5cxCJ+xWLxRXm565C1X0tO5MF5hY3ohXfg8+JslJy6GGY8waBBphxsmuBb1G30EwadDAqjUL5ph/zUJa5e+ogIyGuCJ0xUdxcf8rtme0QUJAY7aw2UNPIbPhhH1GDkfKYOv3d6F30xM5BIlwMDO+1f+h7EOERqa3pFNBa5Ilf8zNbprLxanUzX/4I91/9Dq90JnN3G5/vcNqQbVmDuXJRc4BDwJj0Jol91wgVLbmfa6Tnxw+Q4LWkUibQkdIq99MkFaQ6clQdS5azcNegYMxoumBVqufa0t7bZCwSVY0hRtsrbZU0x4+H6pdVscdpOavI4tpJ9TgEapSDtxR3N6WlU2Wv2SsWGYyulooHXayesyfjT3GRKevnTX3UgrL6FSPVZorI6U/lFJamjH7wHxUvoK8XtBS6q9zCT5qHPsfde8GM2wUCaNcZNNI9KT4vmPFqNqrnJPghwEGnAAihLhsdjNmErOZ8XGD0B/JzrZQFb6io/4U0yqbA0FFO42e0fruZkQh1DX1viMAm4cTcy2oHOJheEHVeNn6sBjdL1pcjkQspWhcWknuRXAk00rjRmH2Zx5YBVowPApsRJd9QwTowvl9gc3VfDZM+X/QRLpUkEELM5cOiO31MECgPc8DAUB4268NfrTGwjXjWB49lEwmIlvP7rkVJl2UTMl8Bfpghu5EbOR2qYV0/VbWsAM5iYB8qas1ztBmMd60fBK59krZfBSyZEsn9WubMXJDnzXkSxa0SuJrjAp9uRDbfdKIvrYw6o/fBrC58Soab2ZEvhDjlHuGbYcykRM81Fdsi2LGUNgiaY9DBbUsp3E16QNHcn+BgZhms40g8H/Dlxs3jfW7FNnTL0uSrxS9If4V+hpdv3a1VphCObyTQHWKlu0s5CWZW3GEkreHkeiNF7gXVahJ0X6zn6yMNgm4Gq3IKzHxYcBLSkyId21/PBlfG8pH7fkaQop4EKwtnOTQychr8a8ZgR1s9G2vkwAtlSYAQ2ln/0q8ik+tnIJ6tDuU3lffPjVPtFN21MgwIiD+8hsP4KFGlJLiJNCHJlT6PIiFJz8OzY4n5/3Llv2TWzJlnhzltFbwPoX8q6mag8lnZJx8jFCLlo9UoiKyyB4JSF1biUMnjxRm7gXMSkYDMpGBei4JPp2dQOgXLScfNuCX7YWONP5Ey+3rDqd0/8Op3Fq6lGotO11YBHeogSOFobw7yodvswkP2KZCdXg0X7fsX8EGNtfTMXHkhxaXemRd6x/6apWZagXkdg0I3G+HWq90t8N0cN1gDFoD8Nld/BVi6GAknpQ0Uiq6P3CFawUgcCBuKxWrfBnema1pshgjns/B334E5WOqgKbdUF2mHfcuO94ADx7LlvLTgBLt66Vn3NOQDq1Warfpi6EuaXr3bYMFT0+hjliX0vBC3fsWkvzIFS5sPUAMXU1c4DK7wLIEX3L4AuKvGYBp4dFnT1Oz25BeJUoRyIefQxZNMrrhcSXUdZCQ6Zpa2+JfpVLu3mAeQ3uMwehUy6lTuzUozS7TLTC6PukJNc2yqOmpQCRdCC2bAERT6MUMBQtgJL4bNA+EfYzURsJT+LWTf+Ia1j/KOfw7Jxz6GKXALitjWzZdoF7hGYxP/tTVP+g1orQHIk70jhXafiYwmSJuQyCFsIyT3jaMofhEYknjHYHgVYJAa7NoHRxIDjtYmxQcNX9YUrflBe2bJzHA8Bmw199rshU1tRD1mL7EA41N+MQRErBg4+qyTB+7ngITENsEiLLBNBzXcF4JxMx2jC3uV9QW2CDR6dAOeiHqU3LwJbtOAiTYX7Jx0AtH+0rmyEHxEap/euK138wRG48F/FDNqLD9yxQdzLs+BiEsKWGqaceZ0Sjs5S7g9LqRjyFYFhLt6TSLU0wFQKCW0Qc1UBAxihzQK/yRjKlUUWHmYKEdYh+/zn9KAJIpaLS7UvdiCvj+LzCk7EaHbviaQCEpf6qZwWFA27ZFUru1kkSTnpkBlbByhXKfBKikAjpVKOyJ7k8ahVcXaqgsHbKYilTsbqcUpJMABe5KxKMPm5lBFRCuWM5l6YjC3FTqBFTEroRe2C63keEcdGUTqkrk3QD6N4zQZCVtHFhFE8ItKx+4ZGaLE9Xs8kJ9uEBNiUWZJ05QZCdBPaLEWRrbYkRZ+nhMfAY9lZmrBMfdupdYtOM/tUD9OJJZjWa7KCgUMV4Z+SKYEzWgnGwBbRItGGdnSqI4i01sVeYwl2pdoPrhLoTkiWjTTBX/RYhyffPUWt6FDy/yRiXc6h8JHlvcunpr5Eq/21g39hPk/XxTv2bfFHbQbRF/F4BrzUm7oeZiQI/xGLfOPm0Vl+Na2Efzo5rbxaDg6CrA/npPf29ZL2RFo+L+Kz7SIJ9KRyghJjBYhIwlRQFl8SeAcGo40LNdvyKdGEksa/7eI+V7TCJJyqwH2wZi2MvQ5PtUHvQD1kWAXkdAGxg+zWCrMKh6wZ6zI0oRIrIoA08T2j4mtCEehr34ilrEbCEzu7rSHwjJ9J6TmYjOVODA3aeLXoQjGxm5u32NK5QTlLphqASaOgW6SU2NPHffZ9CLriF2YjAx1gmv+q0b0WARUELmpE2aur4bGDY1WONFn07xN1IscKuoDZ+t2fUfbupSQHjrPKtMSSJHiqu4gwuAfZ3p95NNl9aZKkJ3oZgfJPAe818KZx6s2pz8bnzsW+TLt//lgRaV7DWdIdpe85sD+Uamtj2c1Yal/mPXdjCQxvkt7PMLHnkiwEqrSCrEN8fU+marow6MJFuiHwySjchLQOT5iVCinT9l+v9DPilyuvOjYrVAl3PDhYmjA5WlZee3tjNoFO6eCYnOLXjfKOK0lEsvvTYw/b9XgZGDvmTUkKB/WkRk2HWZGCOMQgsWm6tUkuL4sV8Vz2BpFO8DqG4QzVrWWNKaNBJ/sHtXJlna6lsdMLmCLWZsEuM2/ORGWV/PqAcZFUgjCIzVYzZpBhwQPTQ4dMh/tRvQ3gHifWmD6o6s9/0DlwNwTtzZoXtXpVUJpQpxMZDz1zZrYgqhJeIZm8xrcpaxBNpAqQTjs33AkSJ+dnAS2gKQTzZsvPAEPgwJMF+1aLnfJn3bezz7klqcZ+gVflXllmXts7J/+QzpNLKLpwHA5thDVUoubXSQpGE+l1D9h9bqv7LCc2zLci5HahjE4Qr8hDTeuFIsvnUzN/QyBl81LqJc8mx/1a4JfQgdNCpYyG0XHFK1yZ3atohYC6ENAfdvZ+EBht0Sl1/das7Emla3p84iW7KDbPO4caDdTq+r5JP8MvJXm8DhuqdjUFRMqnPoLZruojPIrjJL1WLvgWe1WEW+3dQMApOJYpWM+vIZoCyM9KXkZdcaa7rmOKWxzWOzkr7GBlInB1EaBk04mc9k4wUAt9CDnUHg/OAGYJzpdxzsTn6qh6wTq2f3qXBVOSHgRFXTSXXNXpiRZBAwhCy+nJ4g3ZM1gX45Cb4AQs7KhyPxqoPBtnkYie3S+CRLqoa0mflbXYcXMQbpIw09xOGp0rqg0mQxK7hEya6EBTjoTxoN6iDW6eN8E5gSxoBaLR5lLzZWDRNRABHaMm4FMIiGyjCnH8Q+1SQ/yOU/l0uOLi81aLI08ADiTOqSRPSUmDSweeORevOUUqyKqXTge+UDjh+ZISu9PCQ/3E1kMiQSoEZEznf3RnrHP3lBhPxuexJL9c91mDQU/TcelaL6xPpO19hsb7BO0d3n0ssx9IYuBLw+mIx5GUIHhcMvy2yVZP/2s1yPlx/bqKsf1cPSQK4u9Zf8/VCJumij8wr/xJRAcILej+lCG5SoGXUbwRFAJSsesIdYIP1MLo0rUu6QaoivTKmqhuk8VqXQRP5aG4aansJay52K4iYvCx8poIwev4/51IB6azakvrkeNSmW6XmdgTE5gb7DNgi94KfNi2rDmBwf9fkA8Pi/kqBkMHHfW3nArnOp28qhWGW6T0HHUxZdU3wIrSlysWmPFzOSzPVcdqdoMyX+HbGGFKcPGoAlSxH761uQbpF3++Qzsfq/513WinoBvWVPNXt5Hb0sDu8COPqpqdfxQoaJEmbaQEqpKGhi+ORoG6UVDhlet0QIfmmz5YRinGZk93hUUq7Wj31Khf7mGZY8wYj/42wGaKQ8SqOJwcEg5u21zycCrfiUxlyNLkGi12PFksMXg1pS30J0/qOR1u9/UQb+g6w+pY4K7rFj/ceczi9Y7qQhjUK10RI7VC/oFg4pZhNX3whpveoLakVAKB8TyCd9Fe8JsxbGOdN4QrAXzCy86VAPv/myH36hJjLA51Pe93JeXxWGxUpJCh2JjNkx89ebLy5gNOXfKytNuBHVVGSZxcTp+e10ZjnQWJ58btKMw/uqaiV4KPc3OpLgcDaOLYb45myEC5JRX94mG0QpeThXGuXWpfMfpLX9c26qJY4yrxQyywvuFvlj84DDnWJsr55r8PUQlktWxDbJ/wwFE3P2eslqCkBzpl+ttZ04I6JXFxl9+nPquptE565C+AVbzO8WEcoTU0AOPI+FxHZyGHFqn13faF28ocFfRY0Zg6pROh7Il3dMudqum7fNzOEV+xVwa3DYuZz7zpHq91kFeo2ESqvw90VF1la2UpLzlWkcykvd9Dimez0gMXqVcAEdfxTYLAP6jYyD8nDybOFPyA20zxqtdWBUQ9Fv775QtziqZVUsKRggfRikq72PJ+0gGVqxAywFHh+kH7sNS+rqEmkLLCe1FlJvyzUC7gnxDCpVvgMeS0Kyr8UUvQluhzPHZbgnmNdLLl+gahW+hqWYHuV89CMbxq3s30zoxsTXGMVsL2iSiew/1/vaCOV9l9PDdKtaR+D/emVEGYwOd5A01HKSIa35FQHwAE6beR0bfWW1S87EpPK3iEOrWbcuhu+89dkQdwJO7QdDQ3DLrkNh+HnoC9a16zCraaAs3N3FL5vflUHvGlfr0GWNhqNUH4ychvLENVU2UV4BWHZFm5BuGnm3lPat+rPqhRjonSX1GG56s2G1rV7YfPfCXSnsDU6SmTwH5OMRs17o4PIN3IyrA9xhWGy4kvvhdtJVviyAZL/B6ftzSgZ5h39k8Hu3UTmDXJnLDMUBcarTCNbUp9IZLMQZUiaDSIR1T4Xnrfxc5kGpi46P2Uo+/ij4f3tv7odMf9sQvgIg6mQbzRizHqCNw27eZ6kwbGsFjsmx8RhYOWxXdu9ZDTVQ/6+tBtyXIGH4Vm0PSsDP9IqxWWDrgrOScNzyzbIHadAwkOE0xJMPOh1l6DVVqRz7veIiKJ1DyyAl7sBESs0PPdJwa1UJrRqN/CUUhtLzp8yCRlQMEuHitsfIUtNSaU0ZQthFMPMdyd/011yMBCfEzmM6B1UJOlP33Xq4TWQmiscKXf1gsS1EWJmg6AY8Z2EwLmcHeAjyxEEpcFkEyk53rLd9fSsh0eAf47i+QWHBM2EMlhbi6nUrVOrcqjdyFulvGIuUBMUmO7bNojoR9+S7OX57sVdd1w36Nl/iZ/N34/XvbH7GXDJ1DgHD8HIMVQQ4Z4SJTTIkUphBpLHigJ3kTKWMXdDP0okoQfXoSIRO3Vv6183E43jee3MZPOcDr8EekY3sV3lwk5Ai8Ef732n14ksK199DQiG2sPFPsghLclw4eUM+NYCd8xiYVvMdKc8mVXKbGyHV+CPOnYDdNzvnOhQxbPq23OWXNZl4bo/Stqn4SPOqJF3QiUv1zWIYS9JOTwtFfYpm81JhnZfhd12m5u6bkzBi8+V5js57BuWkXFMW8jpEMtckQnN5ZfFYkSnU/sy0GdYY3gwjKQIiZHjFcbmPhRf8R3lEHNAagZD54YNFm1JKsOhGbylCMadh6TlSjen7HCkcGr92IM2ZnAGufrE+03BqeHZal9T33C10p4nJrdf0Q0F1ZBugzbPdduHupO2xG8rXtxuBN7vVWXyZni2suodcqXFPwhzdFzmRMUpnl2Njb9y/rrTQpfNK3L6S0LUz7+yv204NFXJJOH2KbFYDXMkZR0WfEaxBAeQZiKh2mG9KyylE+TEUGv7Y9S2p8swza4NGsog1jwIREtKgftT0+2aDsMNqboB91Gx9999vpnu+W+It4xMFlt+ux3yOTiOEl47h4qP2EcTs/j48yahTHs61EIt5Ua3sLpVhS/oD/azFY8wsfXOmDNYcEkzeCgputOOLXgYNbT20Sfk08ch6dOFRkwQQ9p8uLxvXRCK4Ak2Eu9p2PZfubmkBOiwCTxbFsB7ALrhxBSJ/DVgUqSwieVdlUdVGmaQHTrRNes3PXCW8mM187ycj5K34MarAE1+Lz7P1ryFuwrS0sfsTS7qCxcYDg4xey099YdpBSwC8A85etNtdEbqCzcIhwxJ21dMFHIYtmPkqA3xrbe0kLFZ99fhSGjv40kM9cR3dYfoEL87kjtx+1YAafPr04CKqwHY2y0f1IFVGJVJ9XIoAaARHlpG+/PjDNRp0OHx2mXOy+auwPydkiP1dRAwPa+NF3ySG4y/OIIbvlMuIYp52VQBMbGB4C0K/3Jk5GNA6N21xp5DoVyQqo4xLyVe7+PIVXHsIYwMN0YqpW8hp6R0HvSQstP8kd34SLSv963p1MvfI8jmssrB14a3lWbYT1ZUEiL/NXd7R8MmtZnr/sopxPTbP9gf01YJ9Zno81jtqzZdQhrtGtKuxorZf0Jg3n4YDq0VJcCZV0IXrSUM2LOq84IKpg+xjx3ZvsnPQW/63r9MFQVEaQEpacho6RweaMD2wH98U2JBd6YXei8uQPQ1pGGv4eSRk2Yh84PM5j4hPU7ai07+NBuxoj6wlDiCENJv/BcPRWURz1Wr7hH11VULUWnSQVDWI1rNhfPsFnjefDt0X7oIc5SCRLUoFNHKeJosZxJ4lh5kWA3j8bFQherI9nIhPYp7sXGr7CwQXoHQ/8jTipFGUlJQbCRqvdws5iBqgI2ymICW2PnxXLnQFu6evENhClVFXUZwzEMEnRfEbo5puJpj0DhWKNXEXzTZwqokOj36Cq13wR7SqPkztviDOzVbXLvvWHyTfE3R+TwLmqTViInzvINQHyO45C+GpfdOsUGu0Zk0/fuEghQxa1O2Z03T1CvgVXHaPtMsYaWyhGjAUTpdoDRawDyXGqM3OrCg7AWOvYPaqse64lfy6gFmiaZ2XwqPVV/nln+U20IMAek2IVnKrsO1I9oKBEQ/00z75s3HcxVcMLurrmZVU1oUHGLS961f2DrhO16WZ4hLBBnzR89aDyZC6YKtPY0JE6rtz56K9tyAyAHnYOobaAzK74VVbZLafSqRIMqtBp3Pl3a3ZUlbfaOf/iBV413Uv7rMpLsaLyilnAVXdkSlOtqC5yeWHFFcrHusrjSBdtKvipy9tASLN/2Fm09P/7+LXDRCMxN/qP6qMvUgCDwzWl/ISRG/95SM2eDxzLU9gg4BL38nnzjawUEm3yIj1NtEYbN3Yq3jLxZwhyLtn3to3mbpls51n4NcHLOchISVl3kh74FqTN7CKyACPsVUUw4ue44DQbU57nWiQf+3cz/60gTIySMHxLQgm5EVDSYNAnq1FRChydFt42+rhZ0f7r7VnNrTDgThBaPzqGqd7U0KoabTpi3kamWFVNjwhC1lxyMTwEeOtoRA7bXFSXMYLUw8bFKRdQ9psD3LDCyfLfqb7F/bKfrfPi8wIilMkkGbL5FBQbU+d7CjOFVeMm2VYyr+oH/Q0l+QUva/GqDd5MAZthbB6iLqceIbNoQHs9PHkpxyayloAO+9mmbCgn8CRtcjfF8jiXgw6CTlf7zewrmV1fEBmBUgqnH/1sqN0zXhrm5ynDcboz9ue2pA6LxEU2AHwcZJqTupSM5AWjR4int8FO4CHUFVQHLD+oN2XRFFEghWTSzaR9VmgYYyP5fV/uwYi3L5JbagBfY7ae/THisLpQbjlaSw5EUotJ2nPoAG/xfu3aCiEE6WNKrU5gPNduQMVknW70Y64LHMDdodn3qqV1+dMOZDZ8nBTbhYOo3/0U8wBAm34dwB+e1b2Nl92ptzUTaKlGC39Mya/pCXsBd3OdVDniZpmXfU7ecknaqNPWogB+Rr7mUwvPQOvqlRkb9F6asz8VFcEeVOf0P0VaEZuhY02r24cTK58EYZ1Rjjcqj6j641db3yDwk/MhabYJ8J6HdsPA/IyVW544WFOIG4LpCSdQlZeWIhm+OBJFOzGLmHxBbiiafHZNMWcF3H0KIjcJoIbs0zkfG/N6T/KhNapjGDap4byXJmXkzqCLvIKP1oooJxnaoklkoP6AP2wHsimj/D9z11z/Tey4etMFc4p2/E8mcn9f+wpMSaJEJKJFyL4C6U8GSpwVovxe2AZsJvMeChF64A5FMNiqxD5+cd6So9SQI+oMO6kwfVhnXuzhzZm1dZcnNnT2NJXJ+3EMKaXuq6fjisrHz4By7jeNLKD6PaIsbExpvb55yly0g/bsy39/larp3CH/HBDO6zLLbvp2gM8923Tbgp0CMIodnLLyW+RzAz6rKMAUSSSAxLNCLf7yaFReBpk0UUBZQegW591eP1d60LbLdAcIK2XA4h7fpn+1sICIV7/HKi89s92+xN7LNWgw5IJaNali4yO7hKQJLp7h/tgjYfqeQEvhcWQFeQ+lz4Qa5v3fmCUFKU3XnAqppX9mCJqtr5Y/eAKcmFygoyVlDgVJaoURckQVx+z0yh1UIJOyu1f2OLKMbnjnGzJjOFrZ6PhcwSmoWxIPRhLJxjWNMquZ9XdJ/QcxZqLd2KdjZH9BQQBoZp8chD4jDos4noECMrkkJa25i0Lp2VLx8Ik2K6IV+X2mTVV7H6dK7KvsivX3wL/mv+tGf95Q3Qrwf6nPJRM1zFqpf0eRQpXealPoKFufTpVbj4epJ7mi4D19bGmPAaHcyoK1AiFpXtHItclJN2hobMB+CrCk3e5ny/mIZPowovdbmDqqVkKTCO4zCsfFd0FU3plkW5gq/BtHW1FuoPA6hDuW85yfuWEpTX6q7fcvwMQh7Ha0qRYG5bwe0+nAH7UnjNwAjSjrRP9ZsB/ova2ZIe5dVnoryhuEwQ+DbPoWbgJiF4yr32S84Bz4EwcYbIUo64WzgEgid0OVX2k9g9CIXQpXE9ZS4zib9xP/h8AOeijByjpBz+O9AKAiMPK8vqln4nFLeV0dMaHSZhjXpQ2fyYqp6Xz+HPeIEw3lXbqdgAsNmzCSSl9avVphOpADtz/L4crlpelNDtfTTVaWvLd8fqp5IpLGWyXvpoWkSqapTY3Wq2Nw4fp9ZpOxS7RTRK7+CrpAKvBPslWg4NylVRN525XSYEkHoN5WWBMeMPtzLiGs6fxz2qg/Nlt3lY3tNZ/N7VrqUlQ4RhlnMVdprY5/jTKQj6/7Ya3eDv44UYgji6fZ8Jc+slW9Osbu0C9wVtgi3MBfud2amkKiogebXelxLz7LzA47YiTfiWSi3T4H88TFtND5qU0VgfqMjefayc9+5nAnGab2tCU05xr/9Z2UnY+ZhElxwBLWI0E5QRmtzeLG8C/mhilFCAcKESZt1LdvC3RWFplI7mHM+pGOoy8G15yHLeNeNynBLK7vYvuGRszpYyIVTRCIP1XspLxFlyIyOdLX5OEDNcEtvJo6eTdOqDK6r1iVGplQtdu9w9k6KUKocet4FgruMhlsHzNURiwC2MdbIrLhB5+oKDPCccTvco4xBxb+kJOZ1yabSM2+ZDWuucaO8H86L6Nfz6Gl505Ya83E79YEb6Ua7fhb+NYH/6cCfSzd+zCTzZXZqHO7seSrgm1+wfleCCTizxgs3SF2RgPyAB8fSfOJ71rTjjAqPhIk4f7gLcircReeXnF8N7uMwhsrPCCHLBjxAoXDMHVp5lALzQ+M1hqxrudazutgL5zs9diJxFTMDiQnlsXjahJ/TRA0I+oab1ZwTBvR18cqg+5hreca9OZ2v99Ahj+Fbe/u3Xxo9cgUkCrIsQcFEIX5GuLzofZyArhkb4iPmAdgds/xwFC0QYqi9jAkdnjwsVCSjiLtpPpD+b8eL0YuNL93KcQsf/I54K+0YAjjBNF5ptpdZBe36+AjxfGKdib/Ze1BD7//T3hJvLsrYhYFpyRVXcuIgBwzbdJFVzOVo8/Oa5MblH+hTosrjYFTDXIKM5/8Tk/CdgaKl8mumgKRqfA0Ksq+NqDVzWJ0FEKi4TBn4vilqkgH/8xovRjPhBXzbGnrm0WZ9+ef2z53ZCc4WaBGlFSud2i9nL4MW5Sikajlw65sbUCAEdNcCwWq17AecBTbfYETlSbp77t42OcTS3hwHO8pxmIfNCVgSU3wUbPNGD9aLqylfTAK6VNxaG3nzqtE0OnJ2gCFy69HvMfwAiLHj0U4DKvNTc6QfXUxk2zwGklQQP+1Nhxv8cf/yf84yEzW3RIPsCLo5eWcgBgPwbQw3WIc5GhC1dAOXh9vM3Ze8lIECM1/jTiB37J/WdCpxbX+/40IxjMq7cA7blZwpAPcr/LK7FeVFaelkJxfSYYAyb9wi81XbTGImks2kPuxCotbGgHqKndDaR1+QVhZPCW5+1y9EBMnsW9ZCuCLjgivRfL5ddvVL1aisgyXZX5nwDg6VZnyJj2x7rVxwkOo6Xjnc8oME58EwldQKANs1IwGH6FC1MMP1PdRJG0tb6YBqD0M6g/UfJlc9vH7CKFKkuimAQhkPbEFPEi4IV4TBcBq0+M9WS8gwTZCM1lZrZbRouvOE6mpX981K5tGFB6HvBKZPMTyq3Nn9Kck3Gw3WUXP8Zx7OD5f9xB9cYYOtjOzHsx+izjLfYHpVaGCHl0KIQqaVPOYm7YYkiJCqDGk/WDHc2KKqymM3JrRbaMZvBS9t7XXKY2tISSRATKgKrMcnmLkpCc/n1OTd4GbssK9VRaNyPJSfNO7h1iUnNkn9wAyK+mje8JnCTDhFIMT6LO4e2s295RPAuxcN4Dmi628hN6ykvUDqjzi2vJ9paTd6AnAEk99/TX1xwjbvfJjom/jhTgywgfA3mm7k4ekvYJizXjzYyyHeWVUK9pU8UYpRfZKL4r0NVgvx6JL2bnKleF9A0YtCyQ8kAYcCxe8JqHPVZ74xeXgGFUWiVaCC+7gti1dBnNwILwraU5bWcOY2wlynhV/fPnJkB7TKyySNrDB4fyihB0TL6ygLhNIJ2e3jYmCUvmo4HnEFA01niHTmJ5KhQL/R6X0h5UBNTPiEHlKEJxIuKApsiqPFDxCKIg5MNorUw6Oa3kZkudfo+50bgxcWu18dGSEfGJdAANMwKyzFZnJIrunVHvtW2Jf22jo1WAipyVx1N+v9zYlAA7p/Kvb8fQU8hIEbPHd5+AsHbOVX7N4kOLjkjEyu2pCAcDKE5kb6rygBp6EN+SaYbRvMxH/DtSaxN5+Nu1dfIJ799RFuHqwUkWVGRtTTyQ3Y9/a7Xcx3nYdCb/eeuwCBNU2qFWKwugoSlHo4AZ27D89nuGWqkAevprwssX9v4wiiLpS90A52Ormhhe0qe4DpSQVuu2v0u5PLqgXEzTuuCyXZ0/GJk0ngXIib0+o3m0ubQBCPjADuhcadBcVBGPaQ5FkQ7M0AvLx5GlrJT3lMHdKyQwDKU3l0ZzMoH9WrYBsBNjYUWMXIOqMrF+C1RtxYdLHqMb/mjrbUJvd6mgPnxtCv1v2rAxNQ0qUhGIWL0g8ZLdyiL7JlBwGqBFXlHERru1Ci8ju+x8PndKYS5ud1IXIk9jbaWkgf6gLJfIVLbdMx22hcxM4AWwVybA73kXqI+Dx1uaE4r4HJufLLP5+/kykgNVVmrMYJlsgnw9p6SPdBEyh79aioJ+QvuOo7G3+2E389PE7+RCdaUE9pjRqdB8gAbsNnmALI4G0pPeMahLpVAqmBpUjEB82XrB5/qItvRltlwOXeYYxfVyTFgnXxd44kSC95ZPArB/7od3K3h46ShZEBk6bV40bj/ysjCM+eFxJfv1ICzm6y/akD8+nBp3UoNxwvRxdQNnv4tvog0SW92/GKhxYtxh8Y+yaCLoUmKwXJogw71weKW7oDLhW/r5I48sAjnqmtir96oF3sGPqJiSzeOwEOpXqXx38hYSWvRCSEKw4NYmHvsHgXnX/qEmTs5is/3AfkUEmKYC5j4veJ9vdpiVdp6tQiJ9DmlpoLmX0JuKeJPbKKRN6a3PuHnef7Fvb+35BD+RgGYsD6tzNVg0PwZa9am2erjsCukUd0F7/sSKXzl7LENf06jxxnmDtAMjGfKc3F1Yf1KXBxuwAzNDbjs/a/uHDXD6FlCN3oj5+og5NIFDK54FryE+Un6l43asTH3LhpwGbi/IlcS9/fUBBDAJY4QaFKcU3U7NDBSkEkt+xdhO7oF80912RW1zJha1U0W0rUyd3FhqODgsCZ8c6IoLrt7ZXu6lZ11IYcQZ8hPZza65KzTAZ31oPSVL+1y9gjFYHWINHSFGWs/Me6A/A+QiXVD5MOceTe3ZO3kD0xg0sIfOapsBgDfqA1MB4Qe062+SXs2UqsPPbFmc8p3VPbmCmxtV6yGwXRyVRzPVZETlQjFxUgtp4sED67E0sZK8d7jinK0uwksYzw87eTO4SEnwjUlZPYGaPxvGzZ2f6FDNaEtMTh/eCznTMrrEW3Heko53cIQNg0cu+Ia320JpAYOMXT4Q9OKdVGL4V6Xx0ANdWUt9AceWdUXFztV2QUKp2nu+mczDY2HJDgrggr7qTRQ6yrcxeHxgKSFT/KXVqGdibJaL+PFkJSsKCM06my3PIHPTbtJkI1K2XGTptFK2DMrIKpb4w3xRf2pGgiBg//GnXkrg2wo/qLphbDt1Ccz6Hwcmvah7DK6LUWTHl3wXQTokDgdHzeOnytlSqNrVRaHS24ob9bxAybYAlOK8MCiJmw0SWV9Czn9WoMpTmIIfQqi2EVMZds/BIPM4N0R0/Ly6tZRADTtiqlWaCRE91QV/N/i+JEIyeEts1dRaMh0teUQbi+v/KVkDbnxL5ItVmI2lPhiRuZFGp6gneqVaTywIaXaPBc2BWDpQCNp1TXu+p+4Uva3gKDg3cG/TstzxwfjpbMueOXCs7C76eOuIXU8AXF1k4C6ez3mQOKOWUgesu8Cjy2AGvU8jhif/EBSu81+EXGI6XGZm0DgxPtUxBQcX1M/clD37M+R747T6v9MfTI2S15c8RXPzNXDD3fR9kiCdYHsK2QkW/bjb8LJbXcJlyABunKAcw2aKmjqwRWx5S/+5FsaXjjTn9HOc3dL67lw6LrxDeD9q3P5aN/lxLu6yCfNqLhtJk/tgJQavZ9H6q4mTyCy+atmklc/NaiRU0j6hRZLJx0FimIWQ0F80gjwpYoESr9ogiqJMI9lFasEP7ylGtcWZIO0YAhgmNCv2PFYXp4XSDRL2hKleb6XOCiE8FqPOHfUs39JgJcQLuYNO5Ixs5cI3W47o2z33U6bg91Muq7CWlqRElim4kP3qfZ3ZiQRBXjfDI5h+6N3b5TftWt8OS1l8Fw26x7kdpiHU0WlYJyZ3eR5DjBdjmfsuaCKwcOYEB0tMY3I1mC5sFoU2cLQ6F1xowWacmCUcmqa6it93EFIyt/xq2se2euQz0+MQFpJSu2qggEETQloMN5R6pUsUsYtKfVzjWXWjFiRWsQPqfhjklSEkjMHDS2TobjsVVHE5DmHiwoQhKh6Hw9nXuapU/bOBHsAM/40QEIFDVJLBIdS4l5ucFz7VD67IEYv+TdGL3QDr3CGv+uea1QXPXhUkBVd2ClEMr/z2dwCDj6FxSfK8l5Jeo4nvnVag3EcUmSjIxLyhCFYiQeLRp0/DNgZPvKqnYcAsQzQcTDYkzmAgkcSnPqSzmTlWJdQv65uzLl2e/iN5r5R3w15a5LN6vqG+YIs4BrmeaEWrlG3mipnKROu4gUZ+a2dKfpIGXNbYYe3AQBsNrO9N/KSbCCcx3AGbzNx+YB8BAQh7lz7DPPsJ/Xa7OJ+Ba/ZUQI+gybsk+NQEDj0KGgwmzv9GtwRCScpTwp6HsP+KH9gPJ2sAzymOGvyX7F00hj/W0qCymuJhlx50tPVIA63etD7p04pyEGoEbR1UZGIsFuxAxySg0GVLtghKQgX5YLSMOjalE0fuVM/GyXzg5fATJDWi29+yo5lp8seNFCZA0dEMj5WZYUROLPny+FeWG6pAAleOeidCLfDe5wfTGdFb7A35EhXc0734v0L9WvvejLXdoXPtjaQlCKd1ZkJrmcsUpJP05WfksTZ5otcyd7PLXKz+zx5YIvAAO04G6+sr3YmHbLcNY3G58WhBerP5hFPE9OCnsPhAlA9Bt4E9Jg8z/ouhezyMeKwm4kohCQCFibeNaQLMXw7M0tVoywWE8rJZQOsdLelgV/DDgwkT+hHy1oFTOUMLOJpUAnxVDA3kuuYWAu3xM3TDaQzxIyUJJMBpNtK7lm/T3BPSYeB4h8WKYMWIJXfKRcTRtS3d3ifTRjoEG/Rt/cN1LRQZih+v/bxFmEPzmvs9oZaMt/KJ1rygH1S6OeQjzLNOvoFMJt0byjxh7B16Bbl5hdMu9aaIbdlMVv6C0Zu6IFp9TJPyKrEFMQNqbpEiNGE2wMyVYZdNgo0iHEFoalh9sxJYd7yZrZrr++CotvXqJaBxnXa0s75cNwQo4BR/b0kIDHUruMZbxKv1w+KTQ1EvysVCAS2n4UDxncMSjja+xE4+GLOqA5bOo/tYDdoddYOhZJ2AbqWatHH5TGkJjeKRVRcnvy0BTp/gczA0jGJD6iMs+ANH8xBRbvyh+Yl6NuaRBdsJK5hiFA2h1zpM2UtdxXHYdw+eh8Ez+iqU0r8LoF+qpG3C0iqlDMYEPgvfYxsUAswkkDN/3Uqu2mvkxaFDk7Bp+g9DgP4NU7t54DJ9FW0mYjxxdtSL3hCKGRX0XBnH9SWjyYkjPAApgM2xyMZa/fFS0daUcFHOljmhvdslFJNpYaIY8WQaOVN99A9AgBCAT+rUIjVhK3GH/zVqPHBGkc42mKDo8WGxwTWIRH61Z2Ae9syoTkxRI23k+B68fN/5kwrhDVOJUqnArzDV+hVF6CGk4aP0uKE5sBsocLQ0Vo8G6fYgDpysaZ7zVUNHvDYeIZod3j+JJ2/AYts5fmbaw31JTRXr+gVrk9LXXCbW0zIitrekOl7dFoaui+Dh7e8NsS+Vozzm+Do2V/N8ndOHeOdxOjSiYFTxts9rVxovkPY1zaqs4SHq2RyRvw5p9ZcCaH06Hg7TXCQH8zcjx/rsItj1wTutG4WIHvkiEReoMlWPhE8dtAoVZajGgqmrljLyw6HlxoXF+fAIfGYEWGO6MhuPda9bG1J3z0X32BeKkxSs3+lyX3T30kXds3EM1Rx3Cadv1waqpgg+GJyRkHAKJBm3X9gZ2qCxFQZVAFRRyTvBfzAPIt2yu8omHoddjF2+lugI7Ime11byJWAwTvO6P4R7EriqGkL/Y7yIozMP7lwsX9ve9fAE7wX/EIukCmrG/ml2KhS7j/qcdsLG15hAwt6BrBUlR92I9u3JZZOsTBq98tHdAvxzLThhyqFBils9KLuIZvufWK+DtfjfF7pQYJeMnAjdUyCyRbLoZzZ3QSMbpoPe/exm+xMm8b4+sxbEdnfPV+WejKqv2JPRako3Z50wwCNQtoCTc4SdicvrcIlaYflG2L/euieKyGjlTcbhAt01B5FBrYLV/PsCTBW4SA12T4kxoaDMgJFhNNaLhe9pXQ2ahwjuWtD0QAu3JmB1tOaE+UMKy0BUNPs7CAEsdllxgXUAjOy3yXNvdbZvt0ZZ40umn7q7V8hYFbaG8czNZOJR2kKeUYHg39PnCajx6F94c9vRfFNMsKpK0/Yp+7Mx9osivLzl10pnlIFBwKXjaebbclFFp63tHfj0RJJPkAs4K54UZPY1Amqem6jznz0QDSN4m6vzaDdu8gNqiukU322YIvvuXWvlEbnYUZ3AZLVnTcDf+I4X30b1qvYrzB7/nn5QL/QeUk+xPnL6GTZKoaVflCostO8yWdWa0zxRlMIzPXDR4J4+Hg0qs/hhj8HnWlz1G0D+BVMoVMthPTld4Bp3ami5hBYe6jcOsQK8bKaDLD15vcdVbkaCfk/A+MwaXY4nEr9PCeOC1zr0bEchywUXlWtWp3JmSIN4OOk7EfPQoU3bHGJuBO5PgawpKGr3hdQCi4tqKPysrNvlubnSE8KUsbPDWMsBKmU3UpzjGmF1aPl4Fqx4U9P9iVc8VYxr+RGbS7QbY0j+XV6aDuEOCsuoR/wyILknJMpKec+feJFymFLP5yVETid9jAdOUdAYQPkCKKEjxYOZioLYSC1AFWyEbGK66Z/MIVHo+jXsAIqLpza/Y6EGRkCP4QzZeLqnUZu1QHHoWuRQgBY1ZoSbXEt1zwqI6grran0NF1gL/uNMQ4/STVXRz7zhX493S/832gVVeEQc/sRgiEuDxVov7JzqYe5SipHd4jTuuV30MfcBJ5sM7BLJXuqxvVjRwdwyB+ndYBcgK1j9S+vxIbaW3JL5mK3tNqho2gUzYAXszAemsQAe9519RfpZD7Txui6CsOhIGNuLg7T3JHggSR6IdU2vyDg9jQMihpcrZJ5FXCgXuBqs5MMmQFAmzaX4CO7pNqpie2femLaqOfJvqEyuWYqMLXOJVgTUueZohDMCVzcawb/Dm/xHtLFqmnTqCzHlYDWq28DGcHq/EJ8ywddfcTECTyCvrrnAufXPZy9fvWIOOACVYV2vJuHOz0e+gyeMeBqmu3lKOvRWi4kFmbQOxyrUccvGg3HkVYndCi6BgCnWdcOYZfSsSMjISQt+Hb/zI4y6v7kwKLYQnZjQPvLk8QKTvmknHuZJTKaEQ0errQ9I7wTnVYdHbvir5XIt7I51khERIEBrzCc5SWuPOkYGByD2aCSCjBeYV+Ws7HU1Js8SM3u6AmeROsqDvpDcc2lweetQuNcGUn+asli6k/KMQLhornkxM/Y+fdytw+t1IDAq6NkdPPFhsE4wGB3J7mUbAmBkvGiOc4a5r51BIPLrPGh3kH/wkWf4zaPL5xKrbeKVKHvhOsGiXl9O1nut2QissWNlA7MKJqOi+lfvEF4+t6fnOit6g0NTaeZiQm3tB9hEUK0XTNfo+ZUUe39Q626xxfhhhcEYDV1Zch6dVamC33mAlOhQvs5XfLv2VrJli7igxDZKf+H26auoxBecCTG4OjmhNRDHuCFbCSBJ3jSZMOSmMLXv4YyJtyEOFHPaICiMDQs8oezAQN5IFM8mvkYMKjF0QHzlOQ+6OME3iY3urhBroin5zkh7XcZ3ZYmS64Ex0aMNW7eJgHmXR3Fa3SNLEJoTdXGLV9JYjRK/8PAcJK/IKxCFLaon/6OpHrI7nQrPzx/fFdZqPo/rf2O7SU97HiOtd4/ElmOvsXv3fc//jUi9qixD/bYPV9tfCGbqPCfSspvIREQk22qBj9h0aif7o+WA21AmbMu1VJt0/i3/LuFdioPUxgsCh0NlFnz0I4ub7tReOOUlb5bNr+iKlVu3i4MKKPh9uc+w7Sol3ge0y3Tst7d9AYbCu2syNi6JL9YR3R9gags6FUKQ/uVgMvTGIcaHWWAaqAqi8XobJrPuHkoXFZppW7JFielUF3fiuYG9vlUbV1tMQFjaiWZMxhplbZh0G8ICyx+cBcwCOhOAuiYeCEpuC+gKKnw+wLTxqRcRaOGOfX11oUPgAePqeWLPvDePOnQKWfZ29uhygRtSK2Eppbf8/Ruf9yZBG9RTVmuAacX5uoK6TQEONRpMZAnj5syxmabYj4amyi74m937KSZdFWJiRBBeI1Ppg8RLA2TZd6o70lLeaiMBwIbYpjpz01uDoRFLM07N++DSPQUFexdrBdMV30ExwLdOTQoFn6izpYj9dzZ/+CcR8zjSfx+Xp3+6vHP8CB256g9eKvRLRb1IldOyebSlAIUIXQe5WQUpCjM1pLOpOy8Vne8B2nWXreFYWmCm032Q8fLg7TEa8PhJ4oDV3TbP+ePYkzHNpiKOfS4OiFcrZUHD/pWMzAFQHFtNVURs0Ao1OTgA0GvmJYq8z0EMhxSGOFb3r7/mbYoWc2lcXSLE785Q+/ov4G4IIYJYB0G6HynX23Zgr6jay0Yy6N0jDT2LscYkHO9uT1zlxhzYeVwXK+Ym72KO9VVmyJVbERW9pzu5fBfNjkeEn4+EFS16bCiG2hI+WYG6Cc6zxHe0X/t3JeIg1iCyVPbyiGUVNi14mSXRvCHaJjt0hwKEzrYKij6M7DtWl0VwNR4Jc+ntyu3dh3yVHmNcz0rZw+e0zqyDVk+2w31YjynhDK2O0HhvnphJUGc5EPbk57DuimE6Tf6ARF3Xrx4h6IItJdKSfFOidplYj5CrLzQJB3jO4HBtpsj+vIM/IkyR30GW5TPYnXsNtanioHiLBCRCZ9JJCxO0Y+2uRNZ2/6qYgz8e0vejZ4umc3mHaNRpWXsmX6TUn8Zrbc3eSNydSLlzcbdIGArngicIlAttxCzbkW3TMderLUOUCDlwbFQnaqXGZPfeguvwa1sTS6KIBJZNSBBQxQhaMXs/ycvMAxMgMmAwM9ZFa5wyMzF4BVopw002TTdWqUHqy8HovViSoLveJudq772/1Eiq9bkyCJYCfhrCL9/f4oMQU+ry+AU95pf3OsuvdhYA1kNlh8dRhz+hJT8QoliLKgDMbzO6klJMU9TNlixXpZIVZyxXpZPpznRYC1HsuyEWCCrpx7vn9tJhNkIQ+SYDnbv3C6Uo9wHcc3e2yeZBoXsUvJJig9hh3toBpYqLzxe4Z+CcKqZkdoOwV71AIjxTKFJ54zvMJz3d9bwl0yWKcjpfza4l1LR6iOZ9WKbudpbkQJa7hcadZrmpV+e6B22UzUUQ2cwOtl8dz3l6HDjYCINIOSEhQXs5x8eUFdL7KjmsKuYF6wKfxDFvpnV3W8iyeIS4E0hmdKNmEVy5OSz8VVBZSYVtYSZ4wjbtrOYxilZWLfdPtkoUsIWIac4e6sq5znCyXGk3uRnFL35Ra2A9YoMtiEdm2mXVUl3x8xTdc1MSkERg8/JO3Z9GxuHsX7pF7TxDkvmazF3LB2wm2f6ST77r4hpTNYkWYKsH2xUbGFMe2LyuNKt1O5FeDMc5vMipkfOH1C6PUvLNJMDykabYmdOS0JXyR6lK10LKmSsL3XAYOA4uZhLx4qa+H9uf7OXfpNCa2rewca7gTXxWuHkhjj2IKFkBOL+CC/PN0CqZOL7OPeobjZwi927R4pjHi5MsFQ/V1UlioHIzbyQu7o8f0bXCL0qCoAZY2kDnoZdNykT5FHqAYhV9azUCUipnqXL85aAhi4bjficDdAMW9tVfjfYUtYpgsKSC2ZdCaX0O/Vq4sMv4pV8V43J5dn78p6p9a2xFmhxzYGOufypjrkKzVkOzCzKt33aU9rGChzwxvGDT0H6zd+MsBPyA84dvOZgrHl3ZujHNKM00QoEnGgvDW7uO7OD9FMi3+VXm/+FzF8jdfbkRvnCpey3GV959kEsg5f0pK3LM3SJDUnqXlRYcvIUhH96Hebdj/HdKC08Qq6BV0rOuxAQXcT0644dLLmd7U0Yn5UvtNyELitd+sCdnd3LPUssMaRQovNewxg4dKxEIrzGACjLJNQExldFn8biko8OknWCRodW/5joFpwWU1bzPVJB5b099T+rERj4mtKaNotl5IJBnZe3CzgYkC32X4qRFz+Cu9oDXAn5A0aO8tSi6ZJSreRxxBXsog+BdF23rppyRamP3qaDrsHrfwVy0mmGktF+UiLLbL9Ps587naSTH/sPAfmrf5O8E64F8u8aoLSaDX+LgtwsOUhdUuCAPVqHABPjAfH6pUqJYE2SYGX4lf2+SJ9zVn1YTFMa9USHZNAIvxS8Ga96iPRzH1rdE2Y6qvqdGPbk/J9htYixxj72NQP3pnDUzC/octhu/G5tefPzpm6+olBtevatBuTSWVJE4cztPZmwakwvCVfoCT60aJQm+ZmAapYXESZFOhQBtruiZrs9QP94Gi94uio+UOrKu+w75CUyLKehYGFDcwF3u0Zk50Wiadifw+323lLDZxpEqm81lXqWfynwL4uK2ZoUhwYCXT0wvYjbg+fMeGMXwZ6YBOGr4Y1sH5QLe0e9F4EYYX0C+flB/pISXdXy6AsImbF0ayFBzpfJtTMEtl2mRg4FubHn7hokbCX+sGXwASzrf4P4eQGUwojIbmG0iuc2y1pQaNKAXizQoi3NDJutR6nyw4/60mr3RqY+X6MZz4K72UeE/HgQ8DJJUGQta4WPB4JaQQy7+fddMmEuuIEdYipU1tD8NuMJVP7nv1ho7YuXEQCQ1FSIRfpasAj0nfHG9HbfqWwWAqsJ+qMxyLpAZXlDLF2i+glS7vmilR0fD99EQU6OoztRztHYJaNg2jY+oSlbkfTuFdctiupy8do0OlqePR+jkDQ7/fSUXICcdbtGAQMKhZlBpVkrqnM/1a1BFyGrhIq3cGKYyVdPUURWmCA2oXsS6LB/B9yCdgTiKusn9Vsv79uKAMt55Z8+/MQkTKIvIpM0llTbcfSRW3Ax6FHHFA1DHWXL3w73ACSSzmP9QnH19wV/oyA7IZ632rnKh/D07LlFHEe6Me6LSrF8Jq0yRKEQ9HeBvkuzV8NvjjdPyTUtJAOo4DmYpeJ7RqTKQIwJegafOVmCvvZvLe7T7nlc/4a34MAxIQh08jWmUgGq2SnSNeZqxTG2lie43HTyV11ZSxs3tv+zQrIGltlF1YJrhmuYz3gpwyUHkbF304mETjJtDYG4IK+Vbbe0iMFokHkb8wO2d0dsTXy50/uMRE5D8nnmGnYdKEhPTuCj/UJT1CECnGfaHqfATiCLbL/7T3v/bAw4a3B/p+Elq2jcv67XjQvUriomR2bOkidN1aVCwe1loaIUm72+3tE8XYPbpdj0MHa6onTZs6rhFeiD9ByKjuXsspq+unbLdOKH+YaZDyfhUNXI6+2poiUEdheMgfs2M+Z3vvr4GBLIM23t0/1YPvw7wgr2KKE/MIIgcT2L2RdTCh8xg47FkKxn5hOj7cL1crDKgQP7UYLbAoGp3ZP66ur5Q7iTCLL6S+WR8a2tq5sm+l+jjao+NdU1Ace6Feb5eQNMACByNaHxqEARN3Fx9QE1kqZ0d0/ysdhpfyBmgx82VN84bmAkLptJ+3/9+b32hXVNDy53tVlWO1Q8l1psbHkWbmzVrWk41c/nUkwBVH5AtlMR5WZyKGmx3VqCp8bCjSS5iZEAVUl9bu9FtJ561whds3aqLd3UcCe/1+DF0Cg7GGR1p3OsAWDBsoamJlTv5FE45nBlvjPKcoZKvsLIoAfQ0a0Az36qsvyB7vQTH7zTQvQrZsxu6Yi9xQyPEU0xlK7OVC61ayiqj91rTqPS1tkhVX87e1WuyzOEBVHSMzPCmt9aE0z4NbhzSIyuZuRe34xQNHXOnwK4HjbUfkNbtILxy71IGZYmlaVCmFYqUHtWR/M53YIwP/OE/72WSdqrQFbgVHeGT/RvNDlxlGteXb0v12qgvl9NRMU8LvqrwGJa6p9U+jlfWHylq4NzfB+EW4q6q3T2Aenkk0iw2+Wbsuhh6FsWGq46NAjpRDaNNkrN2dWsJgH9X9gHiKXMM5FalYI9Uy2Ofqh96VMss3nsvZ/DILkW2usfJIhWmI8isJFy7MIExSHr5lwE0/8QMmdWie8p95JVoekShBj4XkqzQFxvDajXt0g0n/lJypWDogAhAn8rsNScoJ7kgP3hnsFvCoRyYCm06wTKRDQc9Ut88ghkVOvi4NzHcVTmN9E9Ng9W8zTaqvn8YRhhch43wQJTWnf9e3TnasrGQR4bAMZRn0U3a9dhWf2QCA9jPMFaCCt9vDiY5GUigaigPq7bjoRcM//iE/8da87RcRflDAnuEBSSnOVVzOsFQeu2Ftu51AMlbgmCXIRVG8+TbO4KlqqtjklFJGsWo/9RrHeV8e3vm6IJ/FNmKHA32LCWL1msgLQr9Xs7hUX7oTXs/dyUQi06JkZ4LGq5yxA+41znLr1fbtyaht+CUmDQSytZ7OkDRJf+Wj1XHPgCOmunkTWGfO7PZd26iNmSH2Nb/vPOMGWUEb7KS6ae+Baqm74U1Et7VbVd7p7BIqWAAk6GmDpq7KolzwaOo2Y4X+O+/z3cffF9PximUDQbikMt7iVPoUhNXuzXrHl95zkWm1JU7H/kCIvz36QbNnU276kCRFcBQ59rQqSm3axkCAVRe5AhoD9FxlSe67ahR+PZ0GeOOeND1wwEqfzJrOTr9vBMHy2nJMNL77x1ZRuST3pH8ImAu8USAuJoNFMu75ZH2CmkFCZL8Ulu8U9eXoVFIoaHUWGqcHzjyZWBtW5OiPVC5dbYscu3usiqhrXKZT9uoa+0SWLB7GnMQblhDJ2WZteNoZCncP9HY5hCZxjPf4czrf9dHvloWw0aidt5I7hwlugH4ikYgYrmfUwuBxgSr/29svFzkCtolcMzLkXuduyJZF3ccC2c/GQAX1VUYai9XjVbn+U78/I06XAG+cEnw6ZNG6+8XsxGPsMEMl1BQfjpHYUoz78JqX7riYoyMpVXcJY1fTOKr6NggPMnttEK+tzIZWAC5OcRvMDsxw3KJiKEq5l7pdNSljyXL6YvGEOQ5sgE8IbxXzV43ShGHFM8BFcfL5wbf7/tq6XdGOlS8IQ9z3LJt3h3S28xAoyMwFUIwRypqOiQoL25RV4x6nNuUq/WJ3OYLegIzyuMpAbvAFoDdnpRYqanVIEF7RtTJb82lgZUlyk8UBB6zb3qDjUUVTYfzjAdypCd7ll7ABdghMLtix4r6r8XOjgUWjAC7w6JnubiGDZVLYlRfKhiluUXEE732ujHJOC0CbKu/q5HChgMtmnByi5M/OyBWw3ska7/As11XCjFe7Og4IceJ3nNuzQA7GuVCfbLyQ16/RJYdt2P1waaEKz9ljaZPLbuLHr03wbXqBBJYmswcrDzF6Ge6951gf79sIvfXeMjuntfjHupMAx6qnJlRMdqTpeNj4jGMK9UoCwuRFxYUyExGYJrSgJWQc/SunC0iLADKCLD5FhbuSQqpzONGxVmE61vc/5UWMDdLDQJxlPceRe4RnuEEETGKI+jwS39sfgErKT5wbWCtlUB46Ahr89ImrpzCLqa40IVw8v1sbruOz5wVSwxx9GaInEgi1ZVtJI9XEVPqEVLY9bxTrd8OsLBPVdkGkSJN3umXIug/dA7r/mT5M1hei//4Z6BRSmhuFFkyh5v7BC5VcCEX9LlyTMmgDoSEnK9HEav1VVONJ8DthOWHWZmBHp2DfTDEJNZPS5ZHqhIxGCE88GekZecVx5enepQeKDxXqsp59lSE1L7MoSqnNoJeQh97dcin5xOWdf3U3/P6rh80XImF1QBChS7m/IssyKkkAZ2u0wqr+pQTF+mr3GH0XFMRpYFSdAjx+GTptTHBRsxiKqhBOPhJ9/48kkJ2tMKVoTvFpHo0BNdFnee2rCBVbeqFDB+5E/BfNyJyi1j7jI5GbCOsA20cR13aZVolttl3+cpCJsMJJiv2TyrRUBokQ5dCQ0wKgza9kWkAKBswH7d2IKRQ0MmaGyyh3SASlfS8ZrDBGWc8U/g3sR3W6d4WNkruGgGwUvWtBmjgGLucWWiwVXA0EA8h0eCjXRSNxMJQbRbFu+lx6FmBhMlrjtFXzWYGRv6Bff27imwSrH/955rWt7/5zre+tL7uX7qAaQcTpje7kVfFam7sxMhgZtCcJQIV7T5q7QrJX+cyeC0n5kKoO00ymD00X3pPYrDultYpcaEsv5Az+qXrj9TP18uDpeYV0GZ7eV6tc6u90X2m3unx1oaUM1RKjpD5KtLY4VNczG+RO8y9tYRnFIt9AcC18aK8loZP0UehKnnFvIsCTZksR0oNwIMkre+6hcEP2XQd6YMUi2q3tx4jVAoo+8DwRgPiLVlVlL/hwirDY6YtMalaFnQLWTdROQSxpSAq3Gs7l/Iby04XelHc+PZ896Hpyq/RQlHBgIZJVyDmUa8orQT+LPh97BimFJp8NPEHvsmPtV83EQp1m+RY+9uUC49UkPOb9zxjeI+ma8wNcRIOmvQfUJFfiPsKTCny26lz2hmJGfuCf66qE1G/OX4/nSLFveJVzTIHfxJIolKaQEMoi/QnkO3qJQgUj/6+AR1VqFSZsXBHvL+1vKcdsCQSCRQKm8Zi2Ws/sLqsbUn5FaGMTm5wFLF6+x59J9KCXjG2hNpROBG9Jkngi3S6YVRd1w+rGRah4iWs8oRO5UAPoQhIDVF4rtOSH1+x/LTa+WEzbuKw91g8mshbBc0WaMGHYAKdMm+A/lHDgMB4Pz5SFJ6mvuvDEAqLi/duuLLNHt8era/+UT455YjiZQJwI3TLWtnlaTeNAvDhWrOWNF0JvRZScBCG7PaDXufSOAwJ9fYq8LRMppLVNtbxKPF4k3TLnYUdNSSXxfHLMdZIMkkk3GBxybjK+ikUT8klTHLZGSQYZgjM4rBZQh5E8efrzERBDjkMrLMqRsOKZBn26K4UEBvwhTEF9UD9XDGcJL/tsW333uk0Yv3J9q0fboGbiRzyRlxIGKHDiSCkK3I7AWz713jFtnDq9WkZCFazGcKbIrVQr+2xbMVBIXVZkLwO6TTL1nunTlqDTY2BhhyRg12y5G7I5HGMgUIq7qISrcfsGjHBXNysrtzZAK/+rfJMgGdRGJDJHDoG5w1KnNUnaRocKCBBYdYAYLQft7aZSghDZpQiqKtCYXVXC0hQgwWiEA2aWmJXnn7rqoEXwsXOtm/Cw0br4MQdIrohikxtcgKH4MThnnAtVPX0qpzoDpabmR/mRer1hJIltYSL9KBJPX7DIE8JIa3B21dk2MJ1cIJj1DcSNW4xXETLH3qIna3HBe4D40OWFWZ7F2e/21PsYn1V/iK0hJaAH62O9wLEE+6yW4h7107qUvx/Gsha7gMlx5l6ApK9J6ENJ7uhKBZjNKmgYIQZTyu+eGaPEOodmfNQV8F5JusnQpfHXxRGgd2NP5f6lUg446YF26M0R7sM3osUbtp2DAetH2m1jVJOgeg8CrUselxn/PXwXG/6JPZuXnyNh7lsHsROx2Pm6/QTbAdDxIqTQyzlHqiwlw2fkWW+l7HkNveC4Gqs0CMF/xdo1dR1kUZVb7vC2qyRK0M+dpR6SVKc4VRRfgRA8mbWL9hBUqCUAa9sOT8FsoF/5A0cy560vW5y9IgRgwbxeuX99f2ilFWVeinfo7OECzocjKsdsm2XjkyJsZoi1oVpgf07OByJJI6R68vULt3XqCavtLLIciXsinQOcdSTE6iiuyUawRDXRBoZHS9mvEkxHLh+50k6E2n8q1ftRgqA3Tivu/jqi6fx45omfR8dBKSNmQKRTTGXek/cpQ+G+Hq61M59j3rfOU0C/Di25i/mIzgRNKld+/oWXLJtA1YYZKSNUN60l0qKt8R+8aoaqzEB6c+J9Kyu+HGZOvq78NfsJJ6SAEy4CKI/K+7i8DnmQ9OA9+d+ncDPuWmbKSJnj5Xy0X1tdaqermsDO/dH97AgNAnL8QKucM0/yDq44O8Wa5MKZo+cZDy4N0SbcI+ebo9cHfCLrC889hyMfi6LM26NXSc9JHz0MIFeI1sIkKRd7VCc+gTmN1TPnIlBoNs2xAQSB1KieTQybg3tI/MXPxc784mIBaigVQ7prlXhXt/W6WFgJ3AEPJ2tWo9aohbcY8FWqVHHyXOKJG5rXIds7MmhY15i7R5rKXDD+mQw8Lg19Y0zkTEIS6fumANscsHPmCby40qM8R5k8HwEuZXHLkNantMPZgVVbEldWQzSnWMY0QqKEhOj1La+3Bxp5D0TZ4QP96/hXHJrfQqCc3XCaq2EyJoxcMeRmMjjHukHGv62bGiUxViBZD2r3vV95zxXEuO4bM1BaaeMdPpVvtkUA3+V1/yzESd6HZKCR+oUXgjzHEauXggKa5O8ii6nDn4So+HElnwk8mvilw9wtceu6JKjKICvR5bBFZqHi1rKYN/0cggGqlmlgnf7Df9sIimFLlEn3Ji6elfX3cbLHmQFrmJjCsHwmbrBiHYHjLp9cZUjpRIkC2xLppfmnezAPGgS7xETWmYI1MTWoPJpt392pu6go6m3eNCYWhd0wp4oIdH2YngHCttPLQ5gleg7X1X+Of0UpCY5SbMCQCQV81+bb1FckCgBEWIhvEDFtHPbY8iz8zNklofoH4cbFPSDrxjPcGGWGYo9HAFbQ1y2HMcOlbgjM83aLY8siLg68wueS7XYJsbq/Cv6aMFLFpNrh9dksAgt2DZrTcVrbKEKxhS2I0FnJPhjseKeNsHzpHglLFqwRnzuHLSa0o6+etelvpF5ac3kzeTUu2ZZichB1eNs6T95slSr/atFDjM0HwLBbSkuMCpCpFh7Kd42Ehae/0ESF6TzN6cOkXpnUIMxWBNe/IZBx0yfk51UVpotGWWKCW1IjXo30hcGUturDs+Xb/E7l2abu1wbge/ss5RbHP3lTGCpm0funt05x+aLkx+xNMQuQ9lP5SyY8hIxoIDsIvojPYprt0/5E2zZjxOWjMC4LdGXxo4cOY86BvQJH72Bv5YiuUEZxQIUJ9L6VkE29gVB9F2WQhX4d2yOEBUHeNdXj1TY3DB9BJJ1vRoXjIUY/gOyJD9GbjkCKxqpxQQ2ikcK6enZb/crchTv1U2Dr6Iy5RFe0e5crShzM76LGfUNWlKQClwrhGK+35dcph2OPIWGnMtOTmEDlhU1RynlLfOgO3dzliCCNfYWFeqvB6gl4PrTdVIjh+w90Nl5AruRtgULku6zs0Fqa1klQJdXtphAZ9HVYy8h7adIZrLM1efude8WntRduzT202ynmK8O3W6nt6033Lf8VjyeJO4rM4EdqG9OxZDRL1jmu3hmxYfrSF37HqheN0nDwybpbWcqEMbyvBoSNRSqB9sKv+bXQn8Pry/bRHSSexu2hICMeD0nT7pyVQcXAsAQONBmrDvmSN+ehboBqhltb5uGM4bh/L7I0wacibYo9GH2F0RyzwQpn7RhdgGASYaEnKY8pcr30f7AAHTxGOMZV1mmkA9ZaqGY3Bb2VLPnnmEDPTHgaS5FhxPwUtd4F1Bybn6JT9hTlYvNmpSFYbnoZtknpgZse2v4FfLUzLq0AutiTdYUWTDBNqmxQIEtJLfOg8a9w1Y9J5iQj/k7CQ5zQBvTumQteg6sH9sIC2dmZkEnukmmCDA/qHsqpRtjLsJsd/ZM1+iMKYZfFaM7aPVk2Z8izX2+tcaXuawlXQO8WV1ueLl8qE/hX8RFr2ipyKyvWwUA2QOfbZRH5VL1AYco/gU5wyXXRgvv2qEXHcyg/imL0KVG3yX+9Gg75/2CY+jjVIRtZ0L+PZGy+7EPS+VFpJuRtiPLBhiwsMiwQSgMcItCBtC+LfQg13k1rWiZF3Ji9Z5JhfKDRldxVPLq7+N8rGxwvpqTKCcyQru08pgjYXBA58GaAka+VKt5w992iOweBXEejx1DnPBUkAnVMMgUAF/RVDwGOe7jBTBmg7XUhbiPtBuBZZ5CJQX+GCVHCa2g+7oGlB189Qj/Z5js7NZePJdaqikrJny4s0GqCAreFETFIqfrD9eBED3bOMw1coYFb8Kgn0uYdZEcLReuTeI4jkPfAbouKy76v1/5safpBUbqz7g5hQgNNjR2dCcxY7WhGtoZrh6n5xZiQDSl4t2IYQ+DirYkDKxxDFBrKMhggHuRjiHeL9QFqW961VnokxPDPodn8Vg2hWXQJ6tHXANxB/dzN/yxjJ6MF6Nls9SiBbyVZc3weG8FfL7u4+O7SqPNPU6/w/9difuyVWukfJDSt4jwtifc1mq9rvC8+5HIwDDdeA3XDlkwHy+LqQ26AOtKeFwwNmcms9u0lyzFkkxfky6UzVBFMqp0rdp8CM7KM7U/j/IZZ3VO3vJr1vuItDBoeyONdRXXPTlC1WrpVdIF6Dqj/xSkYrA2etH3nZLfBeALG+i9nTDfaVm3zqoeOKV2Qd5WY1i7QWsITESYh2ncMrVGcD/kvFpJroVE7Hasg3G5s1xsShl0lyUJd9PoQq9+D5zPekqFChXwbVP48WWSGZVfIN8up+sH+9graiPjUgzV0X08+DXTvm+TD5gAcGG0d3w1Z3wB9/AQH0SYkKYcsm1syAbTby4s3jE+5S5aRoELJlxvOtaYhdhpVp6xfxEHP8KjCQmKBauxqTnxsyVjYsi77rl9qaK5kGEAHH5XzJwwnYwxHkWy8VCvClJCtYr0zMUfr6wJmHncCeT3pboxgr6hWoEHQXQ6NXPpFid/6Zdm3X4Og9onhfYtpL9HjnhQjloxpjoFgLoFauiaWoGFCqneIoJEvxA7xRWXAAcUIFKbDApNWI/jyU+2uaGWPx5NOaU6wEEWOuGZ+110BAVJ6sQD6/WBcwKBgzWANiz0zTNLvID9qxXc/JFl5us0kXpkAcCpV4HjMlPGoQen6CpdeSEbSq+oTf05Uy8Lysr/UsCj/C9DgI9cFzlRs3fROuazdN9Wx5NhvjgkLZiX/PtJw+++Hrs+uJvaBTEVmbAwfYcV2BAUk44/KSUkbmIGqFBstlp7g48RpEKpKihw1rQifNDzGdraUx0/NR0Ua1aTrDmive2U0/520CzSgC4P8hl7cOaRKd9Vz4tGzHQJ/RR72xkmQ3MxdsN9Qac5iFXt5fkLn29qQnRUMIHQacVy3zf5hO3+C4hMwmFb7y+vx890OrRdqXxpWLMg3+Fmbh1hMw/bMcBAWS/XLnwtE6c8/dLfVDnhLL4bCw9UJ5ZRnyNEv1XmCeFuaLhiXU8g5BcUnbCVRNByecD6skmdq+m0xFppZYLPT0uenf4IkuNA8YJiGVOKnwDrp+KK+SAqVkG2eCo3tE3PB9/lxBSdwvSzvzfx2p5u2x832IwPGfpl0MzcQo+4G06Rpi4S0u1m0N/h4Mqn2OduAtlKpn4M2eJ9pc5SlaAdWzNbD45uf9eX/+fyVuRFpf43vlzsOYhmP8EzWgPR7/BIlgPk0zV3tjqHq+ZcDINKiejHrzwrW2ObUuFMLlLPJlKASPWl2mEu5whpWHW8sn00660aIZM8dT31Pp9EogpoF50vYtfR1ov+yDCx5dXcJ06KUWMQ9nalfuP+YjyCalJkEu+tC2qBMfl6Nw4A0Nhm07T77Uf+1HN3Cum12rKjd5CCZrhJtGK10JjRktnDVEgTL+SLlG2aXnFtfL8KjQo/y+kbUXoSnDJH0DHDAr/bSswrcFDc7z+e/XzVbJrGDxYA8bBPRtHw82ghJCeybJ7SIa8JEyKwnSpK2FMZNEqOalOTIfIyXw8AwPu0+KS18yFmZ9OtSaKRY5WEfhMaeJk4iAeooFq3Z8c7nfe31qx9Ja9/X+K/LAZQySLQEfGo2rwubbGG4Wlbm/fmdyhlk+QOpoLU2rK7eddzwsmkolpZzk93jiuuNpbNIj6Ve0D1gWXC0GyZdv8jZvwPgrL2PeHAMA/1t9PL3gXEaDz+PV41NN+znzxkLXwizlIkkIYmaQ6sHm0U2ZRztmOJ3d1NN5Q1LvTJFokiPmfTuVli5LUbx+vVy711se1TY5zv9V47dcKynO5wtR6z87ZNoOeyud65iIZp35JcuPj/8xgk6UAIeo/HG/SHy+6pOZrJWu0oDskLLs7wqosdS7aomgiP4REMJ3sgFfKtbiHOIqKbHiGSD5i3GupL5ITzgb2H/zi8PA/FVZB3+MxcS3zDfcefQgEGubbZTQ+K3JwcQGwmoIw2ODmr5VeCk7qx/dNlrQsQ8wbX+BuCULyAia2AHlCLoP/iC/ZJRlCN04ooBnvESVPvAdsWPeqbl799MtwAj+KaZ1reSxHoKKtHglbmXsLAu12qgpG57vTf7YXZFnsB4VWgv/NAkGXz+gYd6QSG+TO5+liseu5rxL0JlSjQi1Mj/8obAxUbKT2IlV6A/5Hk0VCIUh50frMURUgKZ6JhNv12JdsrBg3cItSPrNNH64JA/v+txsXtcECeyE681guyfRVix45aL+DrECFquYLjFaDA79uBqFJAOQL4pJaxpsEPNSbokdJTqT7HoiKkiqT9XC/XxLd+FFzFyfusXdTt/KY4p6QCwyrGq4z9fBIxMOA8Z1w7bqmnTQJCzVfF380gBQH+Emfi2b4P/JKzMH+0O6wZdEA8rJIIxTTI1qCAskzb4Pk5zo5BZ2yyFUO9hHBSLSmjq8BMBg1xR5t2MvnLjrjB72YxSXABykV0hXyEwy014E2/0q6NDJEXPqT0JhTCBaKE9i6twizUm0l889AIDuBW7mnWuH+LJXxZbm4x6ZyVxkr4JJjB0LPMu2APCNbcXUAxFqQKGM+DncvsjbQl1o8t809M3EGoZ3fNLM9QFMonnpUqOp0aBnd858YXNzPfvN0AkVxfGD52Qiqkd9eUVRKWUXE2rQqjvEG/tlPVZFNOZGkIPlTQKiFdTWrTN81LU7+hcG6RR7u88mpm6Rjo5eY5NlNrKDquNrdBIneRS/wp4TJpFMy+lq3L8Su+hF5BRFJXGDXXAkf2s4qzSkHBLKTmj3lpu1xY8v3uQO95lryp+RjpIEDJeEwRytPd1btfzpbp+mzJTdOoppu/MYPCv7jpWYlDQ5Ux+Bj2c85nvii/eNujo0SwzZkfYY87XHxmQlTltBitydMpls0PMtgmhEHGhkzHh14ZzLlHOvR/lEMhYc2SXF8e702bGabTCjqAKxRbHFt9525qFnKnl82MS1u87iboQtCMOO8VzWmVzwWCJUYWW2Ml4+uUfmqO1nnOcGAT+O0QU5F+TxhaDQqjayOHle12NAfy7rNhL/dxHYbxWRtK4MkpmdJmae0+NFdSephle10MY86AoXCby0X93ptQz5WRFjE3M6waYYr6WnJC3S7wS/BfZfgpwUq5ZnqG+scMSZSKdad9V+vfr5EnAU3sxF1kUcLeSKqDCuoPiv33zNIDNs1z/g2hPJSKOZwvvBXVZOUeQkDCJQCAuUPnM02mc5Gs1xDl8D8BPnceGVZriYj4l6uiKCfOkSVoUtpasklc2G0ZeCHr7dh5bsjddHOIZX7s1iM9ukbzYlis72ncFzBUlUiQu99WJ+q2Fg3QXLDrAFQIM9iXh4MezExrTbhJRuUjwrgZ/rSM+2V/29QJjcCp/tdUCkIsxkAUGFBQLVuvXknjk/CSyTt8pqFE0s/3n0TAcWKpEnc0gkrTjy55dRg5rZgEAEyljGbkvy5S4G3IOYYui+2GdxrmuCLY12O6YYvesOUne3IWjFBHix5Us1SfiJaiULUrdIAQRkKKyIU/Gs9jKb9wqFPILXVfrSLVgJaGAtLnG/F+7KEOVWAzqnn91ILSVxeLGkdqxN38okiOLIAavmAy9tdB53wBAaDNHask6DNoGOTxMVndAETRdoO5A+mCdmusQfh5FWf/67UMzXQpFc0u6vViGxhQymfG24MehkWkBtugS46NotUXbRI+wtbk3a8flGCREsnZ+rJYr6txjmrxKJe3a1ha/MEkDNjphtY4VPez0JpSQaV4yYba3uarKl2/U5TrApemCM5p4KqWUJb5QekDJHrcP5FzC5NImVJgtlQuhqfcU0X6bjETvpsUIqn5YYAhJYA6qcv11UBfoc0bl4zHT1CVRhy99+N+9QZSrhxwkAdwj49drOYuPOuZ//NP4Kb1cFJv62LTNPW0aiyjXUUHW8mrNJIw+8xcOr2aRWlhwH7fGKvsJwDW7dBh9Nyj61xmUf/RVIfsd4DeISlXoWnSPkjRws4uzVjTF12Fbj/IAVsFv2M+GaF+rXIUv3tdfFDxsAfkdCfhEjH9w+BfnfIh5Uit5sJIsh8gRb/cfw6Uo+9PHLwaIhx+zM3hy228Wa9Es9Xai+SVz4OEtNN+bS57XMFe6SQfPKcs11aKOjQaHE4ucOpDQvyIsNF+oGse62DQQ2/PV0e43VEGso4A8H0kKAu9o9yAXXhd5+GqnaC3ykd/vgwrF+azQNroC+L+5BWBXJkXMxsKUtKN0SKxRVwyGmiT8WW6jvz5pPc9qSwO0HFPgVZ8MD4OYbtlRL1OhceY89cUyrm1gAcMt8C2/E5ox4v16WUHi/y59Zp3R8BQ8Kal8we2k0YdOOAB2/39dSoHED3NES2znFYFi9KfVWz5TiFhlYpX1tZN7/Bu1BtThBqJsm/6a+yyM7N1t1/xkhjTuIHBFXhy7GrAC+iV6QqW+NkZ2AJSDyLjUDV/GbCgdqYL3Dxka5GuZ3hwEANXzx4GOrdBRbExJnNiLzHN1gJt2UyYXwx3dxa/g9RK85Xb7rrO00lajVhRUMLXOK4TjhrigDVs2rOTmW5su45NhPJ+Incqo8x6+35n0/4za3GBh5HIzbKUPFOTZoxQyLMMaqLyvreE5JnSjr5XDeQqAjSW1Dq/6QjDR5WqA9YfCgEbptjqjwWOhJOF2fWTgdyxwikUFHHhDdVN6LEU7v1W61cpeaQTTtP/WRO5AW+/8OebwRu5hRUQT0PD1g9Pi6IY8oHZ0KOPk3Py2Jf8ce2BRyCfcR2VV7PQ5w2p+YxRufidAt72U04edumUE4Pa8IiFPbJHrmD46Ob+9qnD66q/Mc+OhLLMUeIP5579h980fLsdCGUZQbxxUiwS0NLrYSjL7K0qvEsmNXIvMaENxX0BdpgeuDvVUgEoPYrDoHRd/nWKe3fRXDVLPV/c34WeCMsIA1doi/OXLmzO5QbxMOvuUgFm2m1YROPmQMmtTcrAomSs75JYDR8WS+bPSxRMWBzDPJ5uMRHCwyWCwHPzmitSkC1Wj5MJCQU7rICL1HkQzfI/Cuu+jcy/Eo29UQyW5mud0HL+GItqmCfRR3HTbifoZeep7WlJaU0+EpjUZoqWxmN934yLO9wukI89ckYaGGwOcOvHUHAvmwZYU8SCNtsfCFp9szR6xPZGHPkG4Yw6KqrlF0kqyxUs7z3F61VyyiYNV238DRyjX1iWjC1bTEBZ85bHjMmTHwod6yf3ce9u0OghilWQFGsWovCQyVl8EdfYwlSYBF/ubRk3zVMK/q/pM4QYI70E6XBAReC9RBBzPzHQ+VcZxtz0dzDKbpd2369RLz2wHJ9+97wW1B53445cPBBeJ0T+t7v+Y6GQ/sCVzZPk/cnWvT9ZbED4mzjvH8AT2O4n41OevyyDeBdMVQ2SSO/vdVTeTBLbhsAsdJVkGBXzSd4RPDnAotRH10HOTtvzXpZSdKpeAEoIO8eOTuSpTS0/v/ADrK3fEd76Lx48esRt8mr/t6nZjAPYBfl62q9XQ57oEHCPOaqnlaTm5yg1/OyXIn68V6RIYBctLFX6G08Wmx0XPIFkGcHCzl7zGQ1GcS/MilkgiGSUGB8EFIdLsu2xyQF9IUD91AEVzNvgUkplfBoJTXueub/9OD31LDvqFTFSB/V/yuMneE0i8Qg+yp7q2vzD0h3XK94muPKz8BqxBJtThNAQN6DWRPd2Riq9uoV6XX9RNFLZ1R8Fs4L9tvCfFV0AFNjphEWlYQ8cOHSGnNVORe+MC3AUfBezrfHT6bX+e+s8YlwcH4Rtc/XOR1At1VgLgaB5w2THu+6Ir5NPzph7k51L6AtVs3dBiL5OlqtZECwE7rZIidJ1EGq3T31HLAgmqdFI3u9RCmergboNM4t3vzxXMWiQkmoR6Q9yAstgMukrKHVI2+xe6zzqW8o1KLKAnaXTrhknh8hPloIKuuyyvSkYY1Am5NTcuXWb6/yqM5CPZF9kw2yG3wlYU/fN+L2JNDhJs+0lfpkIYSK+8DogmRRHydSxNDDG6eEqfzAByMU2JQsl8e+HHLX1wZkeSGry5cVogatGyH25+T6vuD8x7f6zQelwP+02ScHqRQ1aIjpV+AeLhLt0LZe1vKFIwplE/1oI4Bmrwhrk3xCgp7bBgUj8sOhr88GqK8QG5VpZKo1Br/OYoCbRYUErezBaROd58s2lJ/YYEWj9KVLZkHLA6oMUxIyal3yfTaJye2aKxAgf4puGPCPOF8HGXYxAFp+XvOaMQMZ3TC1HJLQ+nELKu58W7vL3lY5CicC8Bn98pqg5d2MH/8VdssGJVb2PbT1VVjXbBWxei5AEl5XZYJsEzTD2zC0ejkKw4mhjXaPLRxrouQet5GmnY43ee3uA4Q80J+WzGHY/wnw0MQXS3lCvZZGdlT86xkKSz2fyoyOgDIuu96ZdAr8x87bLW4BTVDD4s2didSBBzboNX3mIXQiGmHSk7qsrQZQBrrI/u76wiCX4JT0dQDWK9eBKnzmoMVXkShfOJVWctJ0hAiBfUFXFSY9gebW9eX2hmO0Jv5E70W4q/yxsUnTVyeFhwml428DYislscz5nkBryZIZxsVHGh29WhaMtq5fUX0gjPPVbnFBft90wmJewW5T2aTg5OLEiRt/gzMAJBcEVZHIwjam713Ig22WYprzICVm3xUWoRuRESBBgjJBLVmKhrRMUmZdsj03fsRIvAwOpy8FNeOufW60hdOajuSCWaiYNcC6kuOusKo3f1dXiuprVvp7lYJkDi5rSIb53ObzmSNjg5pMNQNnuTdkbsKIlRZmMvdXKC7AnnICGH0EM1qfrIL5W8LBaaq5+WYu/2ohWObqrzar6z7NcYpvs6wr7/X6A7ZjzKyd8o0UKjmF+SLmsPcVPDGu4/DL0bdR3eNRAaEvPD5BPxBP664/XC7flD0qdICOfH3DK0WPxWLO66isDtJrNIA+3Oomqmf2Qdreft7DRKt/T5JYvcRvDZ6DNeR2Y8xTSIq/tQz9uviSlL/GXY3Y582K+p2BSATKSzXBrgfDY0c/CWc/0l1nojankL1n88C6Uf3b/bQlJ+iod06L3WqWqCierEnJ7EJkOR+PS0Mnu9lJg0lBcEM3DOYuqwiJd0q+y2FTnb0MQ/xVfdaIiQDcT2TT3qAL1Vlmfa9Q1BAnLg72b4lhV60AqjQhEfVxLTkef1oJbr0Gq6eSVrg/OQFY3gbifLaBS8xsFyhGYMXpi5HW82x7Z4Y/8AlPvKccCYCSDT3jkVFLNSOXlikNRMHYssO/UXyKB5aRlUhru76SvxaTeK4LG/XJHw0ilykeH5GJnIjQzzXvaaKAIFde12prrXwJ5Jj2xyY3w+LFVUmkRWrax75YJwjU9fxZVmwKki8BXrVEgbeCWLC3rq882dLiv5qApyX7tIoqzhBxVdfGD6HaxdbutuzOLj+mRL2QEHc41JdeWTpLWQzgf9MW428HFt4rftMx78iRTkgDyLJvgrzqnWlJmTPKA7/OX1WH/dq7I2ld4Prdz+9oV7CAjFMZF93qDvv2luQZeLAozvWxBNLW9wYRNj1K1hujxZK/GUomVluHORswTWt0xiEPL5Up6Vnw0ARHwr7xvhnbYiVhIKi6GsOBgdkWFfPwRfjo56rb6E8nmoUhDR+FX7aXHjE9gbBnOSpQ/cO5ZATpA4uLMJJnR71tkJLg6NjlFMXpVuxCYiM8Vfc42D4GVK3kdwY37de7mIeKgCJ5oPb9X67Z5Dy8FTkq+ToodTRF83sqeFs/Y832OXLklMGkLor75EeK2igg25LdCCSESq/bfsDdSm0R1Du5pmIBE6TAhybnCYIL9EWCvmIt5zNbGLVyQc3rMSTDqfZTa75BiGsRjZNyeswssisLAGZEW2GRbX3DCSlPuoIBFr6jTu6HbU76P4B4sWEqxPLb7+LImocLZ94ypezo91MOEHMeiH0OIwsgdCD3HmXXRfk9KVHztP+2IHn9ODfEz5rJNuSHmmerakMUc/ny91MffEB1gvcEsssRXNgz+aYQnRoIzxmcQkS6GL7buQXEcyxDMRhaNHlLMWILehsWQ7YUgUTkUKX79uLSH+MEV/+JL/zHPf0C87Bw6IizZmCTZVDu+tUXGqSKZmxW+D9EWjyfp5mMgbnlgCPHi5HhtBrbc5mpI9CA6sS3Dab9yquTl3K0M8DjaJnJf6y8V1IORwN7lxPO1XvPuXI5zV7TRKWS614aes76rlLo4PCKdBJ6zNdDbVgbNGJVoDJ5FeZLae4k/oeD/fE5/v6HrupTNaGbinPWTqTEz1jMzHvhWnurqY5/609LJCQzeF5T4zwCHVhD2ubtD8fKjUvMuftLHzckqJPZaQLYYhCGX4Y1wsHwgD/0X7nl+4GH0OEhciursko1ad67zuuOC3QWzhI8WUfuFrTTosnOyuo9vqtY55P7kcEBIuimazdg6QSFBW911tjJvGn0aBz54NNR8V4vYyP+XIWn107yjTvWs7tkceT1ALoEXIyw4/vzvIXXP0+8Guw6d8PRVicrpHJkWR7t0amAOOR4s7oe2vtpLrY/2Mct2KEyFrIB9JSb//fmH+EagT4nRIwnZ9V4Y/1+84DF0Da13HA9WbfJZDJ6cW5O7fG0HIEIoMB0wMR+wnc1UUi/YZ54xkUy9GBFD0FCGIQyM9UDPcByeUpKL7tXE9pTX6GF6PMV5bXmhZMy80ywgIVfm2uFXeSLadmIJqzvoCIRe3wbETKlvV/Oh5JLOQgm4JBHio9x26uhqxF590fP1epZMsB8HSI2TWuHT+/9rEEfmC46xiWj3rF3F42lUJhP26oO65NnLRqVavVYWObi8+qf8iuTxX/qhTfWXV3gRnJRXkexbn9MCL/K/FpTufYJfS93qR0noOEwrEFtRthq6F3FhRa16Js5WpQ054byyJGG+iPOgU6f4f0fWub63SPOfqFzEDq7bECTnEmSNQVE8rXu93oC8xAJMv9m513SbQz+LWWyxr2fB5uBhRXxkRs7kKAW7ca4LCXDCSK/gRRoBQaDTc4rGeV4ZgHoLD9ZpTQweC7ion4ubsqGADn5dw0NGoiItRRghWUwszofOKCDHvt9ubme8CwSFGcDBQSvebjnHZYwwSMWc0cMLLfySJdF4sYzgSuR1mfDPH138iNFZchcvR4dXHX3JoLJo5i2TQ1FEoxUBWXxTLNy0A6vMOC1OrNA0uQzkqJZl1PQeFxMkZYaPJiN+B9X7spu6X/Rn2VxiBvV9ozRg3mF1mavHrw2fWqXk9+0H8kXqQvsjKNyWjtOWNMGTe0W1AWycpZF98VVOVbLq9vhOzGgXyh+XsdPEMApCDHb0KcmlU8w6sXrnRc53Lc9hA2ts9Z27B68hDwvF+5Ckf33wZyXfnyrJTrDGvGA0OXEIjO8vB2d1AF2LyOPpURWPFP7kqdJh3CVThMHijwt4WFWF3wOoips8nChIRrQFjU2GjNiwV7XuFEeW/gHCfqDBQ5K90cq5oEriof60BwjesHQAYCLV9MF+Jxx2fpFhd05czTMF9xVrqU1QkcfA7Otu+du4mLlovYfySo5izgBnagFzZ9KGlFMmCB9Pq1dK9/T22/MgHQOch3KVvMUiVRYsazi+phmBBb1jjDDAJ98XdVFUYq3jso4IirRpENEPE/g4Gi+4sKri8FWxRf4IiT+jBsEncqgw07Y7ZPdeOmFJLqebaed3SxTvww43q6DnXsHwSnTgPL4fpp649gYg09Su2GkkAHwBRVUrsJy4Vyw6vrhbLfESIsei471WfnHs14PpelOv7LGQYUeDATjzMTO6lxf/hJ7yzbfeN9mF3/f7McshvnScQf0HlqpxwKldePb6gcauZCEwzN1wbRXNB1sCgFLi4XN7UIIhGklbbR4w1wQ36qlX3bla+1jqxuK/v18dhY9utWZZjkIFiUpuZEC4v/TZy3UmAQOC9djfJ3CPjXr13noquL3FfxR4n0I82oPL5DgpPfVxLc2a8xaN3NBDJMOEz/fq6UcH7Scn470aIyJQSyRkoK8cdUDOo5bHEFnB+Pji64ReOHmFhhOjEcmKz+Od+oFadySL2d6KLWIzsVj+NDOBc0QxLJu5GPLqj1vCD7k3McjL4skr0IpjCEayfzbGEJcDVMyw+NYXNr9ZoplQW+CqiLSEVFt7GZjloneBHrb8sBZLTrBimcBlA0eTP3yPza5UYCkLOoUBf7TlgITeRYC+KbMx4UtArk49wo0KPCSr4mMgaSnvVMboeEul95vO26ThlkqliHjiLu3HG6UUAoaq8HHKBIGyC21pWJFis//myyQpe1aJPD1sZ1vKAHOwJNyYA0fx9XOXcGZVvyHJcfJtuD08SJhLwMNNbuHAsrsQuZL/XRLM7h80bhLLqBkPJy2Jvh4vmPrO6olBsUamSX8sRKPR9q1DE1GL1Yn17KBJUukE3LYhqX2cPLb8hbFXrMJEXfMXSSaedSJ4Sd/ls/zow7bhPLZLS1tCQNLuMToyVKxjB7w/4BSm48loGXU7ZQj+SykD9aI9pQ1Xhzbf6D/kGSuWPqFD0q/F+5VAuz3Ykbdy/CPPpjh9z+0zkZihT2CBF+GIsc4EX2fhdIkzfEjgPs/BF0M6UjUI30KJAGmmha27GVhJcusOq2cXg+pzMgfLcWB28bYuyWaUO4OmK9f4LZFiRmgVK5YtYzG2K4m25TqCF+5EYgfUC0yaqZR2tsayhwKCDeT3AnhngnFl2d189iKH6NSU16/er0ujYztQXFndAKkD4CoCZ/unnlQFW4zCifoAQTnKzihAmsHHtywnzqLJRKQuDiOuK5E1yk/qmZd/4VmEykBwpKli5Vssb4WmqvgRl1UC0kovlxvb66hSzpXrn5KhWc5x5imot/XgupafoW0nXA3azAhpDpO9Rtk4YDQqJx5RaEMMVI6c2MzLjrHRKY7rMUEhxvtu6RWNsAthPXkmgWxyu22VyzGBDxPNH7duhcu64JVTnCvUXe7slB7LqpHlMIs+35GyHYDPpGaxbREYNpEy+JQ0JNUyZcHF94C4BegazBhczpP2GWG8dxANmDVuoUFdCxO1vSyG5HB5lMosH3LqkKfL4Yjvo9i7TpfwhvfOsTwWuvFgyHhmbKel2+fMYr4FHLn/Df//eUYJa2I8iUQLzfsSl/dy9Pz6t2pWOkUSPQAjWvZPJLkDKKv8Q9SBwKf4URPV3etIiAhfCT9hlpk18MUUzTqWOzjaDLRz+CuaoA5jMBmGBy8ADm40eFXBx2M/QA3Z69TTfIcNmO0EE24J2k+yJLYp86kz+NplsfgkBORw3qsgIgwkJo9Ut7rkrgboqT0/PY92HccRjAoOe1DmqSSxexhrnvBxfX214Fqeex+YIWXag0Kj3NZ8ShHPUoIO8q8UKhwgCjoxdbCf5Gq0TYKq59BnLn7iKufcZeTxLGizmqh+gQ8hzTCM5C6rL9okm6BDhxrvIvS1Xxbm6+Zzd8BSKdDxQ03Yc63/25q1eyFPOTQ92caAcUhfTtzgW7PjMc+8HkM3RJ1pD+rnjf+CWe6++jNEUc7DE/293RFwzuRLYEIqa20bN+nvLU3fVD0zuYaG/tVqe7ELur0A/Ig4HgJEiRnILvjQqDWnIwClj8LXST5AZYyqGBN04RGlYgzftbV5M3m+zPiIFaGc52QLIh8itibwnIptSPlLk19NhdKKvi87RoZov1GWP6HViHoDWXeEV8qcaVqdFDnCnn70FJqA27qxvPmzKlPhp1LwWFD02xko6ZBGB28bg5B5d2vk+I7SvQndQb1HspC4ryYZkTHpTHYAQzIaHw4LS332ISMt0pBBjYAFCYVn9jBPbuz6ucD0qLkW44xgO4BPk/DW8fFj9Kw8VQoT6a72UUtMILzUFyN1FWTw/q3Q0PS0AeKUjpCnJeyt2ShHGc3IT03kU0AehTVw47NElzjjxcHbvGVsPkpuTiZ5tiLB5XpTesPag3BptRtM40NKMN/fE+c/mDqp1fNjiYs/TK1B37WTT2l4xapNI4gASOBecXRe7GdlQCg8rBbG8IOntZdXX3y5hf2swlkFt9ns4cj+6GK7AL7YU7LkSHMO8zO5P1w3OVmXaCX5eSpoiQyr8QPHg3Zzs/E0xUnEBqqilc+AtRa43pi6CptYgjtI1P+FjiESVCbNlS+ZuRcGg8j9mGxQGTcFDwoF451iOWg4AwzKIyPI1m4Vq1pMBe/IL+ZWxjXFew3cmp/36ApXKfVh/9zc7ehM2D1ubADKmVLIuBsO0LDJKA+IO0alJXAqHXgwEX+nZSjwiLt6d5tirAaY44CMl8mw9ogbCenoJGjBTCm76O2RDwP+o2uDopziVtYryCHZ3FrncEqU5FqokbZOfqhvg3uHvNtsKLPPeW+VOIruor3VD+sM656eo12EfpfSiO6447DaFBPubXZOe0B20q4f/tf5iHGuRwxNQAUwNgXdcnl6uK/+CBrTUBKvhcsHgDuVaOD1pneHrstKqjne+e7yMVu1Qf3Yg51qDYR+bk7RrK9Xtp32dJq2OQwJqbW8EHMs21pCRar2msbS+t/2VVJeVdo0rPLBCPFO81UkyRPAalWtXrcYJgdfEGVuhJ9q2+aC+87WuaAVjLGj+fi/XdBWzjzy/NYxaq79LtkHPzOOZd3e4aqQtvPUKLklSHkZhw4W62+1QzcOYC7jAs4XIm3SGNYcZ4NpvBmQthV0OqqU2VXtUWC7WBM6fVsvO7bA5qnH6o7jQGd+0ojQFPjZdsmzKJtdTzLn1IUV4UKgOEQQhYEdf0ly1Pb4NLt7rczdepgi070AseJ9g5GKU2YzqoxRzPNC6Jlte77XrvZvfNfMWuMqErns8AK8x8S41f5miNT+XuF9lP2CO+lu6vztnFl3zuo05uEcM7iiDRSxolsLyNx8M77ULKrR3+YU+8sbVFRVzxdIPvMEMYbdPrYYIYYWDC5+UzhuJFxEd/4s8BzPIoGv2tTRaaXz/h5I57E+FX5y/j9zTnLuauIAu/7YXUWuo22fQHmMJ3Ocy59L2OMHp06f7ZqOXcfwd68kRQae+ASUgaYGS85nDyDxi5mq5jJeOktwRRDCzielJM26ZHStxnJkvGSuBnQwkEhihnZ99NDXxYvWqvm+lnrEDBVwtbtqC867qRXGuwxYVv9IhdH4qj2ObMrlnIos/Uz2GhHhS7pWgEaipZTNtOI4IskCRnUMsjUYsvQRnKT6jer+l11Z/6tmG96Y74WqsvoGJcbXmSOw2HSAho6ezDENnvS0k+xieQRIAUa0wqXDfd7LmBjdt2H0/Pe1ox9vTrb3HpqCg0VEbGaSUGFQPwvt2dySotf581hX8V8HhvzHXgj4LyKskDtKFRTsgOUqbv/wJw0+KdWNlDYY3hlW+ulTLqfd1xhXS9C4RIYhJl+DgCFNmsNQBdGAxOjk3MAaDzWfN+q/jHBhA8LUlPeyjzgIlFBZkm/Ix8PDMXPgc2dfVGmZ3Cg49gQ8ozYQYvMZantz0+qozpFhEyDBmPo+l9Y2vprIryIM2lejt5Fma1W9YDnB5rOnaAEG9MXtUchaiUHpYgx/dHYyY3/vB29led5s9N9ismogBOVk8ySbSge8CwkzR+l2jfnTBDKN6y3Pp/P73+B9RkfckmCBJrJZpwvHPjoLFmb5ICIorvjpm5HYF2iZcqNym3jiO+7h4+W1aGU2GlMjs2QnidLEa8azJ2COCARpjIztpJCcXHw69WslAP7nhNbsruUxvfWAmraPs69vxgtG7c32XFFeeXORBbp68HkHNiz2UhY4CGSMs7aznA3N3c39KF71ho61pVtKv5c9o8GS2NVsVWivjCDxVCzT9P8cSpobhU15RZlV5yrajk2uysPfMgscH+zxUv8Sgv82x1V88QlTlUrloWdemWEY0NW3JmHDOnBHX2uak9XFDv7ChR0KvmBnfIDqkeTJxxhjf+lWU88CP2GAxPAOIwfKI02IRlEY66c76yzW2PPmBonRvmRKArqZviSrd5ZstGlRqXALwX/X/20UOaMUnrAyBdH9logZF4rFzDM1c4U07nNtVou8d2CcCQN2RzDe+oPM+tfVhOBhHpMdXXkY+xGo0KCPvUjMmWWN/qXo5/UHLgEnN3fqjyyNfbLewN3oUVrW7T7srHKmGskEx+bbKhZe6LwHgQMT4mMoLfsYqijBDXj4rB/ph22YOZp49iPnA6qTbXLj40l5y/SNKIk6MmHP5xrsupuqH9U3iNB0zmamKtrDVhw3yPU6xFgmtwm9wCMlWBefqD1dkLp2ol9BPwTrY3yDT9+EJpb34ANJ1cadE1UBTtdsTtluQvrntUFUq5g1IFpA0+yLNVNvgwr24A4c+m8RerA/nnroLdfhMZ/eqNdfgLfvQjfuBk/FveeYgKzGq8n8BBYWTwU0yQnUaN6GYmNkK1yGg290mAUfuGCMiscF0kpTUmSi9jt6gqz8zQztBB/Au4Q3mKpXhQFzkE5L7HMKwBZ/VQgGQAkN6w6N0XwYcFhkKR79DmJe2wh4PxatONErYLaj7r9+AyeWEPMxb/GU9UcFAiX/hyT61bO5q8rQX4+qn5D5SuhY1MnsuoyEtR1eLgaZNeI+pXNSuMeFNes8RfwU22YAAsDxtPL1BUTfLTKiLccadhCkImHtWm4auH7jojKEH0LegkPCtKd4MK+hm2olbU1KSuRtIOqL3cRDL5MyLzD5CQQafvpoqBtR1o3wxQuG3W0rj0e1EActy9xYuzMTyX06tCJpULgaYS2Tw3eHkhv5E81MeG3ivQCde7qqQBgVgVh0JUO/5O2dBTdfsbY0sgK9H+Yu5G+hDYCmYb1R7fV/YubX1xkKdo2tAuK4GSV6b3cfepatvsPpIJBcCRFgvlMVwQm24krCDynYKmtDxy/VnfLd0eKabTOoL1uBhROJidzuY9b6nh4jQrpY7+YcZDYSVe9V3NuZmLw/U+MvVLKXDxqKtmKVSIeHorcmy8iZyCeSKUqgdbd48Qbw6geTg66sUoDhHzQ9YA++IKEtPF0ULiSatRRmmomvhJ6S12noKZbw/CVTMLRCyt+7o2pTdgfyiX0EDmla0nK2nDa9/9/QfPKyrTKH2OjIG6Hab6zB++eWBIQwhmBcBLMtQ7Mo4cFilCXugljQ7pm8FxZpe9O8gwq600THte2I3tgq+71NXQf6F2tHABRwjldSf7b1AOOtPPfLwqiPszfFmuWKHI5K0fODhu5QvVAZnQ+c/InEyKJIsYv5QwrcZNgZXVVxzEgtdnefS/d15mDMxZ4P4M8BTbofVYZc0tzpxVJcwCrP19FRIv7ynRpPOxWyuTnpKXmZBmlJmnD3GbefTf32RkZNS3BTZYQQGEX0dfxe0WmHojWQBug6GLMIjL+I1qi1iUOCjJj4OiRiW7we1h0ulQQHtUxJ0mLnlGO5X5W4riAfFigmnvNPdwIfnFDPXCcNfrIKBpKDAHtGgEc9DZ3I17bAYFlC82v2jIgE9g8zhbAomPemh/gZh5dCQrR+qapsiYBXYj97VGC042G0REer5mX4oPiLbK6dhAzayJW9nxnkcg82fi4eiXfwyTGIqoYYQS/kLRuphklauFUoDJOfo0q/2w3wKk4il4ImJ6QrNpc9HDqWLWNGEoY2KSJvKmNnOi4uyFJ4Ss9wB0zz25uvhlKcckaZge21IaPhqZawDCeMpf8ed04OUZIZ74BeQTbBMjkZgzP6aDoWRdGjQG1Ghlcy7wN935465ILqc0ZgA9BOPoaQe4FClqhBpxpcQjm6cNBCEnqPwTXmCXQ2xg8G+wLHAD0BImhmr2jBnD7hdKFR2M9NMYh4AW2gIGcb1NsAVYEQxdEX4l3pIzECpDNSl8NgX042Jw+uECfFV6Rb1HFHRgJNtpX2q3ONn1/Q58ONEy0+YSuUOq+FhdxNZ3JCiTGhRIaprZWDa5N7yCwu0dMS0ogmzPzlEHUZyS4N8V+FWhzL1NkSkEOtl/gIQ1Rx8YGFiexI0GsumAx6hcOTls2iQ8wFAQulWpiEX8MeTn5K7uZ41bD+LWbbIB4kk8S8MEzR4Zk38gbE3ugPuiOv04BFQGVAhiOQy9VTRIRP3LE29lwzoF7Qf3/WLcWEYw9tgUohNKcaTyKNHwZMLpXhP/BnLOXWRn5i/K8jpEEoqLv68LUC6BSjnhDvgYn1QrcLn9u5vtAkDnt07YsU4Vv6yiwd5Yxeh1HthN9V0nykz0caBtSukoClT9c6CcM0yHWDTv3uQQuBsx1iYyqoJSkdvuNNzlAogUMF27l83Ica+zTg3aUy29KB5SYl4HK8q7MFFTo9kWSdpkSh53uZrNuxRHNezbAREfY5WPqe5r5iEAIN6cU8N/CFeW/aVb/QjFemfeCQmapq9mCRZhCCsHEIHWbdNHp/qxs/k2NA3XE+PXFSNziEH/VttIHGCeUNsFgNZKmBGV71VAjuwQR5R+F1ZdnnaeRxCIq8EMMO/pxOAmbuZOS7cAA8Bh8UcW0MCrA3hnj76uLjs3YVmqgLRpffmp/RbT5RdlydJDXjz+6s8E6gNI8m6+VGhRJwdt1STPTOjf9rtUxiNPDE7pBVwkoIpEA8Oo+Zt2pxbVuOsFZ+y4d+YdSa4HgTp+QjTp6RQp67lrfD7pxfaNGAqPy7L+U6F37FeGlD6P7wHTOIj/bDSkqMUn1IFtj+M7vdS/buF9343SuqPW3ADGdGN9lmtfdeHgw1uMgWgSTZY2Bh8x03ekJGXfEy8bQSlEWW5m/7v/jixpJVfki6+tXp08DUDlkC8mQWwiIeE6K6cvIFe629m/WrD+tuHgIXa7VytsRqIBgTBWUxWBbmov6e60VnTVCOLvEd0Y12FhOos4iCx15/JG/UHw335aL4mj339ejGJsKK/KmleKN0i/Uiv0lNtGsQQTpopdd7oXf8zMJGy3t5/yKBLJwtJ4uSLYcdeCMAqToEMvpPOCvY8nOnz1XpFZhs4+Uj6LeuN09XTUTn6WruIrYf3IFam2nmBuTt3h06uqrlT3j2y95tdPz8Es6QWS52lt5oFv7+rKl/U3Zox+UHqo5nm448guQ5zr9gkhGyFVFXq7mh+9Wd6oq1XvUKhxaUGqL4hbzU9Jj70zU61IAWwBY/Po1l/ffyhezaa38UT03q6dc33UwVkk6DV8UC4anadUrMKm6/uvlnTMBEqFxDxlU0RS+87UlY74FC1UnbesRD3dmldEdBri7y0L412s8TQ/sDfmOgCz6MCvJK4jg0LrcOZx6OBS0vPuUE001ywH4XWPKlZSO8lIYb6/pDuC+dvYGlOeFjseB1di1F+/7VoVXDnZtT4mw0AIgG/u/RwrnuT+yiE7vGzn8UmWSIy6GX7i7qAChl5CNl931XvOj7hWPhg33LPnlHb5wNcI9GJsnBI9XN+bpeJPTz39nqB8Eo4kYf7Wt29pWTSlDutc2vfwCj2+YypipbYLrVuUN491mcMqmQd+F1TKcjPQ+aqN2rBp11LGbdzAYM74erqPL/Kn2Ibab2u7PDWeNqZU4rc6l8leuV3pLDxPpxAHITu2ZzTuLThBjffuDMm+r3woZrhmDa0V5zpAHeJ8pSzSQt0oMxKdzyAJ/13eHSd2We1UJ0gkaQaUzHrwzjcyl8GnbtZYnJdX32/QQhepmFDx2VAVOx33XqxcX2h/gH3m6Hk4W2EAgsRMJYqkpYHsKVaO53r8xxJdGIwHF/zaBBGslSxdTPPZpUazp0edzwHvBeaXbK3u3YeRQrhzb7Ugm7A0e94lXqEswSqv1756QvYt+OYEWbuMmNdqVaMpBF7jOUkXkWX85i2KL5EjtA/YnH0II33mQlPIXU4W0nWvD9Ie+xDN8KW9U9+J/Jwubd17e3xmLYbZSsH2MHn8hQCEc4xQJYQk9LtJsJK8yRhh5UggjTuXjQ+G2fLhT7S6NlUjwbdkJftGrG8320TSnnbYQI3A+YDN2oNT8N/2ZKHIPqm2kxmi+VoQj70f2/c0pPIGUwRQfa4TtaLuj4uP8whFleSaXyj5/hMOAgFdfNTQRuuz6al+wF1srQjLzbSsiC4LhV3tkJ7OMFqXCrou7WDdd7UCUV2W6ZVgDagGJjLsv3xREJ+DxaYAkiX478Ot4cRe6MZ8qGFCP/5dtnIneHPycK2HBXf+JvggCif/nxgVe0Gz9HyDcnNXGPCbEcKRlILRuEiT4/1QsEA5zOmc5wC1oh7ErPJuvgQCpeoz9CuUPB8FW1TTyMr5YqBw96JXbmA/sO0TiUxWXeeaRr7W+RAQVZOCwEb6+CmO6Sf7mt+ExTGuNvD7+VO95H3jrbO1hLEDyt3n/YyLt2T4Ef0DQJXNeWtZy2U/baF59D4uhUjzgWoJaUdHoAEVaNZVAZOP1ohLmKURP7vi685sIIhBYV+E7/NFlXskS0xXZRcFaKtTxDJqz6Z8bHth6BXV+FVf8E1CR12flmvrdeJ3lWPuJn7D1CfPFilJJA3hImZ9UywTlojsQ8gO4ID+CiRT+B3+RuBgpzmmiWySaw0ZqkdFOJrnLvhaS4sSVQcKza00DNXxfX9EznFewhWAmQChv3HPMeSfXXGyhqhpWpdz008zurLvFWA9lOgrRwF/X2996f20oBdMq/RV11PKOTcsaC+hAA+mBHZOW8YZFSG9bdGLlDrn0wX1dycJHyPmbGi3ClMl1bv8rR0RqtB39Oq5w9P8C9yCEGE77neiEF5eLAnBmCW8r8t6Do/yZ/2OdmwBMqF6yVmEISobi/pCYXTH9jS0Cm5POtz4++kddwqC2MDQJ7HUgCQD2amIzQnlDF+3bOE0i+m176JsxsyJ8jm+O4r1nsCoEtH4G/yxsjoam1kJWHkJ4T9rEkW50apE8vAk52a/LczDS4rbmmHiGV25DZ1FGaGhMqiXDqWgVvEfJkWW8Opn7jzke29Jl3m6IlaT4jP+YNv8RBSaxOzYG4prTuUEnDJNStPv1D1ERGZhpN1vC5aIsoutUyLmG71fvHYKIRFiiXmqKxx2YyKZrg1jHA3AmnpVzjKNPue6I7X5COrrYt9lUK+iwi6AHwPhl70w4y1VoN9+lD/SBRcCAXwKhU7TTh2Gz+lsuqfNsRYsk+nS0kSVsK5m9588XjuMAlIJuO9f6wg7o0ZKr11brknXvWNsOii8T5NerZQ2ZbK+8r12xtuSKn0eEoG7XEdz24GFL1fLlpLN1EFCbdPe0D2/EPysMRxi6K6vPOcHzFTPeuNlkfBvIvZMQ4NYdy0keVUYHXOGrUIQOZFBgoNx9s9eX5qD+4z3rnWYLGk4u0QJxYNPiC6zWE4GJ1xRCPVof95z78vONEQ6j1QI+qOilfh+WIVhyVAstw7zWQYBvkLT2wt2Ju+Mm/16UmT70E/32Q2PDLu26qESVVwzjl4QG4urvEerNq8llsUVBTGV1LQZBOPRnmn5ROwIJwHt6ywRSNsqry8hhLOd75e4gRwGeoeoabT49kj9efekXT9buoCkl+uqYoBfwy2LWnMYJegnSdnqPehrh1QmX/fo7N6h0zrNONpoA7weZEB4Y53OwwbZjrQae07eu2cc54h0CEkjoJTDmQyqZpkYGn1HCDQSDGfWcUinBZ6XWi1SnJ7F1OUEwr/aFhfySZksyRRp+TLEt5jLN0X9DPxg5MwOhFANKatObah5M8ZEVs04V34NM1+JPiGezzhF/ozbrRtud/RXa1/xYxuusQHdWY6VIuXDrrVmewk3rHbf4gIQ3gJVcrlGBGbazfjhdel2MzWTRisZ1s3JQoWIuHT8r+8VKuplElzR5DVzYVrvWE1y/37C/T9YJo5rgY6DTHu0rg8QHQQS2d4Uraxa5xFaaB9P43+2AD85IXCs+LkD5/UNtnemnVtU2oMH6UFi2skERRy58vpMcnjdrJyXrsYKARnIR8k86ozCLlOHyyHrJQ6oU9qtC63+igG9xyGNo9OLwwiDEf+ze8pGcWw1RZz+ZnKL3ahCeOMx7dqaDZNIsMQeBDSr52Ew6BmxDNgg0EbkGVqohu5NqYUDX9IzhfgvsWPJgeBTjBLShfzCr+Sv6OgKmKDf5w8FbH8sjrIPOdcCwxCCp8XfEIjcPY0bAXdzBMpOFI6BNBH4f3FtdlN56i29Cr6fkEz8gRL3+mFzXtSAjm6p1E889nxpRP/aozBLVDqTrfTdFv2tOxG626t0P3kCpRLd5HizcH6mEvx5qGTEQwiOWDcYLjsjuNAJzHnjDPbWovui044m37kD1ouOBR3lQFd/bw4QEFPlsZiSmtocyAnLrtuYF5T5wzBYDSQ3EhBjuEK/8SDfiMnfu3a564G9B3VvQ7+uiEKft4y3LzV7qt/g/8YsIVWXd8u6lTPprXYXhpOjqmZ/mmN2oRnj5W+hwjAOWNusywmwEdgLSpYJtmKCLOo6D+UNY7m1/J0hsTazWEHRzgNLDUBa/Ev64AhPjVEJBP3b6v2UPU3k96/ozTAlbZXwogazXkCHua+/ZoEVRGyq3QxvhRRZWgfDhMnSex4ZDXrVRdmdvO7WkNAJc82Ci5RErvHXU9y8ROWeAfoTlki+cjexUtXxPKfB++yv+Dbk3MbikmqfvdAO2+2RrRjfxteL0yjVZKOXztfvYrupYwBi99+rIIsfE3mLWSRkudx2CFA0NH1zdSENLdUygbH2VTd045TIPP69iN3VFZFEN2IUTZFMcjIgcWbNEpdnWb7FvNir8xgccfwzdF1vTb2jfGHjcMLkl9/4/9JDDT/6e0ATyGU4q+bj/Ta9ip4AJRR258Lim9IOmaKDkbIwqA7C7mEWdDHInacVk4OIQ0yM4fhYX0UhdubkfG6yUacLJeeayyd3QMCMrq8CTjw9jyPioV17v6+xcejs/uncdX5FN1vpRblcJX5VqxUcgHMhe/6rxjlxggpfzxNgpcqkQVH27EujUCgmBEHjm2fMeE7U9AGiDZ14bPfGMksdKcpr0y/6l4i0A4Ao6zubvhqzPdujkbgeoEP4hxOxU8VJy6GfRbv5OaspLNnUzVoWd2D8GxeVh2gmxSYXTunSC0JSgB4F0QCi7ANzaaeh4/MswKa1KGMD+L2ags3O0SY19OGuX9XUV6BlJ9y7I1AHGZ/7h8RFpkT0yX8Woydf8wT55qWXmtnh9R62gdKimBAnnw3q1oRkR75PUbTPFBa9wE+wCIRLnzj69QQIHMc3NmIMpgRKvONnpmSGVYvO1pgkryy2nkQjtbnwuAwZwHSW+tnet6u7VXGcZjdqihKNeaK/N2DZMiebTzYB0Xg3jr3RiN1ZMV0Xeb947gddUQGPkXtxO43vgDrVXekXTjtLDmKj5gWSuRe/9GQo6h3G/KeubUKEJk+sMi0YwMZf94PgL11M7l9PvWIepuqaKJlTLQiYhZ9s/8qYQ7GRsJY+Lo/HC8VPGrUBSK3RM2daCO3QnyIIdSLKMQA/6DczGfoVvUxZpDhbFRpe/nJJocK1cjYwTIu2FLpDALKXXI5UaqS9AONTihW46von+bHHO2+n50EfMxaS02jfOLEM8pWw4qlywrSrAiyz6t3PCWUcR33Frl7LXw+KgYZMOdV/TynOXvyvkNcor7GEKABGEdObz9aIoxk+tO345HiN2biDGJeNc3phOhNdoWQW6sAQDn+SQFI0r1VI5ZiLmLyFxSL2fqPNsk4A/XOnf0HrNugVnROOLeJx7FsbO3tlKjCObaofpu1tvyNtAnb67W76TtxiMbzKKt+8ni+8Ys6VkxXtno0XqEdzEcXvL5Qj4teLmwhcI3G/erAKYn9pDcm6/RkJLIr0M5siLthJ/bRpEgJ1s4/fVjil4wpaiVb1sbsUn7mhsR9UJS8sND0sibjoc87xxijDTWWUpFUBBOFD8Fry0u+Uj7aMTGmTDZ1moV9px0QNEF38BKw8bocBF1u3ACaRnUeok2XyFdVeHvH25B7+ZHeD/J3kXH1wBh3vdOHwNvHcP/+qRceiLA+Lf6TGRv/OHZrA7qCwf+EKe8Nu0CmO8/3FoznNHmfPsWZn7bnQjV46ptCP0Fa39Kja21jnnftUm3mycUDtM5XFtPp77wnE3c4poAOCH1Yj4z6WZIkvGzdwnf1COzRjeN0V9pmwZaDONxfOhe+o1sN+hqxgMGdCCvyOIg/Xrr0CogN5Frr95EhGvY8dCS62OpDRtuN3GnQ3j+EeCJvICWXHY48oM70fuOKuaW68q3+eoFYLAaCNlCZW4vPg2rL7iMCwy5s29bYF8rIVH/iF/8zyLwSHFVwz3KeexaS9CdgBK0Fqw9CzFzpMOSli9TOvqQ3lBD4uVa+Dc1AyJfckDvf9ycMny8vGSLeZb3XGJa058QVZWO8TdiQMrt+WMFydPgPHAaslijNXAI6EQ7TOh1XdaavBLbwm0NyHvUvvxev2KtVdQCmblwmPFgmgGkhgq26Nt7aGoj3+6wkqkvGdB56gtZCFFhKF5ux0lA6vXtR8eWQGcIAk+4Y1CGkBKNrzicbX47/eB5pg2HsxNGsckteDE+HSTpIT6TnyMduF4mF2zz9upsSFi9e1H03XHHu7tquSgoRon6e+x+BxfFWpguTy5MRhy0ZKLEKul9XIwLoEAjnqk/ioerCn13C2Z6RwjgYDfOy1qkNjmUU5zBroqyfWWcupqftCDGxcTnUw1exwCTtUbt8/W6/UZ3KsDQwx2lneBugFNRnl9SeKUp6pTRl2xI26dfjLICXDU0aqPoMDHjJpRDgh7hZSpCWzlzSS/UKE1oVg+1EncBQtTm4Y8eQClNq51OpH8kgb4PTOrWS3NO7cMjIxId3ZMjcCs1+j3WyTm2w6yQQo2NLvyGlkRTuaocZ2H1eloNcve4w5ITJrUxhbf5i0lQrd+5IRtgJyu4CuQDGkjbtcV8wJWcJ0San9Q1HuS8tT6nUh+O9CDg+v9tK449z6h7ILr1A4gWXw7mO2kkVfd5x+6VU39mxk95HLYS9aKUnqRmMs9VwoLwwpHHrRA/OPUjvGlknCLrusMMDzBmhIvN4MWANEdTXIQFZFAqraZwU3GOLjPvl82OOZNrJRDa+CiQBaRbUKhdG5OZDQSTL7iK7vC5H2QtBQaKMBeheVNxjkjzf4QtKCxQ27/k0MPwLQvHZk6kIOsnlaZ3bT17Dxl2GEJG2BQkKqjBuIORHCjkRXtttWD0GvrIfMervx/IYa47sp460FaF6eyRkwug41HgkoGYKmCHPhfhcu3pxaSparjjWlmRAKXMLa4KYckqnPAT5XgzWN+sERNwVuURR1WFJMqLt5oS+U21pdk7ZOlwhO/VQBSVjF0uZ3r3sOJODOMMw+ap0UislftYjGPbks5fazuWJ9lkKktIJkY9mHFkxmS1kAw1dziLbGelVUsiNwQA/skPoIfoNeFcFmTXb3fXgOPwnZKYKFmY6ba7scKqO/MUX/kpnv2Ch0Mv2R/Ab9EW8oteI272FT57tKzKOsH0SBX+BVi0qmQy9+2NLkh7Tb6PQu6h5UjWT9Q3c3irNLENeQyW6XkwDyO7qsICs3c10/2Y2BKE2y27X9qIlWqmrLUzX/U+aHYac8IariQueZefNeaK01nD8iYvu64OptwVSbDdSbECsmm1IzRlEnFxN1AmqPdB7zchyOZD/h6naeziUZ+nxqmFNSYQh6pwmjDwcuzvUedgqwq2ovAPoOQgN0LIGTbIz/nytkVXLfozVoaR6siymng4yg/xwmggPfEQFY6UzggxXhtVRP/1BrW44sBrRaddMs2J+5j2rt5uuIV+TC1os1+yFiqkxb7bk13aInraldJjkw5bSHLd9U1Ud8lQSqdl8ezj2SrxtBe3q49Arj9Tdbvng1W0+r/GO+GKZhXT0Iynx5BwTQlwfAO1T+dPIpwIJYxno05nT1Kyk2EbYzDzhAXwk9zee3YAv6sAhWKqIrXx2Lj8nfnefAPZDIQYv7zGTIEbMACmoBfMaht8IBiP2XuJbSe6oSOr0MovXzwU3R9tqbJCJU0yyow4XnukXz4gqodAWZocmGK5VvGHWP+65MF/IGrIv+UJTmb0Rq1AcgACxjqL8p6fo9ZuO++LRIvdBhlSVMulpXDXxmwEUOdFZwICS4TfnupxjVf6RXNI2pj6lxVDHzBL6y0eYiZmwz55pGWeHTPgWw+b7fhKiA65G8AIsgq9dsIzWTD/5afSzZfbk9JNsm6IfDxIDsR2jg+t7Y2TStuwtrGQn1oWBKaV61+Zigp71sx6/NX+2FqALUZTsYEJFVDM28mn2FdSPG0eWVsolWMMJt6hwX1QKO9YWaRy7uyTj9J6i0qYduinFGYFAHSAWiIcdvifqqk9m103GOYPZsRsCe8xEmrLcO3y+z5arP7h+tDdEdC6Uk5yNZoczTtzK6oT1QHXE6XZiGeZPuCtYDCUfmN19ACh5QNzAbte9nReejOlSK6NTdqQY+WRIBOulk3B556z0HH5X/03CwKxYoJ0CmPGLarToWb6ezxSNTX16/NiaS/Hqf5NJDat5Rp9Vz/aVCoZCfc1Tt1nR44lG4hdea6iq4KxhTUiq9sgeA1pt20QKo71+5S0a+qqQ6DQF+YiEVq8vhvPaiBPmLA+CK/aX1IW3H/7GUt1ZEFVY0THzsS8MFAEwxfUS/9TjXXP7ZCAF35mKll2wr3PNhwsz+wsnP4AlSPk2U5bgLV51+d/Ccj36tH2ikH0zAnjPMuUQKcXo+bFh2Ql5MnlcsJmCh/DhvLB1ZGNQGLwWxlIcfp5jlvLDU4zwDLltfyecEWymuLpVDqpE7TcbCo/HbIk7l0FT2y08WZ/gmy5LfT7OwWkNZTS/+t5Y84l4mQIs16KAj+WnxSMWxOPw3cghfhNfHSb/YsavwEw1cMT6t5AdVWcHqYAdkF9eycB2QUTOffhW8veziy9eZZ4oNoz8xJ8JV0vhYUQ4816ZNZU0rsFvzQE03fHmnuTWqVPIUy7hD6FvwItrsJQ/BZF6hTmEK21QTEcsmevsAXnITDvg774MXJ92jPalvTfCrogIu/hVuOCIDFFDIfe20qf55YfsuorCa9E+CjE1zEe1HCsL85D9MSAP+zNxivF/bXHsw7KE72t1dsNH6BA5m3eVrWhwoCLM4frBdB3Swc84bnD7EXVg76nrcJCMn0ALX0DOmKHk2OR+3T1TCffKOrveIm2o78qUp9QK06WbJiWIGkJGkZ/hHXbJ6/gTOR7llaOSYrY31wjmdg5Ws9MmyouRhoyXgrZsuqJve8dRWbF3QWu0qtdLvB+oXTqVcVzdfIaOK2wZcQOnnnkKkVrLyf4kBVLaNQPs/IqkHO+Evih54l/yRf231EslGi66k8epmI8EMnm2VXCd30LuR4Zwtb0/irX6t9rIUzODcGT6d2LlSIl4u+gcIZor+C9feXOH6tkS1NgRmPynHkxHEe+JzsJv9oAS/hk7zhjDSBjLwMoBnzG/FDVUeZfYyvn8kDUGj1rJZrdOSPUsddFa+6H0Am5ldcd6kcKoR7yWu0nOrLyga82igLyK3w1a0HRt+B3jyX91qlUMdpkB6a4EdkPVkhhQ5UdtuHOQDKHtvLgd7QK9nd/yGJ5DoR/viQsXMlAtsM7l13BmJiIyg+4Y5K0mNZcB38QAbHNIcqkhOEYFCVnqCa2CgFbaqslnlaZOk3eFThxFCGAwCCwqk0+6WwfO0tGXFYvGyC/dNnslWF+FkmI/8R2fu8C/7gl9e0fQ/+6eccGXBBLZsiDL76r6SkK6AoAYd2CJynU6ASG6z5+dBnayViXoXx3d5pk2dPwG8UgOtBlMCW1kkXCU2H4fWN6S6VljnqnadNya711GQb/wd5yzCNengLhrnFYkuXMje9ElO33fX0DuyJC6LwxdRUscRc4kSOFZfthK7vp0u8sJUNf0jvWjHmpRzw/6vgBjfKeylj2Gg7gkaDJ6c0FJiKl6ks4pOqb8uinZMxEFu9rZwZvB1C6J+9rUwT9+fh2f7j7viO/e3KGUDJmDamzpbHNhlFPXRNfOn50xfR3hJV/fqkrWl4sKZnVkV7QnWtMyblWLhWMiBj2s2vRvDQ9zm7SjD4LGGXogUGGG18UP/9RCD3t/ZZClJ3WzSREQsy+ouCn4TeiQfoCGJade1rxecTgHHhtHYQmRScPE20NaB+VSxTHuTHPiJUy94Lem2F4mgXNZCuknBQasZNi0jhwjL0TtYWpter0ay52cc14IazwH1cBOZ6l1fnn6qX1CFCtv9UNjD/8hErfdhTg0RIuJB1Xc2lpGrKZyP/LDzS2gXQ96LC44HffOEd3WVEq1Ajxddoi8djl/iRX90nCsiCmVGqXcVdaGiMsVk3N7E9sEZ2MJXQDoyGEaEck6IUkTlj3pxg7j4yG4I9hORJIc69L30umvpWH89COYc2aqe4//+W/bSZ2CZTpKkxJMae50s4HYxeiwipeB8os4j3Rpo7GDaaS6z+Goqnflly9v3jnNuADVbFpogALuL87vva/gN+9GzpyGmyApWrrhyVmv93sg1vDdmInnkRux16se63HA7xWmwukIcBwQm8VVSK1XokPXhd2eOmedH6mGwB/qoePaHVagiSvTZ+qCZpQDX/Cfdb4XJ4u8rXAIDABIPxCCPNVs5LoCcMG35Fqk86ifYZfuCkQaPmebEFwdyhg7fyS5lqW+OJtfwZJ6JENaaXDNn3qT55sJQmHX1SnNGbv8MyWMGgLV4jRja5cZzM29ZTKQvTmjZGKB0XAvJ4lNTl7ywQB+fYLlFPqMmDUF+iN/jO4ljktobA4W83UEhQnzFRyaCxCvHbQQw8rhofk1iI2P/zVYf6pT3Ch0LOI+CMj3YGz+ORjMCs9QOOKHnqPpZCEtxXIqKqVeqz29Z8JB2wcKStoR8QXS462UNqFOjT7GnYDqru7keiCal2h+0JICqEQGw/2MNbK/ZRU6qy9eLXWebkdn8lI0aoqNCK3DCFimzm6/+YUH7Xu+2KwXYWJprV17vnyObnCUGyAzWAF2UQ1wZ104KeMRCYEc9WzLGJpEfhCBevqVLLL7MSpxKbNl712HeDBCtanrqZQe9b1cTvQE1hb5fd/alvUeA0zQPzXhLyV89HOMFcHutmn56iH0bP//Zn8s/SYN+A0n03nGm8N2Ah+CYaQT0TrILHoeB5slb0/IsN2ITQ5RVpcYpZ1pRrTxfRyxqwEvSgfmvLC86tLogR7z74PtkP6q7q+l/bFA4qsLZQOXQoze32B1H9T3RsA5Td0DbHqahigWYYvpaK02s5SGEVvggywXRWVIJUVuAvvr9XotKXhfWqzpu8z+VH5TEb3mSkvR9pYC4QJsPavWtz0/COS5ddMNZx5Z78LSRr2SG9QUzp7OA1W7j8cBTF84rkWxqSJEeuUdOa9Ad2LyPZ/SFvpOes9UgiDEUnOsTUMAc0SSrGIb9r0k5wVHbxigNxejIYuLUa3UCMnGXE2ZJf1tXsFLXVon8D5jowWISG80cdgjLkPlwlIBxtwhTg7ZLbhItH7rVQdCxmSI6hKcVaccs8Ji6QKqxl+O9sA/q7qcvb/RBPX1UXqAKlo6vtWfVMjakY3bBKhq8mb08xoOteFcRp5xFBKmPIur4IKYb0VlzaC5nYlQJ1ASZwpH9Yk9eqn3+jUkRX7lyTtiGdOfZPAEzGFtip8KRSKJVFLCq9oKk9Ae4SzT36wg5njsYcQ5dLZOgASJpaC93pWQ/kZo1F+ozTN/CroS+J5SYi1qMM5Z4Wk71ejlO3eTSbpw8eULxhJbKvsn9zkMWS9ale1bY571X51N8vY/Hnqgb5JQvYi3nDeab23J0gmDy7VCr2zZd2WRDLnLZ2/4d/Nc9UHh6W2r9olguFb9VKnwtwnyqfLZRSVZDR8dH71MsY0+bt3vXyw58fjjVO6UnqiP8NCu94FdytATjKBJcHtrQPdKv3u3FW1w+0Cy0GVttNLKGOUGcro62VinMG5nrYWDAC2F7NGLXsbJ1UEsgI8w8DhVTDj9EwGF1qg57V754VUbY/sGOGj2YUUkR/J/iT9PP7iARCnK9GayKEn65I9v5IdzYIPpMG3UVP1Z6I7Lgc7j03JEzBY8By2JvIj8Sn5qctGHIg16Pvu9dyMYuvg6KPquUf4tcK17SfaS+3xowGEP1mTfGFkTHyxFkQJ1njqheK3jtIVSmwgZrOrs1MDpXdzRql6357KpyexgP545gIn9zZ3eP/HW84GOQaUFqC0jRITCTEPuQcddKsUsK0gzxmhEEJLjYJTRaN7gJk4K+vTE1S/0NuvUbMN4jkYo4W0Pze0j9UBWrFfXke5s2hN6iqJ1D27TO8CwusUDzhbKRg6t08gKaN4Nemmda5HzPYXKvuCxEtUZN0+fvSbHCsU8Sxtd16M8yz24bub8UXNEMsDsz1+qam1SYhUPXhLsG1CrfmOtqgDGe6+i0tIk5g+PREMRg40fNWNN4XquQ8XZyvNNYL1LvSNcz0+ztPPOhiDhdV2n3Gkq5k8NG0dYHgZzsvxU/WvQEs+pSsDnMr9yq4/ciZkNAV5rhlEvb++7CYs/00o1ANtHSq8L3Y4cqIuAubvFy3fmxfMMMVHsQsl3QA7nhtT05m+MDLeCvvrpfHBZvd9ou+1vn17U0cUCXc3IZj7LR5Voxy/zsXFjnoKjqLLFMycJpuvyTO5BNVb1+89mhXoQj9/6+siYF6lZjD8CzuYAt1O4AEb8fuhfAy9qyuEtIXE4lomC4ExtC1mT79xSW6dduvAu/tMD9TtoHhI3P3e8r8o7VRE8DOfSvyQ2pbBEhdFAvn0zx4/QyxIt17T+cAta1SgX59x/e0f6TVPs8lnF2We2wgD0BQp/+ZdzDfaa8g/EorENKFe4Jn9RT7plKsLG8e4vYwP8Yf/cKLdVQr6xXhAA9WvoXEasS9Z4WyExVw9RuvSOkT1Iw6CT/BadvAYhs6/TqZnD+GGKVAUHcQftYxd2uCLqk00i/U+IbpXgyHCpFgh9HssDfh8378WkXt5EADqano0/XRTOvSnHIbbq9MzmQwuxRjkfl45aBqN7FgfI8ZF5aCm5BpcPrhxdYPE78R0YgfvDeGTHa9ILvWVp9swRteR/PkjIZhO8ICAQYCc4p4mwDso30JeLbaSUhlU3TPQQ6WMCZyy5Jo9I8e0w0pdnVHVO7OqNoJwJlfPaf5LuoeQoVQFjgcKl4WifYmxLjlgw7MlZkdt2KRLxi3wC4vFfb3WQnwT73nCcH+VKM+PXpWjJItktUrhA5WUuPIowuS1WVlOGT49/gOESrt9C2cguHFnRt5HwOnrrXWygQGKE58MiJC8zOtE7zQxafHMNCpTU4iQLNZC+xE9k5yex/lRsbaQ9/VlFZjziWtqrw8baZF+214xi19nPG/hQMSN5Kqvezarr/enJ0oWnR96RrQwxJbEmO3mHAyP7p+7hExFYuuTaHcNL1PHAu2nuJyRzEVfcDIlDO9k/AAjglNcDwwb3atAwxjimjkW4VmKnzotAsad1KQRLTT/5Jm7REh44+xdflijMYONFvFDBwGONSj6PupJgieOnWNussLuSzsIZCU0/nB0DooM9x8HjInmOixnnjo4mmvdgaHOJax6iz+mez1vCZ2U4hDBQDRRHQsd6K+W46X4rWDOYvY4CQC2lZf2tBysHlCF97mdl3MCB4GFWp7Gj7ZXpJVgTMsq0wXx7Ryg5RzdXb1gGePo8qWIf9/awzTWpEDdQEHD3hdmrywdBqmmh7T2hkGGU9s7EYgS1f1KQA5MToVPeC83t1LHpP+hogpQH40TB3NFzxnN1OQLcAGw+fkutfMdiTSiFVOsuQAFTvgDe0HMNUu0yF28Gzi/X3EFZr87m3RVVbpMiTYUgr4gZK/yqvr3sq/3aBDau9fz9OG8dB9FCM55fYaw7rz6MWCBijfgaGfNftSOmeXHjaUPo4tWUxWaVwbyyo3LwElgOAlU1M1ebAvREwfQ8LyS0znEH0FwHdkx9/B5v7rj24pKunKrauP7zHTZC7ft9ILUmNa+cpBsMnVmBB3Rh763uOmwWAhrRHgnhfGSbYNjPYCVz8sGsrPU8viEs/bGPkx4XZKT9giCbnFVRy/4CSaLA/fJPj4YuElSvkVGH4F01/I+X0Kz+9uLTKj9yvFQRnRCtPK/TjcHTXebjOvB6KrU7B6pgz7sjfyIKpp/xsycbyQhvPpsAfXc4BcapHK8JOvyygpTk69ucGZ7yILzhQelM7IMg4Yezjv1hRDFGDQ+xRDxPZzRh0nwnz29Z/3lS5tLpbHoI0K25ersUeAT3wBfLy/druYDwNrPrUmMe+NixA1Rj5WF0rv8Wf4x9C8a05tOhEj0Y7zCHPeNPzTUngjGr2D/95lUQFcS9q928XUo4GaBC5MJS6bUKzFvJpjyxSFp0pLexM+grdpiWX/qtXSdqCbhPMu9tJwje2Lu2MNPDN8luYmmxYnX43TWMJGXKJXFzfOCtPmraJ9OO3oNyMi0R6vK6znf1S0gTrekUJenav2dBi233kNkOx9DMRC+AwnTfTSdcvcScsoDhkfJyQLOmIAJC92rIRfL5HQndG5G83Cf/0zz/p1jYOM6PepBp3grWx+bErtdzeJFRKvM75b6SIaqOBdLxtXMWvMw47ZndrphZ9YdNuRMAhloRI4w+WxN59hhee/f12UL9gMyNlHsR+SERkVXrjshE0xGP5FGWVnOM1U2RCdm6lEFNqZ8/xjXGwQ6bTdQZ/c1DlSF3t2wYW6LaQ99/0g/a/5D75WEfHyI90u3zY0Q6EUbq1L33WfyPby+MhLjhQg0klc4GGdEbp+PUUJfIup6wc7E121CM27oBoA0JKTQMGL3EN+7jqpmc+jAd52Yhk6S5lOMv2OjRyoYesfsYPtMlrr/9soZis5uOqj0vRReKCoQEs5OxkIYMVGe+TBsRwo90mMXKoG3iEplGJ506pz2O6hsNqi6MCsxMNIJsXC+J0BUfeB0wKyuI4zRVZMJxvgTZxooJOWCeXkms83Wr/xBfa8no8b1lX1np1jdrKcwSjZM5pE1YaVXmgahR22hneXjnyxjnkW5nTieSYRmpsAAhvzT2avwDIfC7HP4v6Q3vVOEa7Du2VgZ3HH3wv0E1fXpT/1xU23LJAnuTuByQPzZW6HuYB3cYoTQ8PqwZMefw/yLxkhepo8dNhbkogugdTpTVVyRc0LM3EARVD4HEpYUREBP7b9TqA7pcHNhhXEczzMfn1HYh0HcDtrj6HKAZqobnVku8n00b+QITRPxz4Ntp2RKdgucBux/7h40MJlkWeABs9+XSGY9SkscJXe55CEr5vweSWdEG+35MmjhWGg3XDCeuuiBnkyDHssFycX6p8OPwajpJggAE2skvo3wo47needaU8sIaNgqt7vLg5S+LRnZorvP4qckj4uUvEmxYpEJODWtORojP+/Ucjh1LifZLMIXRNGTm3p4/sHz5NYpu07pg712yP/7H+iJccFDR63Vofyq9Q/S5OESrxS7sjd8yUnumzMES35zULZtcgCeDAwYB17IFuZXAZThf4vwlPuYJrNXu0ccbt0GS/0+eVunX4IGGu9kmpotRK2ig9vSGPVaJlBbbKULT1sSyntfSqA6p2i7Xtup4QU5thXS3RoLJgAc+7Pbvy+y8cXdQltZCJGCfjmyvRVMYlwtQD2+KvHQTH3YznQd3/MvQu/ZqqqY90GdhsaLYFujwAckLMwwvndGiBT2TZz5M8K39i2QFT1xllgcZ9RYulDmpUfWlBC++cqFWMpkVq4XeU4xK4RA1IaOPwHfqHJD8S9R2tpc0bGi1RrlXjpcLRH4PFVHpmaYhoP3dXcBecKCB5bVxy06ILQ39mxpQjadRsI4dX32brDzOW8JwVbXbIdEQfHd52jhZqzRwh+gcEWEDWKgBnjSj2NSJaZSJ+nr50lwczaSWegwHpfYSuBKR8u9tbpozqx9hUng5LVPMifK6LEF1eYiPXyFLIq4G0fVM0nQr0UMWJfr3gBr/CpWARyI6mz2BJQLQuCcQgubz/IFlgYxx9Xbd9x5f6DeM3iKPRJmJnRSKqo40hLdhMqeWG42CVuNsz2EmlLmhGU3IkkQndid2OC2bu0TOski/ujrYOyXeZVBLmjU4gp3x+LMHB9GCNy4OWhZgd0u8BCyBljlyQS7qTsYOVRdzNwMBXCwGrZizfOynlk4V68unaaHR+jX1MzV0GEah2c6FQCug5f0smCpoOJo9CQS+HzVVRGTf8jzqM+a62GRVnqiKZ/YVl/wJLlt8DSe3AzrUJHohK18GpEMFdnzRG6aEVL6wN9QERujHDOw3Oiv9dkG3S9PzKh7FTqgdauY03r4suAYroe6iyD0WQyZiQjY2jy5gkSI9bEdRipCkg9MH6W3ZIa3OPVJuNMR7HPMTEFBIYym7MLnrRv1CkwarnOf1RoAjkfG/MU+7i9eZYsA7+n6OlA8efvhxR85k9hUpPer5qRfUrMbZOSLxF760Yb/5eINjrAS6VP5SuTK4hLFmQSIL+jOwdKWTEaic/dzhz3AOC1sJbBNDygTXP052W0ub+0T66drzvwe6xcKlxWo+VNyvMiGchEz3/MStTurYd7uXtn0s1s8I03vFdWf5F7naX93DHTSA6uNr7Aoz9V/FvZ5ksOUNe5YmoykbN7X/y4DUo7OsFgNaD73FSjO1pR+SI0hDU6oof55KQVFW6CTpJytRB8McrC977n/RHBlDaeqppHU3QId0THPwLlSfJl8SrjC8bVwDiF3DLkUpOyzFyuSKe+TSakVBrqBzQfLdoAjss1GO6Id4Wm1o0wJ3+SPhweRHVd2jbBuQM4/yh/4nbALeDck3EqywEHQCBDvY+oca+gHjuMjtBbGJ0jyt0gGBY19XEA+iHF4chMnJyXDgkT9gvhRd2RCsvpdzO6phwZrBxm6+PPTKfWCqzynmWx8iiZhZCA5THNPb0w7z1U215euZy+hvxVbxss5t0urOs1qPjCHNNkqvtsRfFpFWUywA+tmmDeQE8xGTFF6k33jvJjQjG8t+SjMWIg6Fl6Vam84Xes2fg8qvHZE1twwkHG1QyF/nsWJIynQOVeYpZxGbJlOXe5XEIV+56rCq79Wjt5b+HTgrPjW6jRvjAqjJ5QpCmlGkHlMRC8doCw2TkwrCTCH6KrQheXX9AJfgi2+UJRkZ02W26aciZJ9CLxIi/i4Jer59zmCBwr2dFGUWj2VetreP02lryEUfkSIHyDmM7zyYqTKPHmDFL78bX1OVtKVvc8EfGLGFwzq+ThwMBP+8l7EZQKJ+FZnkUTXR09IlgPntDhEn8LLH37D5FFKD0SkqQBE2gOHW8lhzpiTnLpX7O6xJbzG80Xg4RK4TgNteMEghrrZg+LtccPGHlNXJPhbF44Q7Yf5ldPZZX1wBrqEfwLVmdrh48qiBWxjcXyYqobk4R//gO+3C9058RAdi2BwM3/M/6xXNDhmuxUAzN2hqPRVxKr/SocSWa9cH3zveupSKU0Rc27rjN3nOD3ai6PEZpJrTHBZSojcSuYsakSBLG2uMFmp8kRic6sgeQ9ZlLvBb11ksdnnZy5ctKCl9TpoS7O6MMjt4C4Ph1N4rS/81bfgfVVZwEWREYedOq6CGYQyh3pnIgNxhnq7geDE83xoJ9Wu/qRHK74VNdPSYWlsIjgpVsF4vQbTpl3W6RI20zxfctaoFTHn5S7XBsp339MOXjeqAzJof6+XLUJrAYfCw8baHYCjPyNWoT4KOjIFIpwhPfiAiLKGcEfY43eoFcAk/hlYKd8SZkfWgXlTAaIpJzlLnpRIzCoBxcGC3fpn6s+LyBNqvOr90Qj/ZiNB9n3DF5vciNxI2xn3gF2XewrRF5kLwS+1dDBWZ7D9NmlPfumXSNrd6nDUr63S0BjjvKYM3JMMUnbEI6jK7ytcanR0ZEg48oYV9WvCzuplfOnEWO/6/BgQOOaPcf3MPclSgiMLL8wVeKB6SVgdbqOqfdHp78a12bzaGMGWk+B+d6HYoynZcFOp/7TPJduOl/yo7tII7KYrhVlNsmDKyeNzXjRTWPJ+9JQkTbNHrrmyyxIG6jas3ggT1RBPmJifaXolr6DUyHlxOdefhR+fXsl73kUDM8GRSDDg3didD94OA37eYPC6q4L2bTH3q3b+twkECB6Rhnc141fMdrkIpPvWqIuT+qhqvtuD/bAcafSNrNYWNnxQBoAfLEYT4CIdxW9Vr/kcaJO7KMwzKGXFjQ0eEm5edAaiMYTIX0/YVx0aafS6CCzJbiLjmqUzdsmVtsW0DmoPQWfst5bYghdWJmjBKI6v+jGYTbkoRbxvBmraJgX3pjP0pczOR4X+EejV14iAFNLR2MOf+0F/Y1OCScntuKtcp++Yggb4QDlvT7oq0T1aWRrj4RG7rReM+a4W9XkzIczHlj6jzQ0iuHkvu16mO+ocM1bkzg/31hG57/snnsznjEF3PWyI555pqcno4SV6Bfcm0M2sQVurSJjeIvlTnU/ITIUfH/0GM6/oM45noJPM9+92dY3mk2k4kQbydZHKVy8QUQOY3IJQiZR/haSiS5NSeWMUiiF2vM7k71OOHnm25l6QmlrETWz/GERtw6g5iB5kSh6DJ7sQToy6LLBLHiennJm+f/FfPXsjEg0470nGYqy077krSI/BxRRqhRyMbo3BOuTUA10EMMXK2nwK2leQP0RXm1jVazIC9ccidD8kn/ZZYZ5Nn44O6PbMYLJrs7aGp7baHJa37GqmajxaqkPLtKCVW1wJwOX0Msgtn9TxhYmHsfcAsH3jJsNU6bvgmGIyOVs8bEONFPgxNXJlhZM8fEQ2LXaO21DTNjqJMrcPkpdTpH/8UZwjN/tqqlWJSjKiyXTLJ21Qk3OQcYeNgWd/7NXrfjm3yZFVE0j7SQJUfV5pO3eRZsW2YFdtUpo5SjBzs/yu6rHjGbaUILW5JVWxGWyG8Y4zG8NuIEn4JpYAMzAG7uNhRYDTTZnlIJMgwW3IdyBfwBUPwX1ENqpYB9GJc0/FVnndlcXAMbyFWqvi1Q5F0NtdG0oNvrmJn5q6uPYmuigJX4EYyhc6Hoo00Lb0wHSN237nnWhb0KENwMDRiFqxrsZtfdlJW8w/w+IZkpPAU9mGb50WAXxc9GmRAhxVTRRMUqKSwSQ4EHer8IAyPI0xKbIgaZttsPzYBw6fu5PV0u42G9e6MyRmx7OMiL2DZei1g2Balf4DBwElKbQw1GZkQvfz+b/ki4Qpy5xnnNUQrtCJ4V95Nh7RdtEIw64EvnA68T1KwgC8tftuR7yl7XOwhaEPDSjPGZSKUMQ2WA/zaCTFFwm+U/7hHvpkyVxEyepsbbUidOHPS2GTtFaa0srqY7W6q8gwt/WNWCd/LtcpbWlpxdZZaXmQbpjJhk9I0+P9Z4S/CebkIRdFBc0/ne+NIGThNTPP/KINhtZbPw6SRtIzxh1NhfbRe0cijKjAIBHYwve1mIR6qSE1lfyQrwWXtyJl1CMbvd3UOjUqlnmWyoY6mCZPTelPLxEr87A5kNCnZ8Ly62+z3NjZbzasprKY9bR9fbUtqj7MQ8Jm3IKElkO6wGer5FKOWF4QrfuvvRzXHj3b/v2N+LeMgS6NlPlYFwdAImQ308UcN8qFASOGSDam+e0mK5reCv6r2HvmLWTS3b21pKlcX/bhyr49gDdhoYcKRdht8umSvPLh7F7xFhhPv570R0uoqaMmCgXwmtWJj/+S+vxj+tlO4idHijeZZnXCLWr0qxmk8OzUjmg7DHGx58yTvn1ivdKg9e90kRMSC7MTubfuAbhZDJi68O1M2rRr28BE356pk9uGN8UCLB60uwooQIL+Lukk8MaDWV+6pKSEqtxuOhD0e7ArQaK0z5zGJt084BVzosO2B+l6oE5XBgVeKBVm0s4cF4RQw9sFr3vNLPXDrw7k0whAudZ47h+9hikXt2JfQHYtZisaH9vCq5/QExyD5Co4h2WdwzTPScLY7ylu8UKD+nhlOgjJ6qAonY8pkvaKLAyaqvHBMzoC2q/5eXJp9B1uJ8KLWr4Lxz0aj6f/2ndPzHUsxu2yY2B6RA3N2/nsOt1Zjo1GutVaXj9SWsnYhbVwOknrRtf+QN/9aag8GT+n8DNNyXU/1YDecJYu1BTBe1D3JanP5fcVxAOpNQPoZEiDNLQEwWJrpoXQ28pSK6hKYvZxEur5NVlfDhIjKuMb4RFta+0TpoYreq/mBYYkNBFPWsuGMgZFzOHjgwOtcVPaKOLrnJYL7wETUjFYiqePY+8GRQdQhzYo9TMOhShzmE4Fv7R3KqT1MSZBCExzLEuudIvHfXLVdvHcA3JntUVf1amfIueptxMaYJuIUMdx3avwfQiR9fcyA3W+yEh6TUkfLgmLloS7PWae3pMkv8rxIJOZTGFcU/CCv7NAQMg2GK+4IqN85pNbSgp2PdgECRs3nrMR1TKoTwY7gbMLUeXm16qwK3pKTMG4i9yjOzrstg704cnaEKE54Hb6zEaVafIYzX3XTVMdj+xX8c9siQMN4VIeyRUeq7+6IH69Iv57AJv88V9/SLAh9UujCGCl9rTXTerh5u0WbjyX+0RBwFmwD8Mw7O6jP1LEhN/OUXeIk6OnWlVvYxYLjoxzuOwzIem6Few74q8apS0q3M8SarBDv72xJUWIaHS14+W9aJx9TSzSNW7T6sjYnq+xlfwPgdbRgqv1TROXl9ZlXKnFSEsYiuYPbPaGZ6d1aKDavFf4ECV1xo1cbLtFCavsvsYpUa4YHrM50GOS4lPdUCplIqmEFt9LLsgnbAF06FCI1fQtAl5xP56xCZZV25MX9U0pBcxfnXimC85hm9fc1PwVxoSLyx62m8/Brf3AtSm6UhsqRhZN+ulWGSylFe93IaNGQO6YEvlcHphFDCOlBGyL7xOHAoD7LyPWIuTSUbfo1ZPwnV1jJ6omBafZvktwA/dlGFloqKpskGo6XRKH1cycwMiDcOf9f2vvGruVMn3Ypp45rca6O6y5iYFQWXf3K57jvq3pEFjOmW6gXwDaCFhHJ/BaAolK2ZMlJpCQZRD4m9n/ztpRmKscoOcTkFfHhHZiRdrSnh3lKXOY1tqVK/RTwXI1ZH/SwvlhnadFRV7QsTYAGTMOZtQQxmToyHT6Lg8NHNSVq+jp6zR4DxalSauRczy5MZrlwzMLS9eiEzgy9dg0ZxtYVDPKGKoaJHRf6h++V7u+PfWpb7DDL8xWCgqjLf8sAx5qcDEJSofLqDvnPO79u35gs5KHk9qv/1S1K709z4gvjp02MvS4QB3dHpaCV6lUONJp4sSRLfLJBWp4gTe2/SiH+6l4dp+TCagIBkvPU2pFK92m3vMsvT2QlXu9Z0SvXjcD2+IAN2eJm3JUmDOHebuL10Jm+6xBTHTZUVYGrFLccw44qEM6IZ7aTl3MRRDg4air05k1YER4UMGL6hS2m5eUoyYxMEfCm6XwmkJUh6aFwaCt4uO5mpR01+V7HUY3xcjJRDeN7Nyxkf3OcmGS/vTKkr9d0rDseHeaHjHBfRCVcQpNkexYw9EOMp+f9y+So8TjPc2tU9Ar9Nvboidi9o15loQCVv1q77aTDcZmBzkVlSicjdkipAqxY1TBkzF05WFBvVWv8JFBVEew60iZc4kt1tnudPBAYeVdwRg4ilDs2VS83XyLyg2iD+pkvjwNq36k7gqN+BlNrqF+Sjwotq4lV99LzIpvjA3pRfJT6W3j1FU2sPxLJBEysDT8oM1bMVHf58X005NvdYDdezgui5cZRS/dhrkwEWLqolFQijceVmqf7xfYgGt8uNtquZeXX46PPtFQjDVkY8hPUaJPsaubswsge5KmoamiXR/BFoNntq+Zsl3cINmbslOPTShvvyDoJW3TOhaGOq6eyx48iUvCpbiXORAF0UuhNo46ShPKyTrvbYB4yjQDlroWQvpyFX3RfSBKsmC0cMgCnurDBddq4++doTKZoSKgjPbjqE3nfBAdf1d6NOjZlFTqev0uwuZ8XeenYW2pPUZfzg4bjW+0uI/gXL8E4fh/ikWybWtgLiH8JKq9aO/6hdQVrQaNPzjfYx8p1cqbxBWUXoYgriEVAME8ZKX78FWLfRtn2XJOi8Ly4WJXpvxJio267fbl27lfLYUXVIdeNH1kBwuJX7fxyFe3b5xP5MuouEBD1Wnha1OJ8iuiJ09/i04CEIUjVFGeSR9jKR3wn4A550LX8XDNb513wFpJRMIwNhpEIXsW1OhSJ8BgpeUPsHKyTlkf2o2/LkWeKfWgoooL1oh6UIU9gTfv3HRBAXqUu/swoiblqYh6WRln9/pU6AUYJkwxc4JqKDtPDHGEac8/kJiPRCi2D33WkPM1xmAe8Cc3fiuImPifX2+jM0yoTSKnyrLie+sJi1LuvlltJsiBJcoKIlrQqMWcserl+310GT0s1z4rqak3w+zsn1maxJ9HcG3Qoqg9n1enle8OKy2yoiluqx3p2nVW5q0fXk7iAkLBQL/qMimRaqDJvHOrcbOOakgPbDnAxJFXCgzNtkBayFKJIEAV8swiswHIwWKiiVB/O9XanDOxVkKDbEzvdvahxwjXYazDg58VqiFtzHqNG7MHw/chl6C79PPf3s7139ne4OfrFGmmgqKl9lQL6HPvDrG3p/mGabgL2QZlhuUcrWhh5EJwmxR1dhMpAkj81RKGE1kIseYIawhf6PZcMDPI5L/ibAW9xWUgmvM3u82eEVQi7DIpjocPujlqqmNU652wgAeMlP9q/oZvl4L91zQ9+HrTCQsZVQPW8bApM0FghxGOJDEhf8eD8IyvbkQua9fA+riQVlxedg4sd1m3ZRJHkPsyDVslCJ6cQFNWCX7Qy1bE8Rk8jYAqT16DV55sm0e3IUlNHbGTPp1T765seoC5LVT8H2DN6/t81bXcDczYBT+rsd5sJevUf8xIwnxmzDVPWH1R8RifsMPdsYDDIkGi0X4uSBSavpebX0UvZaE9MzlTtPM6knyTEV/Y9vMuRyCtbLj/0wPxvTCR7BQ2irmU0VcszY55fNnER9J5YkRl/8eimwX8EeWcVCbOg7MQKUYfoppCoPjdmAl6qvgxiX82tRO4qC2FA57uspEzg4L9IVvsg2vvtKHdI5dr4wFYGI9UwjQ8BIi5SNBaAOeYW8F6havI5OjjcEZjSpN7+P/PRumYsR6KZynA3tE2Axk/scijJWylvXKFg4Fkji5+BTD/pqcBNcPCosNbdD54KMluwDOu1FNh+9a48p6RmdoaeoT93IZNeNEK6xVZ8NfFBaCTs25vC1BupSmsXqDRzziz6DQf0lpFHrCcYHjjpnUzFvaQk6uynQFdpSP4TWkRXiP2jo7WaMXl9xUBIH851UPXTusIvg6Q3908Q/0f2q8yztgA9ejYtGKHTPCYcyLr8GS2r2Uk0QZSjB1MX60sJT2PtusET80/XSjuqMqI+ywem8LmwdUXXxiIAbIJkMHKI/s5I6St42iTg2B2tnEUfrrLFniBS8vUv4VQOJpWpVvZW1+dYtzMvSVROPbDYQg4Ho9eYJWuoFCNZU3gaghVe0kKpF8DCFlETndbe76Y4ykv1THHPeC5+j1HWqA8LHz/vLN+coty03U8pGbFGfTjXjcl7CN74yHG+VxmHKUbJ2CtZkw1h3HW9lx5azsraw30Bp1y1f0kAkgFlefK+zF8UtTupPf4CDMAkIp3VgAMz/MI5HgrQ9Leq+LLZYoPU/WtDDa/1UStaS6HrxKgS52I4boZqJg6pXJETtEJxwvIjp8Jybv10+vmXvkWuvsqeDzJD/74rb2JcD7QMVgmI98avtrZx0onf1oj6ALS5RZpMGeJBGNeUBCMG2sG8ubWwhLWd+8QgW+l1Lv266aq/uzpem1k6fEoJOnTxOgIMlLv+XV12fHGbMDkSBS/qYFkL0SI2Y0TstiZeusI0h0sxL9SFqWRV9JXdN6HZzrxCFo/QKahY+fb47OyhKT33msGEMxG8WlLHA11pCrxVQBk+erY4fvzIfyvFf6uV02+anbwf4Zg0/KM8zXu84PzG8QtiGVXpfalEnObetsWR4Sk18NH2+4BjBVGouCxB8FHlxxx40OtJe0H1R8Udh6ywly7tgOVwdrnRGMxfJRcA39nRSrLWju2ULTpdo5xNToLq74IMBsoIDWU0VZivWx7uzNvD67NrXWFgMWtfFaaVbkp+g+m4tatghJAcjsb4LKhFS+tQYTCIsrH2jSzahrkR5DE2KU3Zymv2TpjXb/2/Q8WwStQ5eqEJVDaOSFV68IfThzbH6RAI2FqLlAddhYeGF8mEbbfglHVuRmcRF1AM4dykozz1SnlCbrHpCPZHbrejApamUqdND4WyN6RhSozdNNuu0pNCemtxz0jI9bF8My/oIFjGqwBWGV3q5eNU7yz88hi9ZfRqB/UvmjTDSl+/BsSDIdpyyNNk6141GqsREbJXq36U8Dp618qcjxud1koA8I9QLsAMBcSfpoDi/5eqHgsuURlwN5R1wPoz69Ntnv+2bg7SPdRlLAxHwfpGQNcbqpvf8toxQlBJnu78cMFT2Iiy7BsC7CHJXAvu38Rhn8Nsxxb/mV+zBjN8/oxWtvZMFzgzUjMNDXaNuJd5FmJJzEt+S5EJsIVnz8XM3tEop+CdKy678tg4iq45OmKa8y7SUPq7T86dI3qGeXmQBYg1C1g1GEtm8et5iZ0MNzlx0yRKqOqKh4qRGxJwqqDiJcra7V3YKI3/3QBb5MbUddTrtJY7gGuhfXn9lWTETDGlYiGIK2hn6Un8ZyFSIk8ou49coP9sAwqoz+eK7JueQh8NJfavP9juyeuPXI65+KLgxSzCrSWla0Cnsx6orOEtrXIRB4wmzzo/8P2ZN8MI+/nJ9qvE7aFZQeayyrA5Evn45FcCGeeg37SElVwxarZkUxLZ3XPm++9vCb8abFu/pgobEoCHhDDN30VAdAY/lxsCKH17HXrrvJ0g04oAsAAEHGre3jGlCGCtWFk9r+GmJrgaG5C8vUCeedHcRsjq2t8V5CfHyilQwxCzSCC8MLZMAw7V8KX3cKh2fvR35decP4liLqA1Evlwk3Zyjy+joPtkS5VDgM/DCmUWu/75hta0bVfuh2gwjTfUigPhZop9bRPE4JmTA+LxJEgE4eikFkry7Q/9rmts/gXOhMrIn3aLKDNZ5Ba8y8PpuHzlRY0BOGFf7TnCNjtkTiJo6CmAeU1+rP6MJ8n8iwPgK8fwqjbq01o0iLOER8PIkbh+sTy1x2JUMF869Goi4IzxFXyTPr3dhldLpzKxgAT3lBycPJ9k7A5zaGLiw8z1gAwrBMvy9ZPdpfOmPEtDFRzfQcvE24cMtguRb1fdMxYfeBX8dv2RKWV/t2JezA1a2zwdi3vfd0P8TyYvC76V4wUgEIClvO/gM449jweFdrjMciL7AVfs8czEAJeg1WH20tqM2EK9qHhAf2XjzlE7HGuI1SEqVtealwq2gRqhX6UhrEL6Rv0PjVxKD0ZhA2on/JgJ68zBOpDWZTKttrItfotdRp3PcqtyfhuVJDrDmhrpiG+EeaJ//K6kGmr8R2zg2ZCR/qxJh3T1FXfRgd4/aJgwq6PpqfTrXbSWtF77sxaQMrhy76ZvQpu7FFaaNZF6ga2M/sWdaaoNag2wEZiJ6K+KXYZYW91Fc53dsEPR8aIEU3OFw2VoW4rbcs+3VRBA1po5lAEG2NqE1RTfoYoHUSz/nSxF7SZh7xF1Bn4L+l78Aqm2f2donMTs/8kOn89MzaJeqZ4BrzK3gL0QVNT366VlAM+rRUnb9nyrdeIYKuYGduTNoQtHGByYDc89vGgcHoLkiivLyavN57I1AMu8ZG4VzI8Zn8Qhgto8YwrCk5FzZrkaUhWKLU3wGBiBW7YsRaIz4Mz7MTpT52aRMWC25UFAQuF8DvkeC+/c7T/R2wW4kU4aEDiVkrG7vS+KtpFHXD4VVoQfYrFaBkZl2xWfTvsa7JDctTcUxbrZPRXJLKF9npTPzUOwXZ8/EbhBDh2XXywPomZeU8fAG4nTq6TVEj+j9VnwTay14ikTs/xvsJWuj3JnksPTV8uRZipUxUgB4ikGNo79DLIWH9UCuKDHES8HvMDuVTTZecKBriYv9n0ihy1YqSkLjwLzIBHPzdoFrx8qFrTxB9HHsnLz6uta4vo6eF8eSgDsywU0wjeB1Kwv34Vo9Za0uh436liQXNanjrzxFL4l1Svbc4zuViiEHiQN8nVBQcMv+Q4bIiXPzlzuz69AbOC9evSrkSNKYmCA1sYmh+bOkPoisRmDtIiLTOJUuG6sQUk0Nk2h0rvtU3lRWaBWTOHIy6VZMj6SHBGF4FooUHlRZmArA5MS4DGmrZMj1bPiGuX2hd/+BU654sjgwutARUVDUfSAOUzB6G4t1VpHjy3R+ldYDHeMGZJoV+vujLoSAPiFWuwlkPQN5Q+idH3Wqo3B+4KqKOXvJF24VXhRbSeyrClr8aySKqd+IhiiI5yKMVzjaKsmVCdfZ4RhnLDjnT++5F+rVzaGq4jiy+MVMaNzM3abJCkVThbzRLm7Fbf7r6WjenjNy4pPbzMKkFG/Ut6I0wZgrctPRj6JOI3fSBkq1xwmKxh5SdrJHuD/Yo33gr4d4MIK66GwTLyVfMdOoQHYCbFjnp+SYUUrQFdEml65S1mgGs0uomteLLGnUqIN0q1ygWK8Wyo+9bfSC4/gEIC7pirs8pjVtgBj6gM00dYUTTKYX/M3f5Xup4loEw9YykfJEsQ30zSJHLSr/DT/Ogvk4tpcb6k/CSx4StK0aT/A7MvxUZnW1S/5eVHSdezXE7sJZ5P5cMpsGjKogZvaBFRXr2234Tckaqw/Cyi0hi6QLjYLqcIgytfs6A1INQumdpQZ8wjTCkQKPIHpjZdq4mb5Ol8NTb7/IuDUkxlLSlAoDZuEVanS2MWRjYgLVbTamFl49Nhj4ZqM2K2UpnEZJaRYzlocGbS5SaPpqObmCEydxdH7oMyoqhbuIr1Nl9sfT6uS8d3+NyIoYHqmYAZpZsBwvdftYjBvtICuNYCGhomCRTZK+foLsTyfJUjFPD4M1LvAEbZhUomozHOViXMjlhJBFMNxfnOZ8CATaarLdtoxJFT42GV9uD5IzGJtcgDSCWrQrexWtH86gdvuSa/ir4S+ZEpqr59qwK4g+7A4BCDznCzW/eqPY/HkeFWi+FXtnXA/Recwb8F2pCEOMu5DdVLzbvw1SfVyHLw4mQzL0v3iHVCTUcfmRCw4LzWC2J3wokjWriCf28WeBiBU1H+RRji1z/cbFPgcFJBUm+HsKOHQAMdwxF/BmkVmJmuIjAEoJU3PJoazsPL3fLPUBvPknlOvcTMNmCsc+1reaxpI5f3GbVZbY/eTppXRMAl4e45G8y8ij9Albh6qujoXR7kw3lfUZfgFEGpVV6Lua++qZY9n5vugjyBhdvt7bEYE2Uc5/OxzWXDjFprW9N6GX54OSCTdDyKxgOc5KYHVRuC5EY57Gle9VcVUmU14md2TEkFmHe/8OcN0AkZLwHDPMIxkiqMg62eKjPkKRHU9GDlwzuB6xjPO72DAB0qEnFEuDum2gpfLOHykFeoR9i5FeJM3gaDD98MMrCNlOitxho5EdMDAbRPyM1j8ITh0Yf7WK6uF94mOGtEy1IJxMFG/QNgvGhzM3gyLr9tsBirmRkyqxB2nznx3Gk8yhWvajYJLO+/o/fPYnvqio4jjPMcDBPD0fA63dszOP8ZxJDGja8U6NgmuZrrVpVEMyYbxhsrJdQCWyEviHUh4z9RXeOWdhTk4edJBWj9S/kK+Bm8IVVA+tH8xvX7qpzBWdnDSle2oMdrv6Hq/nb7vN8gWk9jvHsUGBN20gwRDZ9NgMYcXpXXJANKMIl9LY7JFCyALkUSG8WclQzlYQttJJKj1JFAdPyoWsStDJyNkbmL4GIAV++H3lfoDnKTlO+a7XEnpSknxxWS93jPfUkUFNVZGjOqOkLHo8Xn2tSAU8F/+IwTHBlP02ixMzkEHbUpLHCqKDh0jwZla4B34URASflkOWvThVp8kOQ7bwnARjKjIT5V2Yf83gdYXbsefKAsgIVSnqrZiDHUIL+my3cX56v4aRyENXqOKhJQbmCtj671i1PbbjBIkLzi3s6x0To97w0cvO6bGzaYoJ+qKKHW6lNA9XbbstXlMYrO5IhoKpQeUFWdvKEA/iWRemt9tFLaDlUB82D736Oj/ue3nSiDOyQ7EQXDB6KhYN4aKx7uK1vY5zTaG7d3i5NK961AgQiuJP8AGlvI8JeU50IINDmdNwKp/1sYRG3PZFr7+8RuGuRW74FI6cfcS3R73ky7yos25Z5IzA0H3FedNgig/aNyJX4OGTpB46/IdETi10wyhhO8RlU+NGsx48hfh0kDapmKaDn7p3Y3sNvnIScPkxD0GLuiAn3fZ5gesA/ATpNxM+Sis/QdOBc7OW+6yR3rqwo+MgrU5E1ah9MAzONO7dRnJNoA0jGqqTnxvfv4nL1vwFBcOAqcCv4B/xIU2y4in5XXxXUyOL0LsbqJiAUpYwBGtAssfW4MXYY6uTVJPAlrnhc0PIlQNtiKRdSGh0/9kDFmAeQ/WnwjalrffjPHcRFXlB/J+xez9aaLS6OKBo9j8776TxZB/4L78BA1LWtjfOTOsPFp5q4i4KR6x+vkoMhm8vp3UbZe66e4f7m1x/nbjBxS6DpRYHpppvvp49DrxyhzKQPSaMQp9YzfiFmIHNN4XqSzCs6bXqAZOpao/E2AELRTffJf1ikICjqfqbmuVgVJQY+hecUOHR9kJ2yXDUD/iQ9V61HbjwdW6w9S58zxL8paIzKnY31hpk/H0Xquc784EFpyPgzjtR4N3UtaBRAyztuc0USK0DXhanETFyM+RDe9hLWjB2mCYt9jnDPADe5G0cYihs1SleqJYVQoWp2pSj3E2x6XmthKWtYJvTji2jT1kxdEtFou2bLaNaIfWnlkOz7aURwKDltCT/IRf9+8g5WgoKtPF0xP44OFsMm0i8nmmDD0SI1ZmqoOkCpvq8CEwtBGHHyj92IFOo46PdTY/8BFrF8pZgNipBhjLIWstxNWGdXGfKRnSrEX3VJXUJWQ//2QYKAteUw23ROGbHuWTu93A9p44jJUHnp3GECOerPzLVhm1Ja1I+E90ZT+uwCdPFGW61HqEtBDC49d/4T6ACJmIMJZPn73Fc3I/UKHYgidUuUwhv/ibFNF56cl90Fk/S9a2wlVY0BJYaicbN2EplMW21OvZwkAMrMsFY3yAqJAxhpPw777xj21NJZNlJGfRT++xeuF8X9cwJ4zPDy58ETHqsvv27Vk9txK+dHSZKjGa91AR6qsTdxV0HUPrlyd2wh2Lzrs1yr6nH8o4aYBYH9qkgfn+lxE+Cc4vKisg6zAI1XaGs4IeCNACXr841CXRNdNeUxfB05pcdU9dG0Wc08G8fyseYOL0fLajTv89ttnW0iZaom6xvqNhbB2lnjiaz9Xv6xaRVTaAtmWbEDaIrsFs3jvh3lAlLcA+raWZi1pUBXkD/aSsizaANsyzIpHQZ5Jmqc6Lv3hT+qwN8rohWNFhONvKfpHm1ms87T/SUomt09XjfJbCcVHtOjKUc870GEjsRJut/ADTQsG5LifJaKqMasqKjFPjriaZITEZWU1fAGvoV8/ygZXzZc8cB6/G3qxWGMPaNbNcXZOJe0/Rfd8VAewkbSUVsKJj+jiooJIoa0mdP3wikzkKnfyD0vxlRm3AXuIFdcSx82E6ljkkPS7wub3upeD3px3BABoR67+Z136C/dWydi+tLTfXMg6z3T7HNZkg54PGiynj8wGw11+MPLTuu227mHRl1n5JoM5uD86VZ8M8PA3hpZfFMrtVacaDp+tMM2XMCRcLoIji2CYxg9VLQk9KiMV7ajBHXulFwUUSAZ9gwSby+HtJ8mt6dC94J4vGUueznWVqriyHX0kucbXZW/w+lFl6dvZJFghaVbEwD8jSO1BKEJInVDrHnukFtq4nbffNzp9YI7Vnc2w3FbJHZJejvHJUGCWFssbjEP59/gEpmiUUwtOD3EtKamt5yM6YmAb5T7ODTpqOHiKEdto3XR6rcBxDkYCH4sbZbzSiALoKJ93yXEBNRjckJBhMVad8M3CudiL1wEXJtcoWowcs5Oc9gIalg5uoSMe36opJhmsWNU0Rg9oJcdGqswXJEPRDiecGhM0uGdYBj4pFZH6g+PtqwsAiIHqlEid1MxxejmUYauc9LyR8t9mux11ioyLDcYbRwYtcxNJxmP6yzfjniAYyveGBePc2mqfh2hCEQJCYMVIBUh2JRRsSrdN47+wVEklbsuUvzFkzqLMUhMBcQVaFFY+rOBClYD/TcTI9/chWVCncXGJN1zsLDsKfZIKO6XMb+6RlNQUPNZyd6Sltcffo93P8wAG8d2qWkvDctZEYVAXxetDSGuhP2G89bNknMJxXZWEYyvWSlP4MjjVjSzMhzvta+g8IMVGx7vzsK8liZuLOHtwbnWMC9ZPqSsNNCzdoGhOeLtKFEoBZiqf00Gsm1ZbRognW24b4lrZIxOM8OzNr6RyasJLLfZ8oaZ8UBwZaDO67YMUGzsZhmA8WZoBfM7rjVhdCpG6qTYQLhwnSHWYr3gWpb5V++QmE0TRfK0tXfzQsH/myDtk5uQBhMuy2lQ2itemhqRyYRviz47nXaYVaJzWyVhdwAK0BvUEZ3StwN0maDhde1xuStFB7ZPbBsFZthPq+xKy4vt9sTnG0sYQ3cBIhKcWu0n/GUu6IxnMPiTDHVe43MMGF1WVejDhVZ5RGi4c1ccPPW63usJCNgSYMH/QRdrFZ3pcaRaZFSH2YHFiqtu9JsxiZovYqhxhk0EfwzF+D11Dr0dHw2EkNbjgV2TwmSqK97hgbjO2B/cek252yDkLVVeEWkuuttXuWE2tl589YQD3bxNnLqG+nSwkTTM0orzyUntGUtlouQ6LCJ8MVvdicEZsqYpPAxJdthg2p/nxh+mQvl+jqtIXZX3uTNT/phC4W0AV9maS2njQr/fpKeP0GwiFU9geXdmTtjYtCnuiMQheWFttUroZCpGVSHHiAS0X5fr/7N2ynbZ7WVI9yspCIDMPMAOG8MtrqT1eA+imM9Qg8dEmTtde8s7B+D1gdoCoQbHBI7IKWdssCZj1wklpUAVslVjCJQND9bpNgvPF+ALkNL9sQYDIoqT2nsLVlb9hFBrI5FX+PjqQnaJCMW7twrMal0lnRekjpBYAEX/NzNcM38hx37eDRoI22C/uHt+bBgeWYXcKite4B1BFGN5/wZrGeZxCyuDeqUVfOi8W6xYG0JGLye/vH6mV+ZjhmFXcbcdoUEpWdZT5ieJxCAFBhlxALDSNaO//FGOwRhZk/2f6C69LRHq/9r9sRoI/yIAl8wXhzqocNzLHcbLRhKAsnuLLiPpkTHoZbaj9lahX1UHdwIToPpsHsn394fXQEykSShd5Q9NgLCz5EDOowFKLxT6Kkz8EMjqczAaKcnR0Bp6XhDtI8JfdpTmK+VFlbajFVCrGr/HdcUCKt8YRk7e3X9nCC03BUZUaAtrVD4Tg9uISoR8U6CcHXKmWXI4cctb/kUC4chQ9RCKnVT6Y9m91eXRGynvOIQsT7jPf3hJCzz29wdm3ghoIgz+3bMLkVuSRpav9Oqov/Kwu2ZgBMfnePn4Jx/tnl+cz7bL+XZQFZK5ShaxS3NOh6zg+NovgxKJpuDmX4/HqMf4MwF1bsxLlg/rWIO32dgrQELQiPISfE+POP2jZDpnkWUWIKoT3EmcHd2oEpnNa+hH7xFnq8oS55xDVvcWc7POeW4MCHuJdD/Wlq3zC3mqRJ6nupO2XNDJUwBW8Bc9pvUT0AsjC1XdY47U+sbM/CqUOaoEB5/9FK0V1n4blqeo2obtk8+7HmxQY3onBfv6D6VYnRY9sDLai2WzP7SjpLRfJWfiJc0iaso4LfuwHPTrtF7ZN4boCMZBaiYC/zEY/re6UwqjQoHtoXOW1A8zD32d3fghjpR9b3DigAAvXhfg0gXaRry4KB8onU3r94NBzBn+aLmee2bt+GZIYfxsWN+G1WvgS9pnMB1eKGFyYXZ5cPIf+JAgjSe3OLxpmvY0bdpbw3m9SssY7CP3O5tHkh/ZGzlRaRsuzGaziCcqgT1HxxFSdaS/jHeFefoJsrCl6MFFIZ41E1Q70ocIRsp1WzITgw2dDc/lyU3P+XEhDghYxx6JEBUgAT6yO6XEiLr6GWkcEWfrL0uuufb7UJ4vwCjWYpDQGUqKNirF1aAfk2YL98sVbeRNljoVE87sfxyofIo397XnAgJ/VcAOz/ns0NS3pWazkkz0g+6PKBjtGAY3fan27a/hSns6JyJbYPJdy1tfp9ACNI9wRI5xP1VSK/7Pg6q6y6AqlNB7Z2rkhZ/IH15ox7FA0yJDXbCgZMuTeU25rwR/rpmJLwlAcXMNyLsisejKHx3d/5cKznX9aUKfTKw0UlQkprHrInFDNVbn3ZvDj+L9NqZ7PCMOEUUjkBtBBCwyNO9FpHkue0W6e7YHiPhpszF/fqOeyaAXvEaIQ7ZDob7geMLJRekLR64VgjnA/Tp0QpyoQmiJ/QykUbn+MX0rKSAvFGVu7C1A0vcOjO67+ge8oF2+U5Y7ihdjs763KnZel8oep90e3AfkGN+uKbnGgTNsKpfkop44ODBAfSEFhcvUPIwTXucaYpQVxEnv5Nj65XvHSTfZPgRAn+jcUIiw2NZQVr6Zy+jiJtn6hrgUL2f7zcXhUJHdXf8ToQS7O2nptAMak52x5hGexW8XQWTo9Wji38STTN5goWWnqyMfE5P2dMQHN/JIrifmLiII9Lh2oWHkGiOH3K4SDhL5O5Go/UBH9VQfqBGJHwhqcgjw7wu2d7zSAkTcTetneCJqwQy4TkjWK7kKNx3pyASNL9hoNTGlmBlDxOVp2GKaZM0z62iVGaM0avZwxquJhl1yzxulEuKlK79Z7i7yKlIUPBdNxliIeZHjzSrc9J+pwpKev+SATX2xaz+mw1qgVRH4mDfJa7j/t8nSFrWkuEju3Tj7PwgWLMYAj5NEnUYIlhqeIF9FGjbuphgzlJVeb+Vvmc6g9Sml3TERBI+QtAct7phoxlcs0nhVc7pga14+VsIgFpLjILs72p1Cctx+A7K9UVwZUx1Tg9NXsS+H/n6ZpiGGrcEm541RRXxVFHiipUVncF7vwKsj+ophVRB9LwcYZqWSKJTl8wlNvk8EG+0trLXG/yJcSZ8yD9SmJn7yigJO7v+iUgQow5t8jUSfkQKT5koIxI512Z1OxtRYw57jqcUdPfRDACU9/J4Wkpwn8w/VygQPOahkWL8pOiVPL6UzMCMf9f2R1aAAxG9gUG03lqwBn4IrOB/xBM5ea8jlBSWA7u/Rzt38aOT2YCJVqmkPvEK31nlzxe5f318TRkNWmkat+oWk8asby2ucsQocHv8VtY1qPwsELZ9GZzO7yDLjlVOKHMQ77NitBvQtiUHIDGeZnA/L7Xn1CFLFq1pGhgsBPBwqQWaiDp3od+0M/FE7XKW0YuCzXYZ3YIp5BfKWlaQ7iliezJ1bx3anmZ7hqSvLyZs7uPM8F/erC6z61HIdL6oZwEItqA89itNC80Oy6gfYiGlLPChBVyCMOjwkXlZwv2eoF5yeAhTvk4viM/297Go4FJxKgQt0hGN0Naz8snT+f9sg1ENb/5X7hgPM08s7fo6GFnVyQ+z9Y+m0L/bwUh9+RZRWFSjURjIC7976KabYmXta7i6eGoV8k+a7w3XewiFnauCwJVtUHEsaH89Pi7gEhx1s7J1aoiyjVhChyRzbX2r1IrrWKLnb/KGpU9US5vzxa2PZhJeCW+cpFfEa25r+PKnOy9vG3C0eYjuzb9AROoc+QNpBoHl+NzJ5K30JYPfSzwnoycUkBJKhWJIwDXMnLn7BlSxI/X6/2vG7U97rcbsSkRfCJ60/sFsFIxSuORZfLvXOl27XhFoEMhqi/39/Mb1Wp78KSu6QuYfg3MQjzU49uPyMzZ2BwNJTFl6/FAU74mfaVl8e9wmIYk4ZYFrlUM5wQj/5Z4rSN7dOn61xhwbLtLJtvqbmQmgq8fKTv09kYTczCzdJtSRduQ+upJO/Vy43ci8mz4y2L0GDtRKrzeg3TjSf7ZfhtwsyzTvHjT020oEZDAM2H+0hHpatWK5Qwjdr75+myYKt+wLu3wCngm4tYkMr/xk336kM9N9jSlsTHyBV4UJ7FB2oZddUUG1XToUXsvpFgcAeyVEx/XERhY6Z06McRHQCJbZoCcJ1JwdGrrE8sd8XVR5LYzeYbji9ybsBAaF4Cm4l+d3eDUhHuAEZy35Za2w5zR64mFtziol9b0gB6q3QM+AUkA55vlpQZb8ZVR3DScixgN2Xd4W93pQa1B4z3NxIPb2KkvUZz9rgj70BlCyt0d+hT4lRWh+rCPx0SZDfjsTbXH2n6sI0iD/fZZoDNor0ZjCLV/yLtpjfxlfS554ugEefqChYls4vh7QCo0EKcCis4KpmGIiC2vprM218rJn74UpTnuVYdKlDGMEfROhDypmRezUx8ldK8fLQpcTporKyla4TtKfe2V8ES+tqH8pPdN2j+e4fttXKv3EasBv812yCUAZ4CBsCEup283tEUx4ee9YzpVZ5odScxTrJrWWchEZyGruGzIsl2Xv4ofVU1VExC/acd7cStLJCmtGuMoha1brQ7C1y6ekPHfQ8ix5Qnxjxy1Ys8ujbFsKzgo8aMwgu4hJdhR+SMegD+bKyetbBzdyi/o+3MA9titOCuRC4G4x3enyYo9h998aO5TJFbjk8dGJ9L+UN/OY+Do0WpIj83znuPchoDhTN+VcaaDWcPvTm6gq48Pto5nFzgVnOpQSgqbP2XWYMXwOey6B1+c9onPdbk/AxCYrKldtjIY4S9cNj3JJ6t6XD1rhvU1O7zaslskU3MoWQtEtVFwZI8E9P1+fGmI9diJfvPW4pLEB8rastBFRNzTZjJugDCHLDpXK+QAfSZZyhliUxNY+DZpDJXtrAurxW9heDh2GPT74P/YELKbKPgGCRwNibxQfUFm2JGFZMycHmT5BOkmE5uvdp0CNrEjVnIQCruyDs3uo7sYZJP1IweZ6xuW1/y9T5KPa2uLX3jqVUo/3QB283lQCttl/RkS++355RWljVUsmvh/TOtv8lyNncAbwaX4jNGKQe04596+01egt3+VfklznmuImKbUK2kYweiVLNbZvIk02/M0KFXWsyJrsS8Zb6mi/I0YcsgC0pRAljp58dkijp6gYUARNMp1YEl9wj2es0JhdThWZDcrVYpfwByWdaDzk2uxb0HVbXHZ2SxC/56oqqKHp/i2okZ7IYK5Yoq2D6GM3ogIdaqxOHGTrEavagVIz5SdzeOLHhDgxWAz1kvV06mY0oQdL6Jv/1oupbGFQHiZT+fxXQrBUnVLk+0sRxE0QCbyIs4PZqvfCvyXFfUE+6mNc8AjHz7wG3kEMGV3KZJiVaOO3zpdsVhReeK14d1PbGsYQgaHcFOwZsGoRfc3wocukXQGl9oaiOA2oyRZB6iRGFWXOqFLfFOgoA1clHdE9j324kyw1QtHnWMhOWortEUeu6ip7bHoMa9Ku9ESijQoZCU6q14Udar2HeoXAb95x9vSGit2Sl1miTKV7n58FTTQAEeWnJjQ6eAfsf3ECO5rAZv4DpBR/sA0pYSat/e1PvQA/w6uiEZUH39yJxgKt54EiXRRQY9P8gAy68Vq+RwGk54Io7At8IoFukNIHdbKuEwluhGPuBVXuQlrt7RJgs/0EimCxrgIG2QKi9wAdKhx0wrjShPOxftRGuDtv7iXJ3MKrPaO58f36KOH9pcSulxw6w38dStsVEuT1MdhK2BQHgInQJG7ScAvGDIA6jjVx4yvUXHfL5IhBcrlNkRMRWe/VQwpnieNr76F631QqF1bqBFJyUJRNIFtUQAf+Uk4JHX0r5hQ1zOjytuqTCb4KtrzQwiW+c4N4NdPM6cqTnQABLXd5Q23WQmec51tEVbScdKDF0nvbL1Trawo4pv0FclW4wX1Sv2u1hhKBf+Jf1iwPwxV1gHifuzLHXLsBLM3YgamnL0xpav3VPpz47OMFUIwgrutd4EjkYPcQ3vwAjItZZlSELUcMvVSmiFDQSA2gnqEmSBaB71Lf16yjheYwPRS+JSA6UVVQbS4xyNeLOTq0ubKManjtUfgy+MMyuFguahntJEbzWKV9QSxDx333Brk/F5tDZxANObuVx3PP1JiQAsAxyfoxumB4LF0MP7gsOypRmn+AEtA6SJYK8IHhUza/8uNCNlN/Tr7J8xtQEyOj3+GSApZfPnbscpYVPHpkC4ietXbqCSQdvysNRHJkwuTCQrhIcbl0iF/KqcbbOo419ORdaQNZymG6tmlcLBWUHVAchAP3f+NDltkJ8xDM+jRbsOPSRwm4rgplN7lXrBhaGwgdLuV0Hya+96t+h6yczp26hHn8aZt3p7KE3gXi6Xl1LUvW9wuh+0GtUqBBZLWf3puLyrlDUXBdDcO4V0If/B91TI27Ww/zm6xXKPm4wfsVar3UZEF19G9nILwin5M9f8YauCtlXRKgLduhvUE3x5UBhgJhtf3FhFJr9GwrLhkE2EPqOAHvoB99r8urgnHRL+ZjwbZmxsEG+EgDanuUI+gwgYG4kOwrvoQ0rxPw0rzgRaoa9oBsH7p+gf6mMXUDfUHsf5EBnWaY3tn5pAU6CP0kCjWEdOpKvIDz/yVU9wC+nuyNEsuhBxj90sj7S3N+mJmh7lLeJtlr/7Y19ORf0TD4Dk2zgtXuPCgcjrPXhDIi5YcC16yv+IWhqg7DSXrK05Wqyl8tqgHJg14gCOjTRi3N+9Zqw7YB/+/XhPcPEsaRVoHMdlAJeNZxUW2VHpT/jCvxoGpJUJMDGlc3XVazHVBMkIV0g4WvBhlQbAU/EaqIJL2/vMmDnziVujb8PC88fiQVTyevERJEMeA+y5AdoiBO9KjkFTbiSQPBk4/pi3qdiRt4HX4RgP/rQLgtmGyOxEOrPMr5HFy/Cr8sGDwBXsKaJvL9SCbhTRh0p2+/hXWfeZE8Gei7X6nig/sAkoAkTnEVrDZVIauJA+Vy6oLflN03kIo+BXgBo5Mm2O72QQXri5JDZIJjXNl/t4opiQhnplekfxbpwNptSzFXmb8CBHWD/4aLYeCowmtSKnLGltBbc9nnY5WdqfxxU440Pl6SOm359gXizkCSJ5FmTx8EMsW3UQm3879qY3wXPFMF0MTqZ/T1ZbGQoLboQ3/o4FfHPhfXgG9ThvP1CiV0EF4Zu29dR7hlfWxjeNeDm5+jhCK8aFGxhPV7cQ0Y8VmhEIwBHcfwcTPaRhcKdhhEGIwGUxrOFBoLq0kc91LAjVGeMn4wxwGn6ekTFzv66ZR+Ywq8YdXITsfT+rw1Fzlaz6xEokutqBJ8rJDZsSlA7XMDrkmOt9tn/tYuau1dBH6rIX9GKVfCLyoPKWYvBWDivNA5zFVDaQcWkTOU8F9kZ8tSVZbd+YHQX4vAfwKHfgZMVfvLPISkAcZ5T1AZ/HhRXubNEL5zTQjS6EZaz6VD7JVV9mYE73Ogl95D6vxLBSUdOAolB+79qMIu/AkA6KukWYNm5UKrHgV9BqBZVPFswzRtn9QDk7k9+3B2NKHEUW1DGwa7n/nVWfWpbuXaNpK7lMl9+UANRY/wtd9DPgx3OjVMjMU/tI0qZ14QE6muJJPY8BMB4y1Bmy9GC5v52JeZS/4i35Ihx2WuNBncvOjDokcaIuEsULd+2RrGVXzOrD6Jj544VoZLLebl47dayDmmtWuz2mecP7+0eOFOl+iaXCMSegHyu/KBOp8Vb86wo7Gk2V/U8a/b+IowMtrM8i/slFEUn0XYe+O+FcwncdRCfWE1EBw6q2ImD3am1+cUnj6qMF+W/Bgxl741i7+AEa3SH0q+rWCzAHUt7VHJcroCE9fFs8adU5632X4gDZpmMyKgN404emHtsFyNXdG36MPRFg82zCGXWLgi0bgrc+vW9s80zqEfm6pwmNV3FN2eA17ZATdf2KjI1FIox49/3aPiL14qZg8UOHUFwsLtFiBCW4gyIOPlL7BcDcpF/vLDbHT9BB6HfG9JYRyXrOqfhTfbpto4aPpVzuBsDCpwSUXJ/QEnKUe2QLbhP2slxYSO9Zbt/u+5dbKTvZu/FEOQMTIKLmIqzTPs9+0qem0G/emg+B9y5shT1aDAJYjEvzWrxIuefKC8oKVDXPqt68PVkq4qyV/buheNQunwKheXoo3kdECMe6xCxMzP9aslRIDTXD6It3lVwEcLdz/U6jFClp1upGWXDRWpLMVFfQU5JIq3MH5OwS+DBtJmb7JKd/G/TwvI9DC2iwwr6qkaQ4KpYY1pWXJcBjpivnc0rG8zuQI2bBGX4aPZwT9Svd4ghF7qFILQP08LFVfxEzlR9ostfyQBaNqOqkBmBuaJ7oYP9y/pEpLF5/RnnWXk/VJwrZznqn+0Vb9+aENBV9ySwv7QRuEV4ir3nF77j/i/HdlWmYlMaKHfAQFGlALmMISya6MHwb5MSdUKbDsMQ2hEk6dyHLwtCEVv7q3T7mvyyzNgSXFU5lEAJpf3YNPyM9YFEsgxvy6K5hM1J14/bCKjPTRvAs7q/7t/4wy8OxJj91AnHazDeP+ZpfuifE/91q9/5nshprdIymKLGEGyNAJAVn0VAVB1qjVOyFSDL30wBCAP49ZwR4OtWSoe2aDv/VOtp3j1MGqBWuJiReS/kfMq0m+TrAAgn4+Qeohw87AKcm58nL84j9RtQMZGpWUiWMHTfvVAqPSurR2QTtxNilgUNQGeC6HHIJkK/iGz0yzRXzBwwP5pmgIRjq0ABlUk2v3i+eD4MwGvo95lvOWFx9U48lSk5hhfZuKAg0pqy0IX4jtlK9/EXJSKF7cf4TwHipd9XPpJsSxxUT73yNm38CnfH3Z/pSnrM1UsE/sL/jdB2TFFdZ9U/TqhH4byc1Z35Xjmb6gu7hFEeUOQbIfcLq9ACrRVfgLtpt7vjtRxb82qQb2q+TwXJNbI28mxF9NKWmbW+6eE+qOS1fTuNPbLkMAKTbK61Gk4poyjLkQA4au1yHXfxIcyq6L7y6jjyi5SxrywN0WBBVWXVb/7ylD0iA/eYkffllp22PiGtzqsemOA6f4qSycT7625J1enMqxv+9uw/H+59ywO+a4xCll2WDbJ1n5TxBSqtnCZf8ILjf5Prp0vZQO7vTva8wcAPQ8h6fuoxMoeFzwauFtIK9qj2o7KQV+32RdYeHdButtn5ucPdzxTbuY9MAP9tm4Y33sN9XbX0/PaqX6J8+ykE4/zsXxrYjqChPxXi0eNjrHSOlqFoeRGhPVXC7F0QOB7r6HODhZHAclk85kgg655lmAoTswvo/MjyXGorwALTB2F9xp+H3L+jXRQ2yXuHZI93bbUQqiJ0LHAcltmTpSGnXk1bU0eals9E71qAZP5fwFcnKgf01DXJbJxbooLfYwSxMbzwmZ0TEquTXRMpiLklPXSzeiasAxjBdRzv5d38yv5rV+hrHDsoVZHar8syQg6jKgk+TW8LwzpEgGGDkeZpcDb8Kg1zXfmIbTykW8d1sXOZSQ4+nwOPz5yxo7xqwFnOoF0Aks3id1/VaX2xDJFliXVE3Y6FrrgFYEK1u9o/dkey4ntKntkkqIVhwYZRVE7u7Qd+PC28WBoq/PBS01P5sXyxXxsb9pul+pg/aqZMfIIjWWTmX7bZWaWYSjPtIEYRj2g7VKCbYo3FgwJzOWXqG0HMgtlZn7x3UCM/YXq6ZCpveXxFkAwmjY9LEC8Q8Fcp5HGxzywx7Hps7HpvFRGQxx104TQWKlzhGfCvOxkRVXuKUyvuMkSdp94mZj6fSetoS9gnEyAH4GbibcoFYXztHrmi0rjxiOXUgroGeIFPtbCTlOdh57yVQVXNkEoPlWrSP7LFCTlxH4LaO8i4/9Vxsnj2a7IB+F1Zrkaig6bF0BQfBRpR3j/WMD+p0nVYAm71EyqCxnjOhZNSmtY41LKIrpuYWzee1LIHUAbqZNQzSmB5VniIcPvIkfxjDxsuR9SWiGLzDuDnW6y3qImrJcg2qVoBTddonopwqlL4ziHuYRRgclFkt3cIkRqWTfeL4YMn+PxTPUAGUKPxokrKfVPtfUAXXRmscfzfCEvivrKyrp6bjsNw6J5yDOGWjnBkm0cLV7QIzOVBTjxAC/5Y/2VLzg9NkGxK27lU1snPTjZJ0XFc9AV80GkblB85LpsreTpAkh33EyyueHVprFCmhwzyJ818M09YwyfPMtO1SqS/mo4nzNBdxNKylhIPtpZfaUXs4SECflmh+cIwRRn3z5aWy4NhiRZTTUwEgk11cQfQv0MohCQRdoSXW8YxM5S9oDeU9GFgJ+RARyPShWI7Rc5RJxvHmkboSJlKEqMD+HKi2iw3lntDW6eTkUZPfE38qzdgvrhYbYDTwHRaOC7p06MmlvaiKStDdkxM0gKUw4YGBSUrPUu6VQuRY+xFZvBpiOvKR3CvQgt33cCY8E8jkURxqejkZDqXTwHd7PaSp8RPTPV8XhQhnfU9JBSVJj/UF/nDQrS5kdqZjkAyUJfBWVMbdAMqBFeK7pG4Gpq533mm3kOhODRFhBqrkwp0FGm3EtJi4PU56/4bZ153/B8lf4uDceDDUP6egOLGQjm3nBHpldXERcYII/wWZTYnZdlsqEAVopWZD5ZCK4DlFiFm87WoBs1unzzOWjGzEZr4JHrzf4qWCaF2VNwl+VWUfujDQskIO8LQOClhkFi7IIjSFH0aKQ1w+VhOmP0dLbPDL8om5cCghYDpxTRI6Uh819a3aox4Uxbwx8rWdIEIbdRimNGutp0gKYu/pTXOpR3VqkGcWbE/TIIO2jqlaNIdHDV9BWQidlQ34WXV766TdQVxtbtLzPldeDFQ8GrUiiCkVVBpBVnnm1xMKJwoyZ+0G1Qhb7f4FnGD1wYRcrgBLYC0uyidHPHHYmIUGjP0zf0bF6orE98Pmh2MtL4Xmd5EoOafp+/XzU1tg6GV32XuMOlyoyMsbHZ7g62QBUYnXHh4MyNZ8sNVuKK3qhlcXU7WF6KGpnrsrPFcCr7d58WN3TYCaUtkDSxBmtzekRmECRF7Czf6bcPp9Nfeldjvv//N+8LrZhWkfaCvoXMd6acHQhiRTSznA5inOa4Qc0OFgr9tTf9KdAhTuFrbYwCYwARj/lS1sIHUgPsCsJaWcJFToyqCc1SXsD1CfXjX0+ZaNDtP1SllBtjSzg4MwSg4O2+Mp7SRIR8TRTLs+7xzkhEg7Lx3xxN0ht94sj/d42lVurqbp7pkcWWM0ED5dkSf6SQIe2AwrAYDpm/M6ymbtL1TTCFsTT1G2fGV9S7Z1FxrUQyor2ovH5ioVTQCrNCB7t68O5svuRvu+37EE6kgJXKONZBqcLzxCWGORmV3bHiSjek2j94ASS3KkLk1DyDnGvIuvW4gaK8WgpI7MnUq+seKNP1A1yXzBFGbGkZ4v1t8q6G5qZLKt1yqAf0hQ3f5IyRC/7BK9NXDEi9hskXJVg2m7tl2tj47Q24G2j96iu+LYsM9xTAYWQIscXOGjUF+NgEvrFMG8I8OfAP2cQwPwA1z4hvgutuGGG5vMWvbkLyak2tCEtjuyqi5EQwXJJbGNTXkzFG9VPlmA6xnw5k+gQl2kMLFJecmnXaX1bUfSDtHuRarTs7OFvoM7+bxYh3mBbuAhiIaAIVpTasuE58rIUX6smkslXfu7EVjSUb/CMCHGTBCQ4s+Vu+93PV+of06Y0zBUaK0AVi06tqRWh+W80Oep6Sc3hzkn3i9stD6qNOftf/YVFuVZvR8FuNbFdWEpLRMV4jujbBEEEBWCS1wmQu9HrKAV1431USRdnQwTljqMXh+L8pl015wP1Vhd6W6KsHYjaVV4ZA9uaZsoYiS3nWfY50uu0c2BLGweNBdZnvDWY/G+LVsILs8Xkh0/c5QvKq+Iby63SnTRBsAMX7/KBGKHFq5VBFIAxMEZ5HXFR83IKSnstZcbxXXS3Jm9pf3/sQ1FtWayeLsjGp+j4p3M0/80mUGRXqiLRxxnqhM5VwrIbXi2Mmf8r1wcyxPatFLEvE4ujPrWdaL5/eo8kgBd9WMa95R5lDYl6cESVFpMOyK3yBLLqVARuKxMzenkWXPjNYqf4GKTnfqdcg4z8VFhuCHpaZzJk83XTrSHOAWtgdhDyICmylck9KxkTHQ61zIvT3Dcw4+9Z2E9So/SENQfXqcFqGLFthGHhHbYtnwTuc7NCieygo+FPR81puaKXrxd2/sUk1fLyte4jWS82haLDgMIHfBsPMkAvUgRrlGcqz9Okyad4IiGGXPRCP3KlB2fZuUNj0f2Y49OOq14Slw8cusuilieVa4nsD+slqFqcg+XHkjZtgBE6OuWgbymFUzjCD4mqVa2Vu/Q3kaeLXj17i0VRHFjzrT9NSqFMOcLScdDEa1AMJ1qC3oPxIPlFUcm/e1FyX4jM44b5pxeaww0WA6zFnjkDb8TuDWu0PCY/BEStF527z0M6PfVEpCDWfXYXqHmPC6AvPeLda903mpWrN3+yibEtMGLCtn+LjQYmhFVYtR/FA5UaS7CJwhZrT0Wn0R/D578QrQJKx+UzX5IXqaLHLGuPbzxoV2VKx0g2iGXD8QK5AohPkggp8kD7mQcSoF+ZDaV9MnSero9yTXiSwQgy2/EIKhBQFnm1+LsEZ7SZmSOF6JfHxXcGzPMvwylMYkG6PeRyWDgWh8FnKyvGDpaGbnOdT+NadkUPgFoFarK2n5MWhDCl3GDkVhFc18uCR1D+vsQvHxBfl16/+TQMyEGm8/ZpBg2VUfF9XZ1DX/dT0dRT+w3yr8pG+NqfVNVO4BEfCHxRpvFrmGz6rYXr7JB2Z8tSUqBpgkOjzR9XADxaoMkuSJH8AHYoLUuE08JpLjxa0nvak0m2JlFV1uMSi9JFv161jJe5LHUnP1PI6jxJAJw1YYl0GO+KAH059TH7nbSWwa7+GBo0CXHWcdhsCfnVbI2+4qKJO4IMzK4Vcp2+ZKPEGzaEncjKfjdoO9RNnheTdWST7nz3ZEfwn/hyhXPsNKtrwCjwdp4eXNJd0V37mhasjZholYEcGavfva7GlaI9+Qcgr0Uz5FlzWlV03YPK1x8uqo4fRUV2DeaM81pkVa5d5WoEoEWuKxSd81xfQIPrauq0ypo8Gxe1Sug3r1wf5fTHegt/cowORdgjHs6kZCA2sWez2Ox2AN0vsnshyGiIE3mRVZ9gsveIgO8kWzB6nP46cEL0i8x0Q9+nPOMj2DmZEkC0IRY4lcuLSsd+WSH++wGPxlvFXh36maDXi9HiC5xkq/C+uawtpfTfa9GISc7c3o8uhyg6cEejVKXYuGxtLS0uRbZ6F71OdLIaIBpxTA7kDeD19W87fQ/18vZVPmVR3e13RmuZDtizck/KUn2dzOm5pPkEw6kpY8TdJyXlMitpMkg7bvS0Nu/yAhtJLwy62c4H9NJlZYOdj8EQr3XT3ikIfWIJF3jVtzFn6DheL4lJmdYLZNrX5ybCXjPNicgDwrIrJN4B3960ZB73UyGMBrGGOyWdMtazo8OlxQMlVmiae4FVMLkTFNDfOlHRjQReMgLZHZGVUiroBJsPtgwomi7RZaXgHy8b0SW9LUHPDDeCso/+/iKz3k2xNSugfiJv2PJdbF79cdkQuq95hbalYpKLCRTy6WhU0nnFdvjbTES9DAurXTbKT4RrgDG6HmfzHf3Dxo1fIg2ye9NLWRgz065pc40WUxl7K9TaX/S9U+/s5x6tDzabqV2Js2Y4oHBqCaroNjg3qKkbmCDAalx0VdxkbLmE6pAdyKVAhW/fUTlpuDi3vGfs9dC1WZHaEUf+tQDB+hHAzdzNtWO3Fi/zwhYGMgbBZy8tx0mej/y/vy6/ZKFsTxXmiGxwEHUPX09DFcQEQI/Xc4en+2GtMI0RGqY7E9uCN1G6iXB6bFMSPmXH2onEYKV3KRA1GjMa8rE6TbrRlXPsSrCErKfMM26bYIqAyabvB20tsaKh6z9HReYY762LtF5KeTrqM1SUrBfwcGPxUiFQIErWPMZGHCgyKrEGy/YiezJ0LFRwuGDqQJBpsotXeUFF3U6x3/x8x6m4rMrGf4c6qJW8KzIYeqtD3ZJ0Qdpny23oXZemd9Ft5mqRRfI7rh4o9e8vXN3oG1/r6MSGt4j+A4dX7UXCCs+jMM32ZLqdqLBQVnOtT5Hp1id3LaanhRWtBd5kUT1U0d1VPNZ3cgO7QlJDpwn33Hp0KzaisAyLz5x+n+zXtVAOc7ONoZEzQGzBpjL9vM0A6fg2LGbRZh0UfWaHXe1ZzX+LZmCV8FfqY777Qq8rKu2j8pQwiky5KhSbyR4hSIrhN/cjoVcMaLReZfSiO3m/87oRNqHQhhPakvgrbsr3vKM/zem9BH1+aQChp6Ilwi7WGMImuHfnYzJt/0SUosZi/wI7oFmW4qS9G6Rz4GK6lJS1AbOEE1Y873SAVYKPWavoWDCKF5qqqoDT9Je0Y9mwo6DvDfxj07m8XylLoPM7WOPTtxvjsiu3eBdKRfMZ4hHmziYT5NZ/5ZE7KrnTiU5EYFISOR0Qn2QK5aQgnPN358rsS4Sz/chlc/DkR1AKdDpRXZL8MRMxzYHRDZlWX2vFmv7GyJ/2S80Rn1dZbYkzZcA0WtJ6ISUO9LLGgvzk22FqiV0R/SjONT1s371ojJrKJ3GNs4cMVfeLc4yLDfgdpIhgfPgc6e7zK5Q6h3toUuOYfiU+8L3IVM5OQFj3eifE0rtiT1hNy2yvcvpFWUEC4MF32rGGct7SMD9qsEC6CjuLg4vZg7JnQ/DIl+DsbB/CPgZUlkj/RsytidWKrDTNM2CGYLCQ13WvMjb/ox5QKLtH3/6bnlSvvV2xxCJ0j1im27Jkyn6eFLwIzHhAlc5STRKRLpZECnhXOAzVszzWGRqIMKIn2Vpap61+vN6i14X3HUfJjw7HtKYgrLRc1bd9vaBQB+gE3Vecx+HRalVswUFX5MLvD1Qpo8oOAfaMrZX08WOuaplwBdLLMtHNk2hGoNcLL2ve2/IcBD1opqNWvTg2B613IFv2PVoHH1IpnYAKz/0+/ol4hnzhOWJeN8cgrmjWaFNaUS12BxRlAc8f0V8rI9bic5UNp/2LKbU2bK+5s/yeM8pMya+5hYeAfyi3gy/tJmCEpaqyYLIHm3XquxnDH6XQz9zwvMWe/R94EdDH/Hw5Ra7uw6vKa0sxbiUpYG4Gno5hy3IScw9I6yEqhCTnNNkZhj8rZFNqKTPBFkvwS21T5NHKv+0RG1lZB1aiWV3ynCWsd7ZbEQnau6niHuvJQf1Rc8gQii1+xQ1o19FBqxooiBY55BtDp3lcUUMxSfzjPYE4CPSIPHDzA7sf6tfauTsjMOUEUF9DZPWREu4vxAwPPYxo+3isWbVl+GyN7Nwl8OsnBjhqG1omhDQF81iF2MKjnB2/8cvXiQUEOawizSpCwm+y6K2036UM/TLjQgUTklaPaACzOwcIsTFsIx5KcOuTelNhUukyhecOcFR5GnMhgsbi3MsU0o9eDSbEP0DuGNIjNx/hvGMDn2ArJyUy4WTop6ZSzjag+GKwszLLDMVGVFli+jnLRCZ9CSyAZou1ywv06wIrikYwyev68Nl4GGs0FJaXHozSh1ezl0VijUEumcn4T5S59OkA5AjzksXf1nCH1+VfIYREJlo9WCX5PjMKUlih4wmgRUcnrAnXv4Jl/s0x4JOCRX2OboYQQt0tR7KETPPy8CuB11rXKoAFhN3z1fqwXXPxqJ4aNwQrMwmAawCw+Pdey2iRjLtY7k6m3l17b+TJix3MXmKxr+YIBqqG+5tXn81naoEMvRvcCfiGaxbAihZQ/SqjEYhjjzUxnnJbE3QUTNCky21kadVsT+nHlADAdMF+UZiO6jZc3N9PDzupEZV4Dpd6DJcj82GLTZXVIXc+JaWiKdHil1lSX6jApzFSsLxBaARlrmhyb28Bf7Trcls9m0OaNiLSs+FWSAYGtcGs1+Xb7sv9OYiO92camt38Nffj/aB8KEss39LI4eHPMKWN8QQ2ElCWMjH9WCktk0gNwCAT1nw4Gs4n7yt4MBpFgwux3Pd06je/b3lbZ/kggtFs2V8ZTfBOypht04MNjw0g1/dEhnZ6ff+jOUSyqE+Jvg7lEG5/RuLsd6L9AM1fdnCslenOCji1/Ai3xa0DLyhyeAlPAE3hYFRjL5kjB6Bo1k4mqheka+ixxBbhJwLXec8ayK4GHJXhQacyCR0inRoMbgtB2Gy8CFdh+pHwjY5jmh1pvZOQmv6F/5PvsZ/6HYaHOkK4k0XD/a6vGp4Wc8cBV3ZWvouC9sDXP9h3uPenW9bxS2jonMTytXq8bL+WB1qMpY9zxm063/JDfs+8U2gBbZaK9PHtrzumnO3ZhnM8BmO/+otzQerDKd2APUAj14iH8kmbvog8LC5dsPlyfqEf7jCou5Vl5PpMl00Br4NTbuPcxagO0ReWmrgzTP8xT4GojJkxc8G2T7ZEoEVj6gdobEb2Emk/9S5AhOg9LhHPKe+MWtsRjQ93xohuw38w+M6dnTt+Nd/h+C2+vkKuo7or+8qdLUFlt9LhwqWWg3jd5MfNR+3eJjX8ecCbh2KtENEquyuOMWV/lYY+M1oNaZNoY6dCQNW8ZcTBGV27GlrU/DivDcUiPcPmI6tSxPAOAmoXN0y5tXfFF7FEEEqUcW4ncoffyTiil/2LuAYpRw+yTZSc/Os7Qd3oTDf4mvnV5IKT6VM5lRNNMaKIcPeunKUhT7AFOkFqAgZUcTc3UwkFQ53SREDf2953FW5+7Qcft5KSsJSLhyW6i/gI1VBkQVBlOd+JxfLps1C5nhI0iGWI3Di8pj933wFZPgxORvEYq8ySooZRxrGmUgPsf4QXRraKbH2dA2L5qSIJqGh4sxzmh3v0fTLEDKqTAGBnmQdaRk31fNpfvFtRFbfvEwgSkgjL3W8e6eZTHN8o9Ec9nVYejZqlz4xfGS6r2sgWITMAcMMxpC4omJOW5ltFQ83F+Dk5amGq7VZDgbRHjRytOFBq6PBjkQ6bsuxXkWybyiXaesRo4ifKmQ+UW7n/e5h9bVvMRFvQd/KFUAw6K2vmMGQTS1ihPFgeEMDR9GgKRpv4IoUP375yTa2hjVczhYepZIozmk7P/dIaldUYdJ1FM26ghiCYwJVWOwvJctsUVSt56fO0ifqPFfv/yZC10XZaoYdARSKCLDYlt664OXNzbRLnGN7jD2abqJ2R32qdL1Hx0Kxx4uRHJXIJyVFioHdFleyqydMLqRoh4hBQnE+ka7ux+Xy08pN65LJtQk93BnqrhrWpHLs99fzxI28FzneoZoDPq1rcN5HEFy77sQQtVMETQ9BBvGq/KyYHScebJnDtI73YRuA6MYipiIcYlCU0di24ZukCuYZ6ywYqzxHM8ohz/3jb6ullWs3HniM3LunzEy1PlxhC//7iqk8n3NSK4njFvPy7evMLPfUVE83i2JZ71cxnWkJbIKtYMqOKvFlGaqoQKAV09diyXx9Dlh1kgY3bftkuVFGtxwJWnx3wydHXaKYScbrPk3LWFFSwtzM5b/PLZtDFCXPGGNMos1g/9x3NrHp4iHub2fs45j7Wdag9FyCfnTra5PsxItI/Mhmfo3UKcAJJFD44h7Sk4WgGwquJZXtZPjRu3XU4NZI5akDBBAITgRJ8SjJOJi/YwW1wKuBslq1SHXP+NQ+uAFaBIkDDIkubKesTxCfyBad+VybAO2+iQ3/CHpELJ73Fn4CUopaxDKJMI5FCmb4Z64fUNTCh0rihSUO5kBjTMDowEAAcMdFabnX6RCUXn3mtf5EccHvBRiSuBKksLWPGTQbl7GanKU0110B8zaIRBCVRgugiGC92jUSemaWZ07RokbljXyH0nsBQcTvJskvxMQcZKbe0oJ5C3h7kgSDLvRiPKJVFn4/33i0Br1mpuXkC0SCAI0MpTDf0IkjfnGL8wK3sL7uNljhWvyAG2/IP5blVvTctXTVeGsYzaP7O+tnUA9JxnTapUQlusKGCgzeAFbY8RpZyighPL5h3buG9F/ES6LjuuaI/nUhyEMtsm/+EVOz7Z9Q1AlqptTMNSIQ0qyGDAwOob0rzjyT6YUSco7P9VWTZGuhhswVJbmweNap5CU4p3IXrt2+HWhJCnRilp9W0X22E6SVq9asf2eSVnBWRGL0mydrYjOxWN2WHu5Q8Xk6dYRLKs4hlFaC5xQezcfZn6KwnxJfKibALChHeAjuKv/gRzoEjLsxq3fTV0feJD0fBSik39zp6N4srzoXFjqkxxKBLErJ4v6ThTRy2PUni80aLK7jGdgXhSjy0m1XUI/uh49huzCx25JE8QDdWCSeqyRC81IsU1wKbQfU9EM1WM/yp7bYTjop5B23GYqqEDRnsHXkWmwmGQEQ1v8OTkYTHxSfFBATfgSF7mYzP0PklihSWrD1Zg/FooHqZD0l/YwfOfFilLcPlmJzZ+9E99nxl0GpW/3GI/o8x8uoUjql8fvAz7fpoyvlm8xxQmmNNWh+0t1DahXtuiEGsaHav6Vl7aNxshTJ2Qn+vNNRyUa1QMwkwnfzEGsj0QScJWHhKpQ0Lq3S7O+XAJCp39blZsjekpbFl7uVn5mtNHbCxKtpFDEcboqadeTnQ+0zSqP0lhPpqmwGud+YbSjg14sA4cSNvcxiijaJM1vIOkQirXiTqMq9qtjEeQXETOprCouJVjk8GjGj3rwDsafdZPYg0A3bj0smB6AcuYrJTCkk2VYCiDf5R7FRz0LEAKuUBGpjbHNF9YJV8oNsGWiB3rvg4kp282weaqUvt16ZY4aZq/ttLFuC9Q7nGpq6YJxzJKjfYo5fnjzv3zx6iweM46fyhorn8j5WLUx3BuroG7fyxnhoX+XQNcY1B+VZl1ljTn8yryOaD2iXfNCArHXfgR6heX7zvZ4NFydksOS8cEcD0i6Z4e1eXFWg60BWOI1/3f6h4mjA2XmzY2wh/NZRP7MhqTOZN6QD9XiGCTnBB2A5o/SmTSjhAbq6v+htbMWeMoSovCyeiS14sgkjmQTCP2y+ItyCYF5lwEQEktofc953jJZfkrRh72jff2TlFpL+Sy2oq7Q92fKD6WcvqZgloK7NiRwBYXL9WWD57sdKUuOt48FGDDWRT1wv6GLBfcsUUS7SNmRNvo8pzI3rcpXcfMZSk5yOcKWa+4tW2szuKar5f6ZQ0VDhGS0oX2w88bGmqgU8BYN+F3j0sqfwIDmQUfRcYEZoJ5ZzpNKvpekWnsZOErPgHk4+xKGweNkd7vlkWMi4O123CfxY4iqkuo1IO5OMRd5F01zd4gozPTnMdXlhXT6Kep/C8EzI8sDdHU0/O2I7zgu46u0bGcnQWr080PERWbDzOAs8c7myAQpqrPJwgB5oT1ZJgOXxyC28a4MeuY39Q5Vj9KuPxVLQWYzcd8e1buH+Gt7Hk6OiECNSKOCj0hR0QUmNn7EwmP0Lvk16BeFQ4SEib2nKXxoGtGkk6q/2C00fqonN4JpQxlW5aEC0bYjqt08820zMzdUGXTpb4gKQtFIY7lNDABBjSbP0iuad1qd5LYpzuJpCI8kqq1kHxkeQ9zms0Uvl+J7s50/FddhL0Ri1Tqg3Xwvc01S6fNYQbkHOGh0DAO1/hHTAePvFpT2XuOCKWDPagrJRDOMYt+naR45wGzoR9ZboRVjoa5GLMEx0EkDa5yFxiRJdr6opotKpdhqvHLtH+Itzh6hGuOx7ixOzJ1mk3Gl4dx7MozVLmql4pli6hxFwI0fnkyX3UMiYQaJ0MKpqtbaX5mEvepPDGlFhdPIBrCegr+Nflsrb2VtAIkTLRCAWvyxCwN5DusL+xiAdCrk32ONy1ir3SxcSThS/ycNkNHb7UFDu/Ai2XTfyzYAOzrUP4YxsMrpFlAbp8fbIkAjlW4P3PLx7owphU8DVn4VSgx9fDX4BLISElELrKXkRbObMZAB+xL6X36OsvGU3An4JVzJ32WnD6MS3SQ685xvuQBP6LBtKB9BTzugczqreMJUJOf+3unuGmus6xMbrZ4xMgC6HAs2D5ewqIHWy53MNCH3EFcnyOPx/l/xEQzyXrEbuwjCrgD9G4HcuKt5YzL90PWvRo/Hu9B61wCBkfZAUhvS1lMrrjNFCNjh3KFyRYbHy+yBIsG7u1/AEQXZToVilF2d5aOEjB+Zf+FaxAOzffE97ltq4CNvOFO60vUalKfdjfTUKgL5K3DFMxjT/4VM1mMkjqfDLQPO3khru8VCXRg7qyMgbM4Xip9Y0YDxSEGo58/t/AzQejFygoxbfdglPqikPWfybBxzY1bEXvJdn9XXMjIDyyecuvu/PoFPL0BiF0UPWbo/JC6NyL2M56kHvj09GR08Iw8ngFqvtiSBTHWapvy3VMIXLpi/UDm8yYB8W1m/L2b/4zRUyUb7NhvYjOaLjyeNE0cmBudZAnH8+hrnbD9wpadyuMa6kEnpHMPryJVmdFQm5PIgyMk9nZVIu7ovPbJz0VJhs7yE4AjeEb8Mr/2Zgh96QIO1n2nyxNpB7koeyAIUZPXMWaAdBHledEPTPL0wkXip8pC3UhYiq5dyJiJPp2i4Xb46C+60AG1XnTSefcGcNq63YVHh5zp60UR6MH969eeDbOxrW85IZdyNmwtHUfrc22Q7jwhzDviCgysmJ7B2jNS6+11pQMzR0vuEG+OfhzkEhsiO7ZDQYEf+LHpe+bIBngcGvWDJSJsyeKEWyIeG2atuSKZGzGAjRbHEZzvQAFfaxuaTzOU5lb/CVtN9EjD1A4XXdOSw9YkdNfthrG2xGuQE0x6nkSKzopeeYu8t9E0/vLtfoERXPem23fmstN89sEECseLcPosIPutHnuGwPd1O/cBcmQSRyvBcj1di9Oh5G55bsYqTPbsBj/TpovYPmxGoPkfimOzBoilbwlL1uTvAuUyKmQU5j9BiotMS8SkOV8tArUL3an/kiohk5WheIIVfRhrYSkd74pZZnvgIv95AtUMKpftQdD4h2sSRIrhqcGhEC8RcRuOEwNC50hremlsH4HBXRbfWYmgHKrypp0DROp9wpgO+1sCa6WhGtbvkywMIYhAf4E10zTkWMqOQNP8pHxr25xrN3/xRwhcfEvsOyuuGz9Ks5n3FS9AmF01EvTECWE+3FUWFI2/pcpiae49FNjJGg+GqL5VtpxJRyU5wwobo/+U9AaWz7M+Piw4313i1sth+5NPAqpVBA7azbZf7YNIsmpI6KRhtAFwFgjbS+hTWOt6RSF9ySXGeEgPUqHDnFxS17XnWNbv5gx5I4vCgdUhDUDF30rN2993VHyA0CzmOuZlQq+PqzO++01OJVBGEU10RzUY5hBvDhvOVQvj5Pn/ZUQkHn5+4UqsN9aRK4KfzzLjCmcAF5ZqGHmkXLStkLTKAP/ehLM1p/RTTpSEAQsEpyTxa3eDMWN12abBeAjE0rUbgDh81OYtRAt3KI4MjVwII0CZd7IDeNznt4qiNFbf8eVA9W+L3VnjQOVh+dlE2MZJN5BxtMldfXzDE8pBPGLPKFFw0/JUIWTejjPEwj5/JcLMy6TTiQtjdYVgFqPp2XeKlqT8K8EH6+YBM8xOPlTCIBU9kHALU9s2qy7Nr0eu5/yTqIuF4zlurEaa7jiRAzC627knTPenDKUMX7jleJkh7gLvHGbktp7QNjDAzrlCh+FuYrQedGOL6U8KdTAp9S4ah37XwrKfs29G7DwOQo0aJ+zaZkWDMO63ie2k8Ru7PAildFEsa1/UWlrTxrsYf7zggHa1aztxHjpMQZxphdloZoaqgsLSu+1n1R0+EIUX7euam4URzBK8RLW+3dT49agnEZnT+qHRDG1TEHiOB0scxv4LKGrVRrxrZUQOZSzjMcNngGld2KqXCozY4TJeKty2E4ob3Ozj/u8/4Nf9htvZr6SPa006UQJqbZz2lb9vRP0Gf5A5UbLLG5T3SX0dRJlFxvtcKFZo44q9K6y/xoET7fYiteZiHaZPUt6+UWn4p1VgUj+OB0hdWDps1MvWJyhkQx18o7o6eGfxBKbK3mc42nGlEt17o/PrMvgGkARR5JOfu9qI3DgYnvgLxN6tMmb6wlJ6+dSLgS7l9MvaeFl3um+zGm7MwdW7Qkf1egAceb4MN2utsxcpB1vDy8KbjBhi60+ZiI0fhkfy/4GfOQ5xx0co3ERQTsmgtnGz1FzQIItHpVbQHRQ/IRqpTP9UGySmE4nXJu/ssF8z/uXGZJqOhWbS9eW6lm8+G0VnqgsrVVQUfb9ug4e8KzgcQIbsuUISC3hbzCu57PhKuPZrGIJJWx6dbnZ7F5hMad7ywv5SHNCUnx7g7U0JHqf0iTyxmukcTCG9ycIw4Eeq7iIiVOqB0z3sdlVUgFC55bYmxAFpSIs2QEFlU45GOjNIGddxIrgMyrYAwRBseZz35Fg0b0uJvajjijXEzlOuneA2U/GTWBDhWVqwrq6MxpfC21shUPSXVyDEl3DwGz24uL1EcypbHdVwS79/xJ4DPQhbbhc0rAIk/vwUTiuwecZNZO4wH3OklRr6lZsc22QLA0Um/n7DMO3JXH/BHu1Q59AnHgzOxtESLYcB0LX3/t8MRhizRJq7cgoBsFbUP+aUzOEFOBHP53LJkB7ANuNP9/hCz7FuJp8Phy1EeIZsBE975Ef3P/LvLbggVt+zO1gFYp4o9BCwOFngaZ3cx5VVL+Bhan7VTuknVREg/qS7HSU/NTczG/EhGQpblEEIQjEvtKb+kjZF/V6ysiZ7z/k5a86e3rJN1UmKczQn1UlDn2EI/nwCJHoFqvalQWx0b4v4V3Mnazdix8HARr72LcrAxqozucZlt2PDv597XApGCL3RdLnAXaoUbe9/dfTNSOMEW4SkHnvIFEJT6MzwjZ3MIU49sS8tw6rCqSSwEn9WPNMX1jAOD7GsDmON2gn9ELgV9DdffpIQAVVV8bOmUfME5M2BPSv0sPI4BMy/chHRkmjrZB9inhZttBZIF9CSP/v/TYniBcJGU0bVaMBDV7/0x5U3WAvbMI5vrTr56tQ5w+ycIs4vtYHuWzEVhIE954M/pP4g+aU+Hih4GFt7lXJtw1NtJMYz8hhb2b9Q4CyJONyicC+EDnKrhtUZiL/V/BnosEPEglhQveZPWc272hmqNqsn/NdpGQ1KrZya6Se3HgysChZb76WISEYMjd044vLr2smuHymc2Kh24XZG4FW72JZdp+QY5zOnyv5zw2SPt5/GcRaKnud1pVLCKgS3OgMHIg2Kj6B/5/LHKMFU0h0krBGz0TsrgXaPmxK1A5KlzIJhLApRJvGM6vLixfsLsm4yyW4ZMqVdZtXvTFUx37wN61WjjXW96wigeEhAueX5NLVnqon/V8RfQzJGARXiC2hQwLDZOeFhLGOrmrPeHiRNfOhsj6S5f7Vscn9creq3XyugQyZ3M3bzZLeMt8A42lh8enIKIrFfo7ptHDj7PBvt7XMvggxHDgxhpEaVrkApqx37YTgRsyE7WD+c/xhpXvQ0Y0KKlxXXXbjsFlCiGp8dHlb/4h+VA6ESU3Xg6xcLBiGddTa6Pakd3y9/CsPaUK7T0/Vt7h/EANHEkkd5FiIk8EAY44BO3Gp6cvovbJkqVUUHJxXn2iZNjFhqXfPi3lN+olNt29eoVrgQmjZb3wLw4cppMCl9/ShfckdFKjcFeyKG1T4jwRwFcP91pU6cPWQFQp5fyVtKJntXA3BAUukxaSRWkTVv2eFI6e5HzclNXhNDXuy+ACKNozYLWt0T07Zu8HX3siE1IDriLchN4jKP3f6QR4ghu+axUOi2efTdYn6q/VQOVnMVnkbANzpeaOF5PR6oEn1tMiN5JLC7dfzX8SFJ+jW8/AZ1hwX4hUc7zomX8qP6bQjWB8GaBdoEyEPFhWr2IlU9QrFnc2eGMTZeXGOJ6WwX+tmWd7XkGTVjIiFzgXOUMB0ZGJFiXTzzhYROVcjn6IT5BmuCMMj2+I4HDEVYP0x7ruB6cB7X3iukxQ2YBZqTHNZ2bugORm0AqUwL9Gdjb2BwaQhbP72x2kAD7zKlOu6/YJVjfxXy8hwBCrcw1nSzBcclr6scx2A+nu9kYmZoeTC/9IBWXkxDGVVhGn6UzzGhV2KZ4csHoRjDFdCvMzl4eyxBiqSCT6zBc30MuoLcw3yK06xAFGw13BAl5PsvojKM3GZhhxs9mOCZKlja/M8AUx5751Z1EF5iD80SgFDePy+bSQlg87aeWu2PQggLm97jOetOfOnBi54D7cOuvs3YiTdH9RwoOHgEFkEXDxVcOtGplVAje05EBzMpOjxoHeyYewwxUjll7oEEfg0I16U42C7fTvMpnH9Dy/iBtt3xnhaynSc5fkTLAYcnaM3D5hmu43VXBZi6IgcPmxR9uAaQe2IeJWe5KCzloaQHjlxBnli/5Z7NwHMMaYxaIdLUyKV1XlwIvukR/PXdeiZQ4Ug4e9XdRoFUwziRT2AhI6RMErzNDt+DpbQXwzHPEb9cvGnp1GnOR4vCdhTyglsKfwlRLvfvMPT1r4d3x74O8yMDqaHt8/wrWFDIinfK1ZxE/BCelotelvoLe9MWUR1mCLHpI0X9ur/m71G+5hy0mWiVkiIoqPArwghXU6OJG6u6OinmP4kabL2sLRFfvyLHe2sDSbsBL5o6ZpQ616RtX5+YQm4+KO9SgXtBG8bzv5Anfo1e5g3AaQmCjwa3iOirZJbrvEcxbKfzyndJ36bryZiRgOn54eU90yAjTy/WZVNnqiIHKL9aX3uwqiDQpn3qD4eyC6DLquX+g+94elGVrzj23WuaDiaVpSuwa0CyD7MnSCvRPUZroIc9NqVuKPOThePcxV4nHkgfF2p+o+O2opCEirX+sC1TGbn/aGigg+leLOzy+sdH5enKu9MB4gVDU/GDdr0X9IK3l5Cs+Osxiv+W53O5dwp+WfsQpHgDR0zrQ9ppzhepB4edLUVYjmb3P9AkVxgPsRrVu9E8dvA/CYoqbNHyASRPwMOmtnxaqwawAbPKJ6n7ZR6s0zi8kIieeWULeXXsSTnMwKyWocw6KMBbVBi+L3VRm+4Wt/9lPTpEVzgCdzOwzb3w4krgZVwDRyfot/43woPhfRbzVqmhDgJ4/sjrefR6qWUbGSGfLHR57sDQNrgq1PuT1XhF5eLzmzlQDYy81+beWdFD1vSwUD9wWj5K0GCUYkAG7y3CKf+XYrdEZY2gM0CcAixOxdoim01u9e+ek73ce/sh6CBE2PIQhSWbbcslE19fkcJfEVEpW+d2P2+XXeRdllppUyIw65GZmjj17yRylHo/Ij08w3Ksi49+cYktKmPy6dqyA+wNhFs8wJ2XPd6FeOkd8sFSaeDCB/l4UkTQlG4BpRGQfRD/IkduvDZv6ry7chFuCbpyZejec0zyDqKeXfmB+XIepJA9r1KQGMeE73jQDrGiq7Z86RxS3yGj0LMBRVWYVQDnmfPDPf9lxJd2ce92Xk12vXj5yXDr4T6vNYhU/T5ERA8SwkB4tnfHWPhX+WYZZP2YUrxm1ZVrmRM63/18wEg8XClZn/gfKBBTi83lWXcuAE4iUpQjyO35hSX43ARlZCo+57SL68gcM/FH/6UF2yoaVFXtY51a01uVKjWGx9EngWm5Zz9KJyXEPa6C1hKwM0U8UL/jvSFrwAhIgw1vJPjS2rrTdPfYukFFoEmLe4xRRXc7MvPbwR2XXNsP2b28d4B5gHssiTcIFHFWpBg2ve/aA1ytXMTatiaEUJWdhPczdgVVmRfSVr7B0QHtX4HRpM0aG6Zl3Lxd2FHnE2uMMpIDY5sgi8+ygugqYdNhUVjUCLCmjSl/Uy9HLgMOlDuOXNnaEXaJ8qEQxVyCYjJRayrD4BXhwLkjhyiFHVv2z4b3F1m5GvM47W2tV2Z3ecjyjB2noCOZvju5yowInJUUrdnzTNLVX6zzURi9PlPA+IgJ9DIN+Quq49lwD1CEYWFBpZNYoN5ubdaoOYpPZRoDEWXjyoKuFhuKmNTpQNdZgH1K07BwO9gl4Df5gXNTLRdKMC+G3zZAD5gMRcAoQfNBn5vpw3cjwlOoKBq1omH31aFUzth81Ruj6DgQXGQGx7wSjV32G1VEMmC0KoEic7UJtNjnSG5vyqPGjFRTUAi9lWvYAc7PiA3BoxYoViaJqeiXuPqgwF6q1OlfguPm7QF3CfjXlJ8KNhmz3Py6edxjW+oD/5CeEJ0T3AIV6g71DFnqeMXtHlNRbC8cicdrJFmuHmPNpUrmM17rJGWnfI0r/Lk+E4mo/VYNzqpBl8ftQCel9mqsAPljArzpKqZlOxLwy6o8R/6Tv6MmI21uZg7YfXItqTui3zUJidMvnoC6z6J+ivQVTelz2owGRJy+AKnZuHeGovUcp449KCzEMIB/izy0wMoz7o9n69o2qguIC26WBJ/17xaIHb9B/FXf9oLVNHN/25dpEBuzP3qThh2Ykd1w46pYa61gKm2iEYA5a+cfZc4yrto+LUAg2YWwLSeI5ubkBpgGLPaOUAsPy937nyRynf1QNQ+yexktAc2/JBXwPBuDwjJhwQgGWiY/29t97Ys/Apqjk4L5FXmOPbKeCdElyy57Yc+SSWsYCr49KcINNCl3/ika7nnDoQI/bDHAjJWom+vLzo0Mi9Nfl3aMGd+GpXnvcHLveurOBcZedzrVRUxtSfu565Ds7Wv6elrcoahAX2A0HtQEgPB3KnpoiAgQ1ZShKTp6B9iTXdoJTVGNu0RlgTY5fWhzCCeZgKarNu4Sro+Dcqi3THvrDqDJHJ219nYrUkc7iEUUpERKmAlnqhtX6BMoiW6E1rwCE9t5Eq1xyx1uqwOt2d9PrBCaQeOfILvL2nbt4qwZGfb8o5zttHyFNtRGwXOQJdK5/rpZ57MJ+p/pxBYvIYS6fmxP8219/rjKtHlj6GNrmz3DxHbcdCNAjjlyqqKJUVj54MM5AY7WrNXl/AtwHklCkOIBaZNI9kJfIuEq1/otc4rez8Q7RkvZgPYFWxYXd0yacbHKwhJJZjonV4mZXJ8/PGK+Son7Apw/djbA7N/E9J1cI9VpTCsIEtww4DxPpBTUyRoACiIdwzu3d5EduwTP4NyfRWQNlnMwH/YqFcPxoFNLMPLovmoRHCJSvRZ9JDyZrcHlojGAqc2bB1QX56DB9sHqkyuL3wKSG3m2sbveJGOsASycvtPR0kuJv0TSd+hvpolZ/470dfYDplcjCkROGAHjpgmgvj8Azd1yh7YZE3PRwOV+EbVJRvI9Gy6YUjB2peNWpKtoh40ybZ0syGekq8vPv5fu6FZfPJyL7U3ZVFavzK6CNOhbzdy1e1muSeqFPOcvVzTbHoPUYPpy1fKF6Z7UEP4sr5naqA6YIf6as3F+29mR82/4zWDVDOAhcrwkKRKMuxssTBclQfrm6zwHcucWzh9GCv6PBMDluxWlklm1LagMLoNa29elWZCauAngGGz+PAOx5JvlGZcQ5ueM0mykubaN3DsDDpBcKqSVWCLwWT2eZynYhHb/1f6aCD2YQps1JFeiVrIM0g+EpoQzBgBiHeXpjKmZDxTspOG/Jh55BFs0dgWgvr8izGIlMRubyMZdCfbCACGbECLyrrUl9dfystsi9WDCxyK3Dd/k1cihrYGdrfquFJZyziZ+m3ykswC8NY9niPy+HpHEPtxu/ctCX0RXA00MbvD4cRa3OVHSuwhoxnHe6jcrcc0HjhRKReAHlB7uR0GB/xzrKz4gpG2QnA2qbK3cjT65w50jWImoJOfu4m239pnuLfU9R9GHwz0pG0X0mOOlh/fPa8gRLNyQGQF5Dbkn6rkVgqE47WL0lrDv9RIjlAAgkwg3bgmNsHySl7sIcJh82F0iR8fYwnc5RkI3zL/JRcwHTjvlp5HIhhfENTsZX9JgxznMa0ga6UpZ+ZSCih2GpG5HvmtOrouCrYVe7uRprFL3jg3X+usChLlwWmZcVa0nkWfJrmFgoENQws4QtuyRDuRjxUHqyTDRzC7Wuo5ovnVJM2tlH4aHvfSW6k+w0or8QeQgsXcqfzoU00T8dAd6XS6T8YRuuu+i+/PTAIs3axDevfjnDNVmsfK1KSeRUibaQHsp0JhmRBXYgVYDa0b4YsbN3RPb0+bcjL88VSDvTAT+hY8tx508zivLk8iO7CmAMg1gKofdR20HNalaGLfCULh++e7o2YjoV5lTWLU9bYSL3eYMyhHtoNwgrffZSW/izgX915/CLQW0DJTkfgcEz4kBeJ9+Hw3nST99wyjbCcFomRpHnfCPOX4XVgly+ig2jjUgK9F9vIBgyxo0+MMIM4TunkNdZylzNsC7vYLvpRi0KTWuY3mGNnDk1qjIcHTWBLjt1UTUN0lYCR/GrYHPwT75IoNUiVUwo/rAAXYLDNH+/3A+gkIuGDQnVD875e+kgCTmAOLSmI7gJHJY1BgwYQa0HhUy47MMqEROTMQHvTGFfnNtg/X3D68yHwVPu/hEoCYuhl3bnkp8GJswfe5mMMA3W/WG1Fxyz862XTgcv5YvURGJbNnEbjiDhDQ0+8kocG8qjDqpbFp+QcR7ZhPt0aP3+Mk+9BYSeHWmwt0JfoDavQJLzHQE+0PlY8NoqkLLndwBIv3iVryHcn1l9gBwsG1jZtdTQilz02PCXX/c62iNcPcJNvQ+OIeIjKt/DRvv5+VPgdHt+C8i3tKQhjeDz/gd84N/lTK7vFoyLLTVdhfotOy74v90QCVwlvSvMO7PvfgAWDsqivqZ1t7Nrg3lhk7vUv0aHCTxIzZoBTg61XCXuCrUUGewtb2bwTCSPWt2CTeyDArkAFS2tBJFmCLpZ0oImomC7lQuzqP8oXrpHGjUe82w7uuRgSq1B+AzgcxDVfudxbLz/pqw8EXHuiArDoPy1COmvOy7TThJhbcklbhuyYpEApTSU9/RiTqmlTy+jMW1Lmy1CeuLmyZKFlYvvk6EC5C7HWdhRIrrfK9IlbFm1hf/dgSIDMwuHvHztFbgxxI8aakeoZH15WOPZOKyMbIbSjW3j0Ixx3AhfbONgSwmIsGdOg4QEf+McKWIBbUmb3j+uiaWFdQJLj6Zw+ZK9XXQPWnqbzRE7O6RJdl5uvg9xEPFZZ1hksgx346c81MKuvzp9FpPIb48upYwz/6NAyMkot6Nzax2cjWcVS0MAok0it+2IQ2cqkb5q4frKzVD1nAKU6IjmOZlqItEwHxqyE6Y6pYZAyri3KHlepnE9lV5KqhbJvJh3v/6SZtUDIFzgQC1tjDzkXeo6nJ9xvkk+Rnf/DRCfSMnxAZjphMRP0KnKY45dTRrK/ycUazZei0FHFXtaJjAv5+NEoMAJiqtwAWXFdUK30RI6Vqw04Di+aJWHFj6b83LrDHC1xvOdLSKsDHBhjgf5DH4AEw7Z52lRUvBUri8aKH4dE9jE6PcHheg7X/lAdY7mahr4ggbnd9sIZuZ7Ob9EBmIfub945TNpPXXnMF+ewymz0QuUQf9NsQIRaj6WLrd6LYHY6C5tSrk9K5s32XLCz/qLaguEDWJ7z2omZWlHDWC2DL4koPad3C5nAe3EOHpX2hHsePI5qtcaiU9hMx/tciNM/Y49xt2expivpShZH2uHnaG+i+lSclvj+y+7TwzZbj1QYjZKLsCXOfvunOquvJJsljbi/dgkw5d9mymhiR4TZLlu2pY5iFVHUVaDhpYzmpXxc6lCHts3Q4h5Ia+c1RwYjAz6BmgW6zgoCO1k7KY1PRKf5NAoMW+TcijpDAPT5gTwvXrLxkLEf+i/zYFH7jel/fZEQmlYcDW14WcY0A1/L5aRlM30RhGfrr6lNyrjKReGkWkF/6jL+S4zK8Ovu5NgxI5zPnwMcIr4ybEakA2JCHHZNpciMO9uBzEPHW66wOU+uoKvMtlVSDAL8a8fmwXfGp2+HybX9rvWC+sL4IrR6SV0ynv5J4XXQkCFv5SdbcHzQ6j1t1ao2tm9lm4khL+V/cprI6VFJnH5HNTGe9ju9rAhYrWD5Nr3uQPWejd9WywQGqTy3AwcPsS1l22sYTu0sGt4Zlu0WCSWgxFk4oEV0Ii9HpxZ5BzdiCS8PAewMwftWvffMXDckHMWz36rL0EF1z573XU2tSPmml8qHa936+VmDiHym9HGhZnCTkb83ZAt2in6GGFQ04aoX7Qy5VcV5uSOdEJUCHUPuoFuyXfvrLdyI5W3eaYH7A8JDMcgRI41TuuCtderL3bMG5ZE3OaBD4MyHbghJdHYs4vDzllYcWToMGw0piy5GMlF45FbLWFPqVzs72X+ASPOoTjsu24FWIyCuBt4zGxXThOS+VNSBZzV8OoL/mhu7ycswDggdxAV7a2f43WhwMUgnWkh8cfuZhOUt3098f0it7tvkY7UbZM5RpOgzXdSAcAjAm13c7hpmychhR80Gmw49krDTpiomYA7rAQvAdgYy0kgmee/mfyI0UbH+ArPaqzi9i2dKsHgvlEahOWbliaPF08z+H6qKjUumASQBYYQ9oy8B0MgQeu5+nUzDwgnyvR+zWlHGkvUqsWe9rW4D5lzy6vz7TXOeg+0ov1R3s/mCSttn1q43Rk/kdAHX2pAp9gPdLBZY18m7b4Edv+rbJVdfKnaDRSKHEQCPtse5iKxeyrMsM3LeCpQuWGRcWEFqZu5kBAdy/EvoQ2iCuIynlvJtgTQvWoMAztca/O2eCazM7nuYFc2xAxmWBTqTPeU6EH0ZftixevTYPnuD4DZUI8LamwCABpaGVy/FKXkeSRqiJM18y9nFNQm6wqkM77iQhartnIFxkU3Vw6Vwxms1FpovOpiDheaz4e6LqHMa8zGcOZJqUQccpEnLhvZPQgDh61OH/p27YXkuIIsFqLMb6qUotq8bnho6C0yIFNpkX5RlXgRUkPyBPJWFxQb/aGf8ptDz+yMzIZgRsBfEY+6CRyT9mvvVXR7h4VOPJMPA4QAB3DTdGoCiFh+jBduOxqdHd/LyaaTcf6G58T2ijevLal0wuApeLdCkJAnC6OEjIyOn+aIZM+ZZhKixCd2gChG8F7sUWQb0Ql/AMe5Fv7SzvPm9erpVPl2HjueLfu7H4vZ6XPPYfa3D7ChiZ5vCuAPDQSyzCuqFiiBZAjqj+0aiaYNhCrp/TEcRHNoOaZ5XSrOsYb2B6Qg92RoiNBt3MDJrvDvT99uSS22gxrFqYC+x2XXhxA33my/axWVYFC0xaJLp8pIUhvM2JKnOnGH+wCyjxsgLKLbIDDG4HqyrpBaRyHrBNrkUDde6lquQDEZJb1kyvc+DhuvdGRZUgQVjbgFubs83vRQEd3ld4wcgeaVEJCRwGxUqHb9RYv2SbUI/RYuNxDlBU3jFIpDlmT6goB5fN1Y7jDTPE7i4pYCZitCyM6cWwy8ehZjmj7LNdDonNwGUaZewl6zmRwEqBuDl2pWHXJJ5muC2kU+1CP7+yiK1T9VLQ5frfxRBG6viGuig9vBARpyVYzXdA9H9CBcG1lMx7UU9k5ynL9wKZbeoSZAtDcUOWBt7tc+T0d1PCyq1lSXfjL6AVwx/0abgUJvbShbMpYIQrm3VfbaqwCyT/1Np/0Jqikfh8r3MgGZBNjGsX/DMa7PjFJD0KdaOQqJUNT2GL61CFY0S80W4ieRDP0iWAT4HuxjcafzYhN2fXUOcHlnm+WrpfxDpQnMyqZK7ck4KyfmD1V1XdEZKGdISfqAWWn8Y3x+fakNwI7ooepZFVwcL9i6nJBhPmBksrcH6S8UHCuA5SfOzix4NNP2/8d26f7Cnye2UaddMeq4cyaOgfQ6nDlUWn7He+eHanNQPG0V5fJ/DIjzUs3tAb2tH9P+L06n4qMhhRoth3NSu099ZxPub/q2TrO0NK/koFzhVrYukjXuo3HS8RUJGkA9BOv0rJ95qSz5PZ/hmNGw6X2v9+aMa1Lb+EnZAQswz9J1fFTpQ6+oHWXDvMLgDsdDCXl/JQU41lx+BccHDp4RB2U34f1PKW99lMOmMiHTXe7p9V9KHfa1IQS7kTa4aNd3tcwTIssW6Edonc7QBdeUtu/P2QgWuunn1b9Izimah+IW/2OanWjqgWkfYy4YtOZjvdIKm4FZA8Vptnt55nMN4gzu4S5OCtJ1F7O+wex6rTarniAYVZIoDtpwNLjPghLM5J+D5qPHvrRXi3lIbG5XElobeyE2GgUcGAqXaFTAMHKb0nFV+1e0SPO/5FVwO+BqlqZSmjT8dOQbHi9g/+t0MU7oIgqwFxBkndUxYbiVj6/sueHUTkYnrU4STz23proxbf5N9R+IsZbv3TVywL16PGVcb2+WWjVccEyqQmT4iBnCnXbEPXbNlCy7JQm3NaG4QaVawjIbc8tL/krBU4PRqrniZI+1RbNcMLZ8FunZEiUD3BtE/Ep/R5cf/lfZHdoxOSq89l3RJfI6muoqLx3+pdlEVzXNSNgQRhSKnk1XqYauSfSvWSsl3DUOmWOtXij7AqbS5g8/9CWW97wK9PU7ULLSCcReVXYqZdL2C6FRkZlPDxYv5P2WtpiL4oKu/K0B2wbrWFcdu+5hLSZcdC3yocwoVtTbjNhzCYJZLt+/MO3EXv1h5wSRoZrshHlPmXJcv4No8w+UG1GWsFBhs0rq7dJm3bEUlX5GCoPebYCCAm4OM01R4WN9vYaz32RnIYnM8xE5f7dRjGNOR18Gg6/rdi2T+awxuvsvOA9LQ1nor8HtlW/KDURynPyOj3+PyUjBVpHm05uKtcH2EKgbLWeG9c9DhDKV8YMkrEJtcIqs/H3zQw/KIQZF0w3gw7u1uLv4/RGQXf/cMXQBAm4BhdJXl7WJy+2OLpoJgFvxJgnb42f0g7zg9rUCJCvjzi0BV6awls0M0uT1cs/tspssTC7eNe8jYf24Co+qKdl6NI9tRQfXRdusmsraHPps4A4qIshh3Nmqs/sh5Qo0GEswxCvL1dh6Ah08b1oowG9DCNQHUNb49/tBUdm965zUVMr5jNkZeFFr/RASydYLuWyXnLiWFYGAhJ6Q23I/xp20s831xRxhi6xd5tN4b8khPQm0eeNiEVUEmn4+BvpUhbVv5qvNScHzfPomVW88QlJQue3xD/yvKZWvuVffcG4nke6Qu+NFSfhDt8PVBGpdZ+ZUqwb9UWO65EQ1vsxP/aR+glf7EVi4KP6Vgrj1E7aOTeb8Hb4xC71l5NEluE4InfJAORE17LRVsPVK9Q7SZvcHG0E5QyaNfvnP3umOXI8QUFsWdC28Ozx2mi6viUGpybl+FDfpYheuMGGarydEw36zKL5YCCcGwxrnoxLULME8qNjkVPkI30xkHt5JceW2QOj319+ouHLwOQYfKpYwaMNIYyfsKSXV9sQPRGZQ7UPXeW6Avw+DAA40r+7TaTkSiWxz/cbvlbH5rl0zSu5Tir4eSAxE2Bv9N2OQVYXdysIH2kIU2+fTW31YupaP5L89gCiEMCDPG1mOPiPNnBkyZkiIMTk3PBhq2vCma/14mXFgRbqLLxDuz96G5IKsFUNdOSE2CXvbDnRJTVMTikhHNJPFKlA7y66zVoaf9FNS/9jt1RVWY1ezKxxUXFYp8nFzgwJL5VwI9CbsKp5PW6LROhyOEuj09Zk8pjb0Lu965GVCtarVkr7bGqhrIOE9q3M17i8KAhu7a2JksBh0Rst9gDeE/rgKWavgy/g6KoA9JkptFA32up6VhL8XYr9NH8X0UwFoT5TSgE5Eb/G9iB8em6EBjI0yweW9skeeMaUOsRTDisxGSVp7NJtovBsMxk8yb3oNB/X/i3Q+EwqoTqOdeAxaX3UcGTf1qWwaYTKeQd1SrE/YkvftYeuXm1JtQedVe4BEKzp3tEP2OoEZ1+S5vvGOAzP5lES0uhDt9R9qXyUkvDdEgZP4jb3qce7VzLq784Uyio6AQZaq7CCm7EGTv7aADWqVqPYF/+dqxwxw9NexIAASpSpnuLT3LJhC1BwS266WBjohC5kFwNcX0eG3c57zo6Q9DVZemwkqvBAYUCEhK7KxG4AfMlK9amkM1aAt82v7d7QC6K48Qj3VioEQQxix/isYBRFAD4Lv2wtazAAdPSazGPry9vH2jK5WivDMVU4u3cPo/AER1zVMI0ed8neHt0cepcuJ0Y01naAbzzV8SMddUI8V2dsDaX0IY9J7LAOSulsJ2XAHyiL4UxdJs48jx0bAOtP5UUPxO5/xpQhK8OL33Hwm4+rhJFYE6big/pUVVRj14ZziO6dNIsxvDpBbWZUG51Ir1ozIdIgZwBqcbSzvAcwIbj4KlggAcikkEu8ZfU5Y5A6mnjXsmZCOcIpn5pKg8jtobOjOWGaoT3OqVox8mcJT6hapBb6uHPLY7vQtoFUwjaJiZ6G9BpJ9BE4P+8t558fHCM8kQOvmn7HJvVbKYZ/cYb3fJunpAlyoBSMf650ydIewTXt6+VFqxWp6FOLMJWFw0pGDt/+HSFn0CJ0eiSE1XiDSfnzvMWAGGAel1X1T/PSy6mJ7nsz6bZIGOLpWuieU+bcpUDAMGFsGPQ92E+MEpnSPdbclBX/YJs42mcc0U2wAuIIKnQsUthwkl9vc4zQ94YRXjN14iplvOlKZ3ZtRVUGyZfhPcn+JaITl/B6vj0zklCFooPsKvLUluse1Vzk6nOt8DN8ECu4qrmLrtwyJa2iyyjAukYg5cR2jt69YAlb6qbr4mb/xLoTrlM1rlftHo+PuO+f1GxRiSbaq5I7VXwYqxJZbt44k306xaWQZ4MUcLB0vzuQFRms8jjmFx4Zr/Pihojd27x3qEgwsZGZEuwpVa6341ZyX0WFGtdqEr85UIeIAQnO8BGI2X/Ft1Gf0Rec7HR2QTbaLhRfFytWgJ4+iZued5ihTcHfvW6bOVzAQe1jfq53DxVW+OnwFKeFeq+nNic6OfTVnk9rrzGMQV6qB5PRFtFlk/GDca0PVQ0R4G+qI0Srn5Hohzocmxdf+MHNrHpujvPrVUfU+IT8dscnHLVi+h9SSC/FDEY0pt4oqwlzg0KaFH6zJmRJuxcJfLWGQYtHFQ1gq1b3JiRO/azzONPhrd8D4hzg7DoxD3wMs/mfP9+JBvx7JiR8RKRgBkJJJuakFWUfC6AELL83Y5U8l9+Upfzu92VG7IjQb1seIcliGqHY5p/wd4Ao2bj1U1xTXsh+iKrKCn/vD26jHwv+E9qqirluvqAS9TsA2IFUqJOz4IacNUnmkFLvUsIZ6qoBzWB1q35JorneE2iT6QSIkzmvNgcRTHCcDJvNGb7wvRqjHkjyOfRLaMnNXRG5dOyKL7SQYws2moT1pCzdDwxoFuunubLM9Fc4fDATn1p0l38xzE6ofw/MwmgpwrIk+Ia6zSnxV1uO+tHCbtyjZL2NoG6Xc9VxShriee/keV47T3N2uLWCcCQG34VoeGqQ5QP6Kv2A4hoEUcVsrTIA9faxFoq2cs29wA9oqXUj1dEv80fBqmbz4GWiYzUigzWRBft4pbSUdb6wEUghFTsJBNvJ4bdHUM8KHXc8SLXORYgxXoGC8tDq1Bo7vFwViqes6rLd4kqESUUVne2/s4fxPVcwNG5hqRtN8cV6M/bn3bT9fcWuU43ePdw0PUcVGXMg84doODBD8qljqTSl5s90DRBzouEaOwyKWbERJw2YETvH9PRdmH0g66T3GL3ZmFnpJjucQou+OACu5gL0/bDvdzCBzDUwVXyw7z1xrkpvqSZHUJlSo/exIyCo+c40VF6nxTpyyMsqVVoDMg9Zw2TEuQIpH8xvTeguvZstNa846so4gSPm3/GkcdNBLXsUkFEbkIWEEb2qzESUw2ilYEalUyvym+ea1sh2Rmy2IXE0JdEisftIZcS8yw9at53D1i09R4XQxi9qX2q/2wt/rdETGZixFfJEfv1g5CLmD1AV68ug/j1Z1Ec+emFYRICiRLW1zX6XcOaqfbUkHFnv8QI6pU+chXA9FCyqDfE2HbOIsd6fpNpIwCxahw3iwAFY/xklgMBtASm30PvG5070/to31UCp2d9i2XSRle2t2lHOF5qUhS3l1wV2rIna37L5P8ucpsB2DZT92poBBWXkuCMkz/5VtLC+MDI8EeYgkbEcjwrugMjhFaizgPBIduf/MXBtUTD+XExj6LvVSVFBySfBEr+zh2qgkyXcSqOJUeVmvRTlWMwTd/jSG3oLHf0BBnEFj87aEmJDHp9rJce+oZ37kzt2H/2E2GQzjTIhpHqMrP6CZ0SgguIe+bszOdNE+ekkKACBaZa/NPXGK/gr7N/4B3EyucZ+t0Jb08e3mUWd/ww7/IiW5Hg/hMj/tTd+X/qSpuCiLCmfPKqRD2hvFjYAiAXKaMK74nXElMu3qtJ/toDRvi8ZwvG9USisSYom4YGveOwIIUR1zTzA0bFuKqGi9fG7/FIUEXx1sCr1ywnLOg/SmsfEhawZKvfTdKrvTdtD1MobLPR1FStKsIUg5BrJIPpmO1hfO855e/YoZpupgoIUhWSTp47YF05qT9x4w2Ck14hoXeX2NMoU+xGdYanjSijKt5DDtqqv4OosWsf+s/OmmpOWaLokc1qDaVCnNBgUbB4TE99YVZffJYyVyCEMdM21bBWAXqOKd7ELnMPTqvfim+EPj66KShYXb4vtLkIw2HoZBZUHhE4y07V0+AFzc32dcUhfG5Qoop0j2QlOMlf+lAtRuadzDd73ysYqXQWQKCNq1f61w0ZMwBL4ZljCVmRx3dKuMEsRfM6g9K70bEJY+vYkHviBSvFDu/vZvpLSGO5RtodUwgvAEONjtyTS/6o6J1bhvnbKLfXx0ViqICHZrxxrPr+hppdjmL8chuCI00CURuVMTNxixWgb1arMGWZhaXcd1S/k+hPL4Aa2L5esnfEHt/2sWmQgEl+xYngrpMJLXp/hRVGi/6W5fVWdiZOE8z7cRiOTJLYzt2xjpH1pSBqy7bQP/f9OWdfjkQWybeoFyTqKk0JPP6Gy53tKJJbS+dBRZ2ZOURrdH5fGm1NvpE79FoyUseStyox1xGRzSDmDZgh5PULD9rDIOfb97njq9S/e3aH27UzE3c3Bgn3OqhTv4tF/Cj8l0CtdTUdb7Cu8sdeqtqZTBdL22udAFPdzAU41dERFXAAJxRJhJXFZkSaHFPtw21D2G8sHCDrnps/O/BzMHO2u4pOGrhUwUCvnBSPoNGEJbRzxJreXaX7SQ8Kb8zonvZK4SE7fBaSBiU/AYN+f+zAflrItp0hd4xEbXwp5EN3Tv6hjxIvWBOGLC4yplxhTZguGAQCwJtwduJyWYqhhZVtX+W/bOAJxiqGd0X7e6NOPwk5bwF52hJCE2Rih3aUst1jRoazRJBCu2A7x+VfzsicTBVQgUBFg7wDp5Vr7UDyykp4i6RKOoE/rLVNChMK/JtqXIxSZUJJKEPnS8WunbeEnoYfxLc0gcEHBiQrvMRDf7IExoZX4s7mDFS6H45ASq2YMtaHhgbIuT9WO8PUvhFLf0v2EpUvv2x10oCehMVPY1QqTXhHFnHUvtTPCamF1+Yx8gVksMt8Z0ER2kUskXODQ3l6/YKw55DKLYhLoe990ZaMkD2BMG6UYL/1yjemjQHkbIY4i67kU6PM8rTbvhZIlz9ptXjQB1o4Schily4LvmWWH4/mO9Jigg8xXwFIGwpmQd4JjhIavHuhwqhHBUDjD4sj+5jce4vf0jVlxqiJTdgHiGFk7eC6wRt6kqPyt6WBZDOF5SgBqWHADtYDA2jrZXqlV1bM26dxkqn1pWW9bbPc/AVfmWE3rTLsKaCQWN19o63JfQQDa62Caut7jm9FLBio/A+CBDXUJaFjfnld2yxtzmPqIuO3zFKvyUcs70M3yOH8EORnBCFU9B4R2LFLn1BooTiUB6SI7IwO6HOJa+4AuFSWsJNGBrFu/draFAsxote4wYwj5AnIxqQ2PwNqqodgpiCbx54GJF61S2LBawBEm2yNecmbsbDqQ/6MHHyumMz5+M9HMBnA8U5CHcNzPCMhkuSLGyxjLsSWZuxhX4ggIIKJiVtLZ/0i/c3HFZ1xWXufYxlGL9/15akFYYKDc8o1CxoIZgY3UI2qQYrDyr/2e1tQFicuH6j8Z8/5JeLNnQGjkTQMprQjyxsXLY43LY0s0PHk6c4DmM9UWm56Qd9gWewXDII7EvC5aMZ+xBc6/06OxNGMXtf89pNUwC/RBW0JdMbIcPlBWfQlEH2L/fxedFWW+tKq0kSTftRwxu3SzR7NBisOmXeFOv8QejjhwiiOxVVHRtmq97eqMr3FxsM+7HCiSdG7jU4TO5Wj7me8jui71rpOys1x+ygeUvEHoR6Hj3RvWvPIoX8b0B9mv8DmHcwGtwb2mbsVTMbioN9eFLYNrIKUAxZqIA7uuV4/9GhwQrbYQkJqwJ8sSjKtReTbiQ0kRTPS7vc+tAm/FwJPf/aEyH9PH7nk85Efm7T5l8uHOHR9xV4W2UZytBYmjC/hmhJiV7vLX1T0cJaOPEblN3THNue7fn24MX3jDhrZxEETGtrw4EILvjr/yHsiPitgCzmbBOfnRTyrFGDgy3Rz5nz4ssPWJ43LKcjA8HWyWQicEbA33/sR0hXudlV/b69z671fQZ6ySpNJf58PkFW8cTQceafDTJOPeCsfJOqEHGy1mpsVZC23J2KeuXDrBNUBbZsldKoGrBv949CN97aReaSMvrh5xePq8a+7xopUm9B4WDNmBkm1la1oRuR6LNpAgkYOkhXwf+2+vMyLJpftBiJx6FtMJGlyh4RdiJiBygUyA6q5E4Ln2bASiiI0ulVR84yPSSo6MrXwgjuWR8ML3tyuS2/+y+OilYfaDeqAGJIE5Xw6NI4kKqMXdF+bGI68jZyWCb6WIJyfiBtgHZ/k6EO0sjlM6GOBBYBPiCp7Bg9xhdnaBWbt8FHTcJNzjrXxCokFogimi5sLuBwjoHog3sA7WO2glAML7QyHQ7OWCoNL3YvN0ZakaYEfa3j8NhP9M5ibNHlw2Y0B4wCAqb3qUT1nEOE++vZHJRljg4Q+g6Vv1LWrQWMVwcM18MFlkNe3giVl6tdmuhkg/Ayq1utt6iMStRpYzRtVEHUMKksKBHy7mhGtzCDCkDuTfySpB/XoeMk6fTfcQTMBjHINM7TgbzwXKGgrKPbY45bcG5K8iAaYpsPgURezLLGrTbcFINU5jLLyViWIDVWlipmBvh2AlykSlvDoUlrEYzvAu8rSK0IUH49Z7HziGSPXV87v2CFDRzxQjfr28/mmZek1V0aw8i/o9z5LyV+DU3xr9MZRBFAzswRrRh+grLEn3F3ih47pq5BHkPoIha4gxWSp7eoektANHCj4B1F7nuDFvTOnqcXRg43zqHGXXsFTo+Gl0XY7jFKou4x8DRbR2S9gYFDQeSCbiu9LYtuXgF14G6N/O53GQwof3LsQ+05PWx+ld7IvFF6kJXTPNLxhU0l54uq8noUr8PMGKJhkM1GNK60yPVaryOUKPn/IHptx4Vlz6jZfnHSjcnzen8ICVBHM3Cb73dTtblqoDlEDvoD0y2SLDFDZEcKG6i1sQsufRfHUbLNN59Nn2W2a890Z4YtNfGR2hK5IdJsE+3mefuZeB2vQRw6CHxQmN1++SeJ4c7X7FTXu42yugp3LgiGAGGrRyHqmbu/tqW21ChfRjnei6gjqAcC3h+sxZdD5bZdHkyoq8b2oe5y/9OZPuU43RsPHUJ8l7P+bGiuo4c92WmNTS3rK/rsqhQbHHdgrB55ta9mrwcRb1TLraV+DHd/o1WfCYBEw8T0ie/3xxv14FnrJQ6x19Uch/6UwYWMlYmL0LfBflXcJpgJ39bwdhZGzOVYe+djSGZ1YgOUl91JRNMrdGsnBsapmdDCBnDfISGTBgVlZA1ur0ImsW1lhlqM3/Ef2C8js0bYKKcVmRgzDwDAOgZmZemm/GBy8YDJDU2NlGSvfy+wshpPifPSfCuMh0jxir8CSyJZCB2haiuo7hk3zN4/X54wn3qxH9LKQihrKFT7q/DuDo07YbxUQRO54nvNVex6szh2dx/CaG1alDLi7vxAdevz+volhTmfrXnWp5rtXVrHNcN5BjThYMCtoaxOijfvvpA8Gurupnhame6orOMdRHfF9dWH6hYjGndZwDFy958r997XtEjmbZr1njEYTx3KeqH/w2HaoJMNnPO2nNJK9wID255T5N+/7H7FJVKivWs//frMwvOeU/sP8RNRME+CBac6vJ/slgTEG8nLNQrAghxCLztIiqSE7npr2CvK4R35DiF7usjx+7kcCMN14f2N0rJthFUkzT/d+holYdbkPahZPSlUmcSRtgEkOV6cfzOq/6ip21kY6Ax3MdcQUNAgbt1bZosmnfAln4h8vGcnvJaOb1KfZmO1wjv4QbpGciyMBmeLrhK/43G+16khtTYT098l39FoNjvO15+hG8a2+sQMywcBaOWMHyABOX+7RtjCtFGlPJLVFO916R7VgWqEatcsTvkw/Zhj11F4djf1nlvU8mJJpO4uUuDPiWRh6sYispUxlB8cgmvdj6ipP3frSMOxBawcTtXG4/diF7UlbSfiTFzJbHSL4GpRgcpt+N6kI1Esc0OHxTSz++ORydBRjf/ybTg334gUD7rxYYWnqi+8q9Z261TP1GAdqtz7S9GHDpMgQWUJ1DkLdqNGqfEi8d9ryQH000K4bymmK6lIoaqhMfMh9OA7kVDdvrpnYXFOjt5us5CsvSW7JykfhKSO3LTUqGmohK3CwRiASeBVc8dAP83c2CU73hhgTvQNyQYgXlqrNq7TWGsq8F5uBGZ2IQgF43TUiM9lQn2De12ruE2H/6VRF6p2HOSrlCEldl89MDHB3fGVcHpuz0uNf44L067OXNq8aod/lRw93yUMVirFp0zhern7/4WX4aRleq+UTMQlYI2YXPlJDTIRexbh5tPkpAuOKqj8PhYrt6XaAVgVhgbFOBzRoFzjTxTAsxhE7XFnqEZ1NspVAVhDp+AsvjQxxoeHLQEcE1XpJ7fnbg8mFBpty+AEF8R3x3zBzbWk0jMXcGHPLBy30yY2j2Cko/fiVDg5Ts1SMyJuFf8r6gACWTCUw0LSkVRDbFpPcrmYxV6cIuKTwUCRfbbsTF16wvYfoPlgxbpuhritJ3AqY9I41Sv0xl9Qfke1zxmzYD0fGDlgV2MxbedtwqSPlFz0jzxmvxdIBambAFVONO53xhmHRl14NL2VP/pj+C49dRahmWGVqa4+pLOuZo3Jp9jM5Xw/q+t/fo5pt/SQivgSh0nV7pX+FB+FTVV2CcFApfkeNkfP+V/kg1fBgJEWSo6TOSbTktfphYIO5mMI4as71FBsU/5w1MIlWi1his/vnVALfN4xZadFZTN4bQQgI9wdhPz1EyssmY7noAkji+ZBsVf9u7Sr58PZVhQQ/I+xKAhpK3TyKBMQ2BAaUJi86/q+cockadySAkFN9ZaT1cgnthooZ2jsaFArU4WT8oA5X6a4vLJV+/nWHlQsixRE/3q/aP9Pm7oTA0TK92DyC5gKFImHv0XYEebe1K2S+wW8Ua4z0YyKbSnsYQ89BEDO8im9fGFT4275O1tHIRynN22dmH0QAUAPU6TH0kTmfBgXMJxpMcTTEJ/RFVWVAjyQJSUq9cuQ8cgfqDlqW7ZcWFNiIORKL+uxeoe2zVk9rCoZjpzZPRt1mXvEfGeLWe7viVIdzeFE54MzaNbprkgcr5OMXLaNeGjTX86yhDqdmH6mqLDBVUO7ai9+YU1F12QAwJAEZp5yGEh27JjFKcNolAMt3oA4nJ4vZ0TVS1vRg+9Jn8mrJiso24hHwVrSI3WV9Hh6A93U0B43A/VWmOASVr4UPF0Vao2pulgXURAZsRgv00owodIi9tmdKIQfcu4xrUPphROQLaKMmUgZXmBfObDO+4dCMg1cIHIsaTsWLjRS4uES4N6n0CCaGAInXVNd1GludMErVC3P3JEhpzPhOhzdm8A05j4iZp/2r55j8l7+57Gmixkt6Z8uhd+w+Vb/Y8Q0SkdJB2zZfIerQjn56iXOmHGGZdOmtyhUSmBCSRsiM/oMIIztTod0RFcOC+p7l6pTqvgAku7snXBi5RzVoxDTYdFr7y5wpHwp7BNm25s6XGIqoI001Rw6PCdqDbvG2uMEfuWfJAED8HmvXZmvvdZSIj3ZjZaTLy4ucg2dAyv1tP+YoCz9tBbC6uLcSwaQyrmDZkPMK7EQOcZtGjNQt86OQFH2sUH7+p8NKKFD4L3Hww+J6t4msu6HGHK/+0ilsbkSDXi+rmyBZ1Sn7DCbesouI4+c4oninQ75+vXT3DQ9r9ghFGnDRdUv5QspEmQBhrJcmM29hiW2XEsf8reosbPHk2JP3D/pivNPBa5cv5tQOmkur2hY9Z2UdUFrKpmYhIWR+d1BL/2ZkCLcrMyo9y1hkRQOIPvI9abFH7021POFvWJZFZ3+Wssc5/D11IfrmBxXXT5G07WeLx73gaSe1wJjx/5eFBYk4+SnsA6/wIV57yWt1Ftw6Yn4wkoFXmBlP/DxuaUFiYiPSuiss0wM5L1cGyFSMB8RjmbWuT0KPftt9YVgJZBvIhSrELvLScULKgCeylk8hCP3qFzeYSBjG84YcPpnsx2lZ3CH0FEsQCA3sUGhCs4VlSDz7T2MLFcvXcQLNi1o/Vgwh+EN2kJRvCsGh58YV4s4bVdZUeWvja2321bq5XzhCOtMPL1qBGTmbpVhiHs0aKh6/h9RBQJIyluSGQaORncQAURjN5zBBsS2Sc008DuQXmp69VoQX/RTXCVWl5IqSsXfmhf/JuHlpcC1rUyn14GaPVTBLthBCZDvXyHyjjnyMlvyIA4CqnRV00VYiBo6Pf9FnaLlOgEdrTf1D+v75o2gMCPjRtCiImV5dg2tRjBbiD266JY8/tH4pIgCjq4Tn1whPRTzPKPjkFMz9rhKyK320ejPZESrMAt4WGRnjg2nQI/oPa99MbHHPu+GRUsC7ND3QbdkhQTPwTHdVQaGfs8HptuzOGL923f+8BBWmZW6xr2F3uq+llJg0L7dfVTWf8ykmNN/uBLyCoMVvJ+G6ZIQQExde2cKEYW7/xTQsS6eWUJFtMNq2Ncs/Hw0J1Q8Hvk8s0YEMaoqXNdlVzy/Qru8iA9BxadvGZNkDBPldt57uKX47DZ/fPZtKnybi46Od9kAZOuy7Fcg4H29Fraunegpe8IlMKfL7EugbXDWqLD5HtmHRxt1H5YM2pifsspxGCoa9vxx/nmzWnOEz/y9d2nGeDYIxvpH6E4rSpRQdEu2y9elb2CrM3TphZ0wLoMM7s3Qp1w7so3cHXMcAQsK2edMC5WkD8jmWeQ1BQXKFePqs2Ge1V3emgLCSqemMrmZoXKjsbJ3vPtkTCBo8J50HW7FC2uRfsTiv9+damR2zoe8EYXhGperGmfpOJ7YPaL6bVyhgCD7VK7NztgBwlyL9oJu8Cg6e6Aj53Z4Lb4W8EsWYg6ivcThaTHlaiVfeRpF2lHlTFpCuC52MCNQBzSJpzpzvZG8FNZYk2kDu+F6zrqTCXC9vtSAPJ8E9XAfK0g/uPoVq0BGChowkbCR3E6S5WnC8bs6glrSO0T/M3+N8I6fWKlQbQuU4QMKOKgQ2nEVb2G6OT1Mto13hpHeIMF0VPio10oQgNRnvatg6NvUzCLAXAx4fOaldgX+SmeajmZf4BWaglr6rhnTgormTnpTZ/CuY7880SZhy2Xoi3rss8t5+RePQud1qCS4+b5o7VCMDP22Jq2g/qHWx6jNnEewB1nMLEyM0y6q3ve0dNDWNE/Kmbk7PmFUyruaQjjfIcEQMSXECJtRSsnPHbsJQb6jOU4uAImViiSMtVpQLMTEBwZ1JuUwSeNKUpKcqgfwwWKDBaX3vqOvJ6RwUHmdvduy1D9JaaRIpDjISTSrFOK3SRDmMiNvS3S/Oy78KS3hHvvAkG4lW+b5ItnUe8p53dp1zckXKo5n2orbUmdmK0ZtAr4dzrlSo4pwBAxm8VRIbPpo7J9MgKzZXa+Z56uL7oIk/eEyaSZWsLDfQjlcR/gWfNx/sgGLea84DI3636BzIIik6JEotKI82Pp+v57knTdPhnoNrfC7uqUKKlCdmrcqgJz9X3exBknbtR3D/dzEbzRRIj9urcHZK1/dOtkdm3AQPIqWOA87ODkiBC1F8jq/UuW/h0fTFz08cHTa134jQOsrb75p7hYAajf4DmX8vbMyamX/XO6Mdy0lm5vDFusQRvLFcMC7d92AHTDK2BqFUSAGh60KB9NWhdHeAYOyx1snbMZphMvVrQw7mfYMy6EL8RdM/Sm+80obJP9X+TSw2tqP+uffoJbC3JIZmTNOC90d9WEm/41t8GxIn27xsUihCpVr8/MBJZoSzioKIj3umgRf6QUBp8YKytaHouliXWshUlL9NG0pwLpwmfq++R0H/YzZaNnIn1VBSCTbETfijS3LBTyEthVA1OE7hXIV+iHU50KSJgatadx/75ZLEd8Fh0tD9dMB/ffzVtkJWJGkFG2wfmxiXtnCGg8Hw2DZD6IeF0bmQR1z70wQPnay8IaHEEiHDAmag3JYVbeQaxmLrtYW9fS8jI0tbaGEQ/mELZI+BHLF/PlPm4VmHOG16IxJQ5b81dsWeGC/bxCB0LBEsKY9Of4rCwJrgRyxY4XpPeD8Cz5jtM2GdosbvyspK9CoS7VS6a7KwwRnOr9cNO8qpgRPHQEy5uy3mf/ug/2itoPhEUYhPf78Y9vrTClVF0/HqGjlvMfcdGHJwH46P9QBFt81h1BZxXjA+S/0zsMDeoSsYecok3uSKh3hCOx0TDx6MkAUUY3doCLajeheni5rVqovx+D+lVyhmYvESigH3eX7Qh6ZFMY9/6cMyxBs+5tERuQz7qKyX/WsKwXC5st44kJDWMPzo8I7WTCHldPm1Y61UbRMTRsArPanLpAXZg3KeGBUlwEIWRJNOuTWOeeW9qL0Tp1VvVJgJue0D6tikEawbFcdSdOKbBMUgrW5i92DbKHvWlU2iXCvP6GxMB2DGxwPzUp076JkwyHW7HoewwkYvoum2zOBak6yCAEBtmmdisiNzra5DA2rMHP5YfhXMhmV4aT4TLcSCX1XKbOMy7n8JmjFXXFQwGHPoItQP/nC9+VedT71HdCgZu659JUw8abQROv4Ku9OEG+EA5HgyT5Xfn54viDnfrM+Gdzmnum3cHnF/inD2JT44Gd2M9+kiHu1GviOijPzLE8Q8pVAGG49q584pho4kvYRv5W3BXBo7YmyjCQYhueUwD09DatZCwpOIZuZsq3WFyVDZF3BbjCgrThokK/eRuc/jhGgRfJKzJ3w4qKXW2mqwqHHKslmzFiyL7Q5/Ilj8ka/zunPSzcXDHcIgjd+J1aryxvLGNiBFqpxgOmlvyBdLkrAC2nvZfLzEGNJ6ci0jyoRtu6NzUNTxtnrOtxYDXtiKTlMWG8qRWwei+72xJf/6ko3xLfhIupiRiJrJFV+fDvET7pdNE+qa1mtu3P1Yx5CUM2CP/rtLKGpbtvsHImfT/LGiRcx1K8GKFOPDeqj4uInUubt0IeDAIBDcNpHBcPDPQwfr2yrW0vtFjgFTtLm+ln577//toGTFUJwhP4bPdynAQFbuBYWuZbbMGdlrLucmBZnldL+6LZF4S80aUu56ON4fkGEJ9sY3GiJ5yZ1q3dmQtfgOYU0cprQX38fvus1pb7Lia8zohEl4iuvPWxgZ2hRyJqFkvk6e2GTTB+KFTyFT6Isx2tRVycJCrF5Hrq1KjVAYPCWvpEqM8IAcfwA08SPKC4qrn3HISruCChKNhmJwqEmYdemWLW39uBg3FDYe3OlsqzPjxMAdDDunmR1CKUIMCcFsdSkHuvs43UpHAbrMMGZ5aY35U4zotFpqiz/hHtheM5JatwjdT3cjaj+CUVQWh+rjICGSEVGPuvyo1p1mWXlsqxMK5zxQLnzZXCFn7sXjv3LjjgwnlprlevYm4aKVvB2b4Int4ihCjuMbTPH1bj4bB/pyfd0kiiFvPh+550KP1XJo2eVEKBbYLfVDYPgainWVGnQ39dWi050CjMr1Bs/PtfGBP9C8zN7KwrLHWHwl25kku4AQHn9PQF7lS4iSJ0enl1JkzznuDsgM1GEuMYP/2TOzXMrbqToJvHUFUx6tcOI7lEwsItE8k/8yWRAkOXviK0oKXML4bIw6/djg7aypXqhwNWrc7fxWwtHrU8JOzoxqfXaB1/lqFy+AJK0KkvKqBer5BS2TRv7jCVrTPmduGTgAMHmCnVoK6o7IdfJf3XSsp78Fv+cdQxvmWEwHGV9jG+ebP/UuDlCL+Ok5u5R4kJ7sYAwuOJK4aXcQaw/qbFEt3ph+9z+d/MuK6w/mPILPavsmLqO2gYx2Nk+78YkLDQv2jO/haehdgFhtbmzF6kdn5ZJarGDcpRKHT3kG/sv0ryhntUxNNTolA+z5DqmKEXX5gfOHRliErbMJsoOn00HMbA92GCNGrWKcz9xqJW/z0iz7JW8j5TWI/qzEB0ioIxgDaC7X7aZMImcGNggqmIo1DZ0DVueeThXErYZrrFvrctnJCsgcz/teEis+EC0Zimu6O2NBzXkwBzzFlO2XrSdVxsYoFuQcl4vzmUjDeUI4lpbg9zXrHnZNvrWfyvUxeNfOaJJwYLcEh7OfV//Qwx72yFYitfTaLo5DZCB2kSrFY1yS2Xcd10yIKQg25H2hCVEAryIbGIpifRG9kCY6BWXPPT5aUD4HimgVUnTqAaaImowGXsh3OYvO94rHJ8hi7sTfhK19g7vIbLQNitD8SQKXC3czZxO3EqAlVrGelxULaxwEbXbmiRp9dVZIsfO9UfaOxiopa7pUQmneKL9THSTaurBroTLZGP/eCJtQczcg4MTnGaoEr+T8e9VbsBXtlpwcoNiH+kBdx9yDGIvMIPL+MHtINNQEbeTI6wcE3HBk4G9a1rhcQbz4Qrg0cdqOhReujYP57qiJEo6H57Nnj5SB+96BheR1QICxN1+DhBnXk+Y7Z+tw68m4XoqnId+naaGVvHukL3Vy071BRBluRTJyTlka08WfKTC3p9U9C+nqUnngL9OQbS+mkE31mE5FX6jriv9prCLPx4/bCNzj5sTzX2xx0Oo/qgY623HVh8ySkJqyZoX0cjRNiH+pU3TUz10eB86k/bYnj3plZ6KmbqT/FjE8xDbMi8JcF8UFhmbxAObaguudYyy6WAOZe6deByrmSTKaTbkOJyOXA/nVhs4oSemCSCYNeFejt/Ej0ODCBb2cJ6zGRPwup0kg2ln5UJnLptLFGolKQNiJtS2Y9LKIplN0uW+kgrD2vn+ylJmVkQPRoAqNj2UM0CAQ+er7C2R/9rKtFUmwSIYCd6cbzYHhctZVZ9hsn/PQzIgz2ZJGYPeYUt+EtkJPuHfSx4X15W4Y0DmDW6TyySC//NCzPOpqTJNCbamSCDhfqZXmG0zt5fZfI3LzAO/0Pd6P+j3HkacTyShSJCqIXtLOuYfbLO9Da8vvPTzRZk+2yVKJaNdaDD5JQ7CS4HFSVl0KhDBIi7vf/oPXX2i/XBwVw8jf4lYFh+fJb5eiBVuvOB+Bj6vy90cQhPTQFOIZdglMJxbxDdTutuIBAr5WZOhhbi77SsEUAMH9gsb2ZVx2ttA4L3pE181SC5fHPPs7eo1zVNkUNdRWALpoHpYErfbkVmoViYetua5dBp7JqS/5LxRpltKd3QgtY6eHRWaQ/LcC9JVhSXthEkj6g8VuczOtyWhWXiuRlLzCtMVem36aZ23tTJXx7HOhY7ST1l/zDLrAle+7BkQFTBenKgRN04GaeMuI91QIot7/gbpc7FI1h9DvWeV9x85Ks4OXZaob2LUyGFcQnJRVZhWuRIPFW8m4zrRoUi9mHifOcG3pVg1dc25tZtBEHuA4hH1OXQ0W8ikyr0jyey+Uw8fUJ7ZtXAIzEFZB1+a9IyiELr+XKSHkmLDCJt8mFO0k6X6S+8eDmxUCVF+FHRqelHwkqSVX/U5eAS1ShvUooTJy+twhhNrRxHaIHXXI8C38BZllb7W1c9fltvRcsIbQEpLynFrMIOl2jew5fhOmiQnVi7L/NQtfyMIW0E9EwspxsosmecesP8bo9u7dK2vVUauOFoifJ4D+PvU9QjVl/rkD3iKLWBHWjTUbilPw5RQf/C2ueDuyoLnT+y5edmnKAreDMtlRRQZP0Ijw1Mk6dlSk6NGo8KixxBELt352sYcerxd4Vb3OxCo2JkC/R9XNk0wjJ8AhKT6T8jqcwJOcKb8XTTHz8iq32iK+/StlGsXuBVQFLT2O5nPxOZQ0SOo/E/dOoTxDc5Bhrnc8wySedOxaWuh1E/pEusdh1nz2aZhVhaXNVeE82UnnqX6lr/zmurpITo2XtslcP7xBPs2EnXjWZ8grkCMaaaiVOU20aRi30GyRJwCUxIyg07NH0kpKCvO3Yep/HeQ9RiQinnX3ZQYqMcd6inU2kTvsfGWAAArc5ce6KgU21XDMY/djaeleQowpsWlI3J9UprXyZeLCtKPBBMo56AFbt31uvTS4mel72P/8MOESpL0wJgaO/Ln0XybskVU/rBVvsm60zA2G+jCbxgUyXizZRzBs8YfbitZgYWkCnvvrGBdqDQD8PXpfl0pP3QWnriYzyc2FOD/m3tfYcJax5QB179hUkZmFVgyM48ixP+Mv9K4EYwbfhvrujii46AU5j9F7frK5l3jzcekYwA29dB6Msr6PqXyYHXHdFtBeS1zIduuUMrshfvvsPgC4bj7NI49eDtTRSU8x56X3FNYf95hQCgyOAbXGZruKlAI8qZgocvsr6zCzwv7V52hCmeDwoqt7nK03mW1FMO8arjzFsjNGpnC+DRRPN2bTfJSl6eZkYlXg1YC4hetcGPPlK12265b9/qPmJoy0IzzNfUhjr8IEBKEp/mib0nWrFNnlBCfXVywXFF0uJyIlZGgKeRJYI6WpogyIpCrTJz3UATZsI2TNZNPl6eaxSZUajAiESlQlcnJDODMYi2IldzcUTTrrvCgqcTUc/Iw/vBzjn9PvTRLSJorXuqMAJX9QXHtx9od2Q2U+4DGWElcLU0iFXURJWLj+zCjuahYY9fM1il0CpNoPHqxC0fuL4u5bT0uO1rp1nB6NHB30zjohsBDfyZ3TJXlWm745Qbjt84GFgdFuohIDU27xYMmo+frbbquCmMr/XUed3Qpu/596ECvHvM7fzjAqNSLLTn2P13Kp+muudiJ36Um7tDgX3lP8O9+PdqGUwQQyEbp0G8DfaQkgr8f3FzG/VkLPEElWuw5FDWcdZahgHtfZ1yuctlP+8AyHZVSmwLqNh7oTVEG6x1I90JCeH7tZxE/qFWXH9l178iZF5Qra8w9fZixwudMbyVO2HgnFlZ4Xo/61IO6B4T4nNmVNrGZp8/C1azmsHkXRSYegckjxP0qstu2LAs1DZKmYIjhmRv7nHkggoesbzMvgSa+wK+iJ7V8geHE4q1JE2+JPrXdO3Bo6Mkp4qixlP2ijftp7Wafse1bsFeZSWh5BnJNeY1100VBoAAuzW+skov7pz/HJwXSuhtoNvDsT9LE6N5vrFTiywkGyNLtQGczgaQYGgdoFhm+tpScHk5Yy3KyCmGNonGhLLa4sQmWVU9VXCy163DSmg3xiPrGaNt9VYyfhJykJtrHq//s2tPFxjPNnMtivJ5jvi+R648VkrTE+PVqKM+ioSnFfXHZWGXvsJz/LnQyRJysHnsNriHqi5J36WzKnPIxJYt0l3IcqeW6vKhwxynxgibF4Y57gGOXK4qwNIJfQtLNZ12LVcREi6c3zk/A3TXMUsM3CcUeHJU/vjThJYw+7EaTCOYaw0/6KuUqeFYaF9OQXlL7YqDwreuNVK4RM4yQjUPSPjg5Upeq/HU60oMZDpmbtMZA+8ryUmn8RRNwrA33v0VuVGRd7w9XBGoOfKY0bcXsb4xzaa0bXrQgkESbWq2674XPQ7Y0MdLyjbP+VdFXVqMjqFFGqGQLJch7OBgfU+4ZioUh9AsMeK0k492ATf7SvKNcZyk7ShvVMBXW7yQ/hTTxb8GfrZU82++wSmJhur+EXW9q7trUstYM8stSKl2kdECjjUKAVTXMJ+sc6thTcjuyajJv5yFAKsEihxh503B7a0ougXecv0QAEOodAaOlorXns5Y+roQBqP+WKCInlVeLXY/DAbcQXE6Vy7fDdf/SCpLaG/RCyGO+LIvvPbG7LrNDTk3cDQ2RjRD7WuGCp2IW1oxgR8P/moITpSsSX51ZfIjouDqtWgvbo+xYXOylskBwyQNgIly1D87ldn+VVCmmFI/n1Dq9Hxuz1BjvCMDHzL9W/s0UOZvkbqYbtKIl2aMZpCp07/RzOIw4CFBkRJMeaHFevDvXsAgBPUnDXEfYUUO4a0eszZAOhBFNofhpz/iiwG+6ay17yYyNDgzQbl1TlP1kwFUXggZlicQ7uW9io9pywOYJiZRlGE21HE4a8x0k4wphdSAwWAJY5D36UQTHAk+OHI2/jhzoJk6LTxVswHHu80Sprj1nwkxX0UovvB+rjpdGXebhu2WixWBOLSiGJUgnw91o6r9bPsv93G0W8EJ2+fdwk6T7HAeLfxMkWFMyvVhuP75szxdbQ/6AXy1Ny39DJc9BgJkSD6We9uJjHTCJ5y5KDAeMdCh/DJ0DwOwn25OIb9lRh104J8YDCico09B5XIaydSga/UsjB6ew53Iam7cVLB3kWnnm61DARFdKZPazgFIEccw9y9RNppQq0mMWWoHAH2hrUuYvGYk4XmJ1R1BCJZA8ghTm7I1F6eMkbkfPMY91aRRGCQIc5Fo+cqIFCuAWukaeWr0qB9l2sZpef/wQfJd1NHAdoBAv1UENMvIN8buPc1AozBr/t8rd9FY7zilAT2kZwHHU7bSVYufA3rPGo8t6YBh7y9y/KmiUH5zBQrTMKb/b+ymBiWYXx30miPqwpq/IT1pTqh+AOpjKKFWAcZ8QgzJuByXNVml1lNIB0D5RrS2XNlaEyZH5k0+8S1aYcfrkHuJM53FhFxOSuc1QMTj0PhTVjBPZ0gUqZGTTC5J5ukMkSj67TwbHXsk2qe3PL1xySEpTZjBrmUEpFTL0e4iU1hZRC2srRcS7J3n+vTVkg5W252icosq9Lz6lrh9J3HsAxMdJPvhL/okdMDoMBUjweFgbylOpr9+nB4Y9ja+01kO7h0jEQHwfu+5dNIhcCJ+uAEECQf22fpb0uF2r5TwXhz1Yzs/2suBIhB5D7dlowVljXPjIIjq2qhLsOJ4T9cdeKq08wcgeD1sz1rCQ8m12xOoTmzOAFK5W2DnM1hyeZSJze1fwQt2byaogrczRpuzlqAG2fIZ2AN01CtNuqOOPTi/khAh1HsA5JIgSOuXQ1AndOI6wQcnssacmNQuqw4BCi1znHV60p6u9CaUEwPtbJOPwMynaeL1lhQiFlTf1UOXgc8tLy8qwbTLCaKDDjcurt+EULnI0n95KO2xoO+tfi9jlubwEkbzVaaIZPsuDMG/fyQdUz4pgpiEZSpbtuZxxe6KrnMqM+rVsCJga09GaGe0nvmG1d9eGGkStfxJJGLnzlorAiNz+L4mCY5K/kv1WZbqxdiNy6JeyrC8FlhoHgkEeB7eCe23mtTUgeW5Y3gF3Nr2kBEaoaAuXUv5XxS/n3A6GXgif0g0HQHAzNjvFT8C9BLdWe46TmTIdQlBPvrH27mRZiegtMDJnDustnGRZTTQr38d/z81E6pXyYc1T7f/sY9WngC67AkRuwXXDr56nWGl1oLIWmDIBbFJhy+mWSBakwllyv+18qrv2ULt7U0ehmr57tNpMYhNEEJOpSTK9G8jDp0S1pDr1sBwwAsB+Px5CUFWqKmfqiCl8vVwnzzLgB/vXoD1gYXxxcwJ3SZdRVX0tYySvYEKDt4Gv75QU9mNChIpMApnSrTjLl1Csh7rddwBp1EM2L/2bPFgBbnQOc9+kJH2lPwGRVaAkP74YRMHBhXDWCkpuXp9sE9hn5v1EyoI6YTo6bmUqXRUioNZNDQfMSBpcF+t7HXiou1LD3bsgrUE9TGXjzoJZTVDlcq55VkNWqDVNtn+icedEA6mTHFUJlJS0oYs8sS1D10p/0Ygohe7pc+Hq9laCq0XBBMGI9OLihE87FQHPm0F6mW2GrGoIeq/BODcCCvgLyrj/2F//lAxZ6f9C6FmHNWF1yFPNl8sY86ocZtGzFiA4BgQlRlmZiqAlvAy65c/MENHjNW1oVZHdd3EUmBAIkg9qetExGsy+zyMR0Cv612v/nBq5MKnlP678Xmj3p22SEhl5v6U2kT7Hof7hPAYU3VlPcdQPJrVLwUY/yzjeYdQwVB5hYrlNIhxvqkSNONXjimPY++LZWONTKP/YkhHHUqLHh5sKGQkONiUj42CAiv3eVD0b8LnzEMsdOBBZiL2DOKaHd7IW4Y7BWJ8tLo1xLDWgvOBn2w+/hSLYhEK9H+KQD8c8Y2vB4oJs7f8O4u/SN1BJrbJlGPdss+cTpYcC8PQ35G4qDY5Uoq/wxoh2NHLiKtNYkySA2kVg57qC7X9TwiKwEyd5VhtsNxmtJzLhhT5igLq4seZYyeACUBYUpIInpXhbt2DF7jIs/BjhDBa8hfjJkehhV7kMlYftTGpntN4QJQBTlvrF+VBX8r8+0/rFj2xSJyLvdxuMBlwPMl/9/l0Y8FMwwDka7IGGw4istDTSXIEhkPWqkWxLQUDm7fvOEha4/XsLFd78/zFwgDYzFNDvawMh31ZaDhZAbkNgTXIpmQGPMjAoBwkK4hko1wRbcjFxtg2ODOr3NS4q36zzlSc0jcAgVjLkq/wbQTCGANIoZoXcjdWGyY+a1sVoN1y+NpQfPoe7TqGSY80+kAfKM6X+0esKaHKLhRuUKAAjYMTo+HRHqFN/9wHkMdh/z8QPxQn/8JYwql2IA7aK5P2qgumHDcLBZtI45TRWQys823XGuEp1bl1xcBr1AREMuPaE9DOlBqba5UXmLiFytLDvZMVwfFNcpKPiYVxAVWBaMw32crTxBDoZyja7qOWhlbMc5idhoElVwNMSUZxzMdHLjXdhQ+tr9Pza9TWfs7PwaqM2lH95cje295g3i4jLPxxjwl5JuVhjH8eTaUBp6tCBD7PLCs7+6wN73SXghlm9GBiBfvOYSmtuUvQ3FrDExILHX5gzK0wXJfpK7dJUcefpiEEd039Hy81N3P9ZU+EI4+n4qW2jtAjYEu2TZPFBALzEdlBV80ZvchfuCaOf+cwI3VMYqX7SUDNUGyUDyUWQs5NdGnlCrf/N6LahmrJYVBAcfjzPKJR/Oe4+xutkpe6tJ8dHw4KRrrUfx8DsJFlEb/BPPx6RuZhD+tFrcPKRQlsfsvtxIPWFOXz8zRbwW6YtQuFJ3tXUFT2uBQ9KRUmwyuemmOYCcBklYH6u72MOyZedf3+AWBa2DTr7LFbBEfYGLrkIfjeSTO38dD0ilD0BZO3QmI4YkLNpLOF+bA+rLuHQU3mfxdftX3XNcPslJnhr3uQI4X+NPVYQjhobHfOcNv1E14N6gpoMCYeHbl1Y8zCNH7DF5pMa9d1+c67k4KwZHN4Dx01VFvR7TiPydRgTmxJSr/VLh4UwNy7ueNHEaR0cR+tBO707i4bFlQP+P93ekr58+tm/lVnbkH1NDjKsOdKv0E8ZhW093juP6Z6k/348tdcq406IH2ut8MOlo0hjZ0sCxZLU/Q4k2YvQQDIOmeP4hv0XTW983LeY3dkUerNiD13oLbsOlojuK8YGLEeCNL2fU8g0FFYlpmg7qh8Dpdg1eFJhuUbNU1WboeFTtmjdyH5FaW6b7HeftOPDy+Eedt+5pb0O4K72YybHka2fjM6T0jtWJqDnDc7FTNglXydNsEzSFqxewZetl5kapIeO+ei2ura5sECIfvEcNB09qtR3GsT0lASeeHNtKFnY/VVH959BZLGLevgZRWOKQZqm2L9iWtPHVYhbYdcn4jaTzFCX9RcwpVeERkoymFflcSr+bd0LVQn+R/LZJ7mCqD5iGIiMVvgH1/wUFjdJHrVmiFUhQnwJvp9aZaVOx/HXe4EgGMx9BGW1tVNlkfpiPS3ufKDdP3+nfj0Mva9ME+oqlhQhJkad0ywfdDCFbfXznD9xCoVj5x6foYKBCCzTPseg/CP70H2kSBixVRqDw2OUr79mp1fWd5G37A9TWoF5NEk1aN4f/mjvTBtO5GtwDlj8kLEZF+pSCcDeUvnsHFVHHVkUmwF2c8Ir3Y2ZTlgi0bOmKMa9C9rmHGpQRff9pAKKijivS8So52HOkRuct7d8AnM2qB0qn80PIxD4gkkgxgDPU4Zy8/gLOCYhtyeaIK/8vM1p4nD76AvcHw9BfltXp6snoi/voznoSBwFgP8nAsot46h+HlbhF/LCPlub3Ho8uAhFYHdr6gaCP3KJoMB68OhCct7ZxwODf+/cNUcAUB1100MVdUv1vmigtT2V04Q9gHJ7TFR7jntWcXVivCJoU6y17UjYyX/njetpizJNAfDv3VWsY+TwCK5+rGLKL6FRwXEQCJSuwMc0xii1wUTyvC3Xae5NZDLOQzzKsK6HyrUddnhuDWH1DhCaq7RsCV852AzxWc/8z2AONNIR9Dgacue5hDm+8WYd4VsAwqc/p/xMb8WgUGhiO2D/BdlBcKD0DJ2bDfP47CxFE0xffyoRMwZDbZc1QndbU/RcdHDeMR3OCdIdGvn82FT151mP8G36BwxW33pu5dN+BdGvbdjgar1tLsITqyzosxfjHcNu3pBhLg6hp9j+Pj0TymJK7vi3G4G+IiR4PfVW4rVLQ2qtkYgS48OgjB4774PAWIWyv/T/vsqtiiVo9Y8Rd+2ogAG5UStyxPCAFXLaGDjVO6qR3mwCP6uzs7qRKwV7oWCWkElTKLjHPDHrn3gP/zQ412q8WoT04XLYikUNz2P1jLqhNw0XRQiy1MoadX9G9jjksxpKFCuCjCsxWEqOhtXqAYjQDcJFPqK3Y721PPmRgk0fh9IgMLToUncHoqEGkB8DnGn+P8LLLscLKP7tHkTTVTGjFblAg/UT0fYG/Op7Wt448uV8txLezZ6Vs4wE1QGzgkz/+3KhR9wGs2StwRL8MOe0e38jxWoU8XsVjBzi2c3xlz+lO7LA5DbgvSl1uuZRIWT1hTG5XUyES9FAIcskEonmcwwTmp8lsUuj2ADNID8HkS9F76ShUA+hwZ8nnJVlVJYPxGVJvG1m60XtN/UNfTvSWSHb9nu7mt6GCOnrsUri9N+UqPCaSe21vuU6hBXBFrd5trSHhvYunHrFT7X+MuSNDCGtPrQMG+jqs9bkkyyN+4sceeWZLj8XoRrmAulWDpiO1X+7QLJA3EkpRvPYotYvk1i9e8tFeb8gKK3K+8DjzZvkiY3JkjftN9MwYtBBcwp2s+7gOFiVq/ekJ7WMEnQ4pgj9EegUIXk+q87bw0fCxbTL/gHn79hUkkhAR4Ds5n6ZhIGYpYx3q9v0pLRIoc4jLURdVf1faI1PkqNkvXfhQe0QojTRxaf6yTQ5iTBt4ooU+Un7ssvkvL3RvgIqDpM00PtwFOSlGAEsyMbgsLMTim73NW/wKL9+94BFPvY1/BKmbhgHF/BianNDiUi3Zrgx7doWQuqVMZBOKZCQTLCqxIS+g9sT/JiYyRZQfvHTQNT/u+e+5Hjw4TMW8Ng5vodRI2+ko55823mVCu6Amhd4/tes2fUIhFt7VHV9XH186KYUZEYbTTAZY46d91MM7mqn4Rykk/pGxy+9fD9qfOmEsALt+RNoRCG5YAE8Cq4rxRR9G64JrjnFNnz2hrYalY5hD7GqtGPvzNSsYvFDUS1Wnkh81nY3E+9ZUMLhbcuG/puG8u69smMxKCPyYeIgE/Qgbxz1Kn7HR7YjaDoqYC23MHcHqdy/677fHLytXHYMdCJTdBqurF4vitiZagLDfM+sLKPdAibRZKnRBvi/KdMwygS3zoRvbE3pMmVBKfVBM7gVolgvRsnUNxxe55AqBSt4I8HLRfjM5XSxJYAZ6izj7JvpPO9wkK4uj3CkLDNqSzsI6ty2tNwU51y4/a3nUSUzywHPnUCdXy8hMVxUueBAD34OYpuwMMSK0DcWWRvQ9oQxywzs9qWU4fpwwYsXZ0ztfVbqJjZFaIC8Wz9ot2N0lvlt7QDXTOqOyuZSp7Y1BAAQRIcjbYUrmLq5TMfZB/RvBV9CysXSs2UANsjxprDuFYlp6eR8Q1DJMYmY4hLNs7kRV9ucizgG7QJFcSqrHDYn5HNll9247XBONsYzP0MHghXFoewcFuAXPQ2kKr17rXso1s2bzcGI+jvmw4BESHmn+QFplNeq0LzMvKBlkpzMcG7MMKSn+063F+PhvqfUzJzqOteN3nnbWspi+IQLtdF/PHmgoCSRtIZQARZWXD8qLmsga95CeIozGR9TwYMX8tVuxymZHAWrNqMt03yXhdQToSPbv199nAbGJTFdnZovTyXJ1a/Nn1mYcuDTV2W7sxpxt1x9EDkvfJK5/RGCkNvoJAEFZH1ce8ixnqtnmnLT8NotyWw5ewQkcMST8Zo90/INbnYYNlycL4QunrHazlC05a078DdGnGyg9soT/7Sxs9N6gXaOK+XM4zodQDaxArDNvVCtuChE8LAkupcVTh9eTXAWGOAO/0ajDqqKkmTe5tGfFURa9M0s/6ZXi38AYD18Wv/88paBRO+hVOzVtBinrTwqT7GXZ0FhHVorvw5br8C0g6Szq8GFRmd/kO73EywB8V0itZevlS5h529BBxTTF/nhU4J4f9DGBcSeIHguWJwO91a4+xSr3eUwDs/PPE3Ozia6wbp+ETy/f4jpSvoEuKeEVJ/v0IxdPbpWaogV44nWuYI03AmYAUhjljQPf5fxGIsLyICRIxmKh/rH6b3vcRPaT0QLC7RXwWMzsLkGXsq3phsvckkMmL+NDwSoYq2VT0yMOkHLODaZ2YXmBviRJluIXKFW1+9SdeYm7r/QlQE86eqKvGIeCz8BCmjr6fbaoPasbsI6b0n7g+9pMSn6G4NiRfHa6nWqNl6oI/XxSKhfdqHa6P9S3U6UDkfSpLd/ymrwLoTkBW0mXM3juFdbrj9jmqezpYxjSxSy5zoZE6ZPJGuQm8rIC72lcE7CuRsEr2P2K0oV9YogJGEQY7CLfrMzDh441/StehmqZz8rZWZsALHsfc1mA8pU2zHyveebgwor918GZnmlMs2J2KEUO2KHS8qb/o87mBgKj4U1DA1/rALEqf5sJLKXRJ27YW3DKWJJ7V0SGFDW4ZiJMi1TzQ/37KRWCJL/xRNUq8naQowRlbiNWw+Q9eGxD2k6diV1RJ39ETW/KgoYDkPYJ3fxHFT9NxiUA4sKnhYNd0c/oYjja0s4JuWd763GiZbM+t9B88Zq3nwP+SPj32JHkjCQgCyzfJ/XGbO+Q1/DKJaapqLE+6Ssp9/6VHjDrNSRiFa0lNt/DaMARDOqDyPYfdK++QyuRmR783odqQiqh7CsnAmAQb+gZ+g/lKP+WbPJNPkxCsYng3ebopSn69VNgMFjhssHZ5OINVZYxLNB4w+4xC/SV04h9dwhPMTPPPCoXEVqVhbTz/+nKGnEIqT6SDu+KG7XJ50m+nk4RfdjHOXiRulKFY1sDTzKQVkVjEUDDIc2l3JSjd8tjyL8rJHhnkVo6trAWxff1PHInBcMRfHiutilq6TaJSCE1cRmwQ0j5lqp+CntN6e5vaoNZ4ehQ4199swEYKxIwMVhb+PRl3lsB7qifAJhG7wsZ9il8sT6ffwkU4yWpHh8VKbHw5aAnBlOEFR3ABBI9CSeQhwuC7NGhsIwiYjGSkWF2KkeODv3isX6njCgH8hlXqrOVtnyIsx26YtcN+G4DHOPYf5E/Mlo5hITRjDGe2CScFQYpEcjZ4XJUSbLQydavXuvMTsGeMxkUAPTA+BiRK5i9eBhp1FBI5jSYXE+Tvf7/we23sPCIW2VOli3Z5m8xK3JGR/yWuLowcyPS6/tRDL2vCVo/NkrCOW5e089VmBOBEt8GS/mDYCRQyzvn8oXnRk8lzg3UhcQZGVvLhRuySC1gnqrmwEFYk6pPBpSK0+oFCNvvsEyc4e9/jPZ82jaVz3iQlqvVH0slYiL0qzvtL6NeFj10PwBSvRy/EYg4tVhVj5F74rXBeLX3dbqdmK3KUIqXRZvTJeL4XKTGJE0bofI6ReZ+tGoILfp3DErs5WojkkR8j8LwJGHZEEvwRgS4YCfDUGTWdNMoEVIWplV+765RDVYknXgVJGUEBtFvoraIzcMB1IxMiJFvVavEf2oh+eVTq3Bn2QHEDeMoft1fXaBi3urTzzPSK1iIzSFK0ZmWywiJpLCGlztMcgV5JgbAx1eiOOigsXyO3Sn3bAYJ50D0zu9oyBpogxoKJLt/rETj52tuBNp55seLqZ8qKZUxRpe2MOj2E5fPY1rsVbtJ9m5gj+RJawGrw1waspEacQ+bt3bqYKoYkl1t82NqMPMxMz1WbycaP7DxK1vw9u3/eFnQHAm12cE8FPt1Gq7AdUJlv397fQ7GWbWMCtGrrulD29SFKZZyXde/PM5m7ArCFWKk8qmhEOFCOt0GlowSDk5/KObbW4dlZpwa2xhPjXNybdClUvhaFbWw2KzVqb74Ioh6yDKoHt5nKN/LPhNo0n5q+9wxmLTJ9M1CJNQmtZREvg8UJFm3HF4U8l1foZtXxBlGkSkZi/Heyw47M4No/1gg1vtwrMrztJ03TYMqWjijZ1E8hnuGdiPNJULlDKvu46q+lbVGG8OO48BYAAaTIGHFaOxjgcZ4Hi7bj4QDEsKk9xqBfYCsEHlmWDB5TNrQ0BjN2x0jcFThovnjb9XVVmaMOwkEAzALEA4Fj2OGjpv16dZF/lDiTrGBUid/Lt6SB7ZmHCfqCZjwyEOpP+XPUjxukMtVlj0PDQskHRUMd3Vvu08xcO7JTrh+ZJ0RmZinlrBf86GlcRy/xyGDOEZxrVxDQbQECmkZsZXyuctgBCnvuFk1gp+gpT1Qk+IZ7A1+hw5qwpCZJ8p4oC8+1ifSm3DD3IOi6na4Wy+b6liXnDT+XeDKOFBsIh1YdEdVB1JJ+9qiI71Vsyn65+QHVO1VHzJ+/bSQh4QMIa4CNHBJ+1P4xGrQIUO5h5jkY1KsIf+yHDAdjcREK6wqWM8VlMoKS1e+WEMcDziGLS9KTYTyEVfm+FzZ8PIOma33wkuEGF02BQzwWoyt+quCl4aocg67pvvwUG/7ywMtv0hhDgM98I/1DueGHY7lk4FgHvzSkTdo0s4I/cZ0A/6TosMC59Umv1HZihdqaQiGISKMixH1SdF7dNQKMBMuPY4nXmGLCe0Cx0JZ87XQGfv29cs1u+MOW7zgRVWssaVFdle7z2HRIAcGz2UF96VeDRO/65r4wkFOT2UkyrsEMqvps//3TLaO2Q6fP8SnW/n8ps4k1qd9YixgF2G5oDNWoKBCRAnWifnSXw6IDbfrjI9WwkFo9qLyx5vV944bC0kTcWPWwsIEzfc5DOtCpqKQDJ2J4+lc9jROxSi87lM1rWlHWFgaNhVU2u6ToegdV6lPHaX9BOaAb0jbwKyVSwQ0lEbIB59OxhhtMyQAPy36v3vPaQN5exuupaGKbTeg34vF/e01bX9d3n/5+5/wdSgHymQQvqsgNoa+li68gpt4R3OALCOIEloDGrTtfIYCg/0JgI5qvaqL2/sjcg2klFqbqgvxUqfBl3QEd8J7Bbnq+Me67bvI0RIyCkMtBOWeNS3M/LfcK0pnOub9s1BjKZMWIpRCXtN03aDXRgIM6h0d2GriozTaLXbLmnx9tMIoRu5IVfrbgXv+kJrDfuIcHaOtdzQmLIH2mJSq+OcmjbQ7DsAqn8IQV1ceQcYObZPpjSGZHarzaEE9iZBrBiQd+u1EtEKzin67ZNcgvI8iS807EuwUQVqkWlxl8phNNfyneYEJRsD6cjZJ+dSOxZqR/pG2UDDnYTMuQXML/trUw21CwrrseoQ0uTYBcSS5tXlRR6LM8A1oVkx/e5d5dntDQ455Jy9dxYIEa+vbBI8njpElyd1T0VuMudLkfH9oXCe2pJT/3pbYcx2oT+bykgxkO/GtQxB0TLMahDoglXZsSKrbVLWcvNYlwtcUW8dI+nsmB0yuNabgfSMQhuhwpsPt0Bkl7Szqyg/Sj8jjeLgnXrZsQqnha5eie6QBLh5FTRQrh71hAdoH12IGPB/pVA/Qb5WHFF74dEv1hRXTqtLCn2/OtpMu/j1GNUFzjGiXtjRNxQd02hjP4NK6jSKru4080b7hSvnEZ6S9UlWLDD2dt0U/XJijVadreaIwd2Dt6SfeeN6LWZhLV2Vy8vj6JNTxkZCDjXfvX7mxpO6Sd/6ku0z6rAlG9BR7nuL/h28n3/PhYrBFyUXxmtEC1CbQA8bU4uFafOK3ml3K2u2eD2qHjdRRof5pgwvcp4pU7f8VjkD5iJ5V2FzS3pN1eDDOlKutGwroBGuTVl/v6mdvuTdXfsG+curpHQVC8sT9jp6Cnrl5aUK4rnrj3ROaKS7Mh6kvmTpHAZ6bIAPxnVX1tp4B6k1de74VtNHTnbbR8yCy320GIY92APdskgSQe0oSo6A2EZW5BLRzwbpXaGnoScicu4QDHodHRROBgqXB+FGO8g2pAjFSWrag13AgrWu1fZHN/3A9MJoc598frP2b6lfR412Z7CwD9HdASlVZoL+HR9cH+jnIMmsPPzGEqNn/Idr+u+0brZ8+/t6OoZ8858Y8Ft+VufSDxxTXOpu1iorApqdCmoso43iG92REOSHIu1Rry9jOyh26uNEVWB4uvM1Bwybr7i3YOHprnkiarTqlnNcG+OWK8XzW2CeaHwBEToPopu+NvYVnrWN5fI1oC91pssVebaeTz5dYs79Bfe2O6p/XlYcx9kGM9F2QNos94mWOboTzRI2FaDFdl6i+m214i5cOoDgVDADLnK1v23HWUXNtumXY0cNYEs1YDrjkOq4W3Xx9fcT3E4AVajUHElrXJaKp/qQfC43N4/x5V8Q06zS5OnazrE7BfdG8UW9UzFgootv7bDAIGoCuzTSA9i4KVVWH4Qr0k5KwnG7DVulGirWMn86amJyRvLAbTF0OMZFzT3z8Nz+QqFE67dTgk65mJgQ4Za8clBgLYoewqP4+btHp0IU+235Saeqjk0PTi8+YRmkD45/RAjwRi7H4OAMoNHCv8x8Ny6UNb1GDhKfjfm7nk0PbDCeX6JoTq3qeByda09fgGQ6cu7eI9vbeGY1jy85ckxJD1MMEpYKckOQ3z7eVUriARUyu5mtpeR/V962WM82w/pFE8n/uc0RrdOarQPdQOiyc/jCAe8WXldCZlotjtTIGDGp6Zi+AHCECa6/8igX1N8CASOTAgwkdum/PYENA0H4lHunjiYXmwkzWQpX3iAVANcKvTeLotIbp9ZnhVC4TT1bgrDQjwYdN17PHTsVrzR/PHgTS/K1I3mSm3EUPsPBBOaBQh4FKCswPTnlOrWVBqMLW+ByWIxqDD3RcJQ+NOOSJ+B7YjPKV1r5g56NnqD9OrU3aHcTlS1CI0ssiZq3a3BS3oaAW5q7uau3/CJavf/Ay2bzxTsa5VrYYrX2cRPF3foEZ02aPcrnPz1yv3GQbARYKWckd68Nolmptu2ennmW092wpon/VCaPJPVG4gSdo6R0lntuZLcORlqct8Q5Q8KdteLmJ2FKIyQjo5F5BVg8B8jFxd0q5TH6oyZ6+XbZ3nbhbJwd4vGf2PTZ3MpPyji84qEwLr21PwM76MTEK1sqP3nT8US+cGdkbysfe1fWXaIo93yGfmFZ7QhcQp/I8HFUdDYesE7uxYskkhWwpp4gDyZ9sfZR736nD8PYBf2qDLNiJVWIiew6/etBlM5jcIEX7m/A1xhZ/20IgRvX79l3I/zAA8bAUhad20Hl3d3YJoOVopEsOddoClRhpPSo7nIUuhBQHp3C0AWIl66jix2X2UeCKp29cgWjE6xmn+MTQK4sv0P3U2sFK+gEl5j9mEkGIA+ARtVgEA7f7BVYiLA+AF5v0wDQtVrN6ZS3gD6YxjYtZab8BCJWNL+k+FbUvbBw89rD39qZnea9nn42HIQN0cenXtEG1nQn0wyZ4D2gZSlStK5mtugqQbpidOc6Zx7z6DoCjouQqysfNasM0O4Dhtg0mCOGUAVM2I7njJAhxcNsW9cmTFgm9b+wWMqjHyc1v5Y8T0ZOEgUpTOwez3PdtGhu3y8pQ7Wl1huU1TMBFI63chv/tZn+heCXeCrmVXswUQtyz1V8EvcmRr4lb28slgOUCtqoHPG/n3ca2QQyIARW2Z5fHw/GQachveFweZBrzYkYbOdUhcioWB/IvBsPQc+/xeAH3+Ogm5Okb0obr2TXvFb6ltJULoew5jRbqWDABDr8sBHdwK0nQqjuMyNz9QA5uSV0dpJb3F8k9bAyw9BhuvL9La8scbqVNnVyZtfBckaqXzI4eC9FAVB5pRot529Q9UKju790w5f6OJRqNIxifIHPk2pVt+ARpHn8QE0YIFb5r5idx61rBF4mtqf8EGO0q0XtXkYL05EfTva0dyZqDC4Zo58tdcAr9601SqKW3bX9Yi8rRJK9QcC3qZu8UP2yf1t0UHxhYnpvEZecMuJklQrLSKp3xfputgkSWspxGf63GwKfc6uBz+g4k9YRgeutsxxWGmV2weqTy3bVnBC4hKAOnr4F15w1/OuX4y5kG3JJef9kOng/8bAr3XRqPFcm8gUJuMxiaHuEkahYPX2TofY0kSLPq0hG8KsiuTko3UC7LmWKtA6q6HKAqYqM8X2DQcPsJxgoOdHfYvaB+ugGtgP19ofCUqbMpwRgaLIN0xClxjfD63W4qytNLMmhlhAOyyoHdpaOnnPf/Lk6e4k3xlTOSIBz2Fazuc8uM48be83EL8cztAKDLMx980/NaZThKLc6NxKjUM7bZUIb9EyNjcXc9H71H8fCoMydWRpm/j+hZCDdj79n3+Hx6HkOagpIlOOFUNDJRavt1817H+NoskDmH718Fpc0xx8+QolxRmWx3rbvJRhnwnwokxUZIQPs3+zpTrJmIpgwse/P44oWpMMT/jU5KI3TRfheVz9lF0+r8Q9shEP9EpbVeIkBfp43OiujGvgZyCzmv/Yt4aykK6rpPyNH/hnGdpm+J/Ud0vQjQsb6Eg+cjfzfPBi6A6+noXmmupOWXh0yC+GOf2PAFDGbp0y7oyLeceeMXb0G9XLbehi2Y5RhIkesCYxRbrndJ8Rws4xLDVk67cCsuiNJs3UifdNLRlybuPtZDPEUlQp4fEt2x9oUeBTjs+vSeN/3q0zfOAcLDi/ZMzmuQLiGys291X7k60sR+o1NsaKk5+t0r9mQ3w9Xo02a16o2SP3HL6g2cPmaisZKhdwbL+wdE9qqkEriQwFREt9Qe21sNu4WOWm53m7ygrO3D6HD7ORCepM8MewksHhjlVR345yVQ+rljgrr7OZCh3Pq4TWlsVOHZ9uQESDHP838vNpujep/ReKAhyFOZ+ydcPS28unEqRe3gu0DvT/GIQNl2vpy9crkoLopsIEi89npWSwT9n0/lKKt8Op0wSFP8AzxD6DHTOUnzsAdyg42QD55F/QTE21MzhYTZBzzd79YWWgY/48Ql6yYSfgm5zMD3BR0sspDL60z1oG1TuJFE22DrZxcy1PcSQTOV3o2HHadswx8ZJtUzRV8fEyp3Nvn/0GZg55qT4HQhy/Rqi/yrf6WqE3KS1L3leFgZQNFVJUsArIfPvSA7toVOw4tBK98E48V2RTTRejp0W0ct0pk42kgZXHgQXbGajUppL6X3knV5eC50ITVA/92HDrKdL0SckORA7tBMnUZ00wIZd0JQNJGmQUd2HVLQRqAHZl8ignjkdgBFNUSiGl0DJvewwQoq5b5o18bNy5D1Mi+ShK2T9XOkmt1uZCFUf9w6aUjdkoMmzJG2k56m1ls5OsZTUnn27laKHl0hZvx6qfJ8iRitDlEhsI1i2Gl5c23ujnu2Zb4KRiIyNabQn+xBCgAHWEJrTtVZOHMnl/aiQ2iDAXjnJ34xaTdUrXN3kuHhIOMqdOgO0WQFxKdKWQ9ihybCpRSBB9ORpZcWTUF874vuK53erR40HklnpM59wGVATjQzvVCjxaek5J99cgFbj2XyCXKKKeme9gkDcbv+DCCJvMPAW/7GV1Q100oSL0udNJve79QyvRNxZsBJ4v8vHl9UVC2xMFil0n6tq4Icfnz3cTY9GrkDWVP6E3ua6P3AN2cKPqUyMkwggLaRI2BWJ6lFNIWxsjE7pV3fbGyUK/kXVU7InASmBzZvpZzNALgzaxAEoU9eYUD349hAukjt2jf6p3NKCpmtOGm1cmMtfWjJP7ma4HGgwbLUgRQ283r38r69+EuU2oklKscDi3YlyTIqB8Z1VmmokuR5ZnKtRFvMB00TVkAV4mU+lFZ4SMTLSNy6il7cA7bye5Tn4L9Tb62nZH5eLf8WVBkfbFQ+y4cwB2t6+3uMeVLdyYoXe8JqoXxHXhgvC3Vb4BOsxpKabuybVce5zPZFr3f3x88UYy6VD/mBbuxnDVXX7qU5wsLoBUBV4MdVsHBpbbconLjCbmoB22PsaWoiEl0UzZJNkyNeLu/FFVyljbTkNQnyXElQ4N9pViPJg7P8ThvLRs82VQ0ioyfpoDN3ZgTvzmaqx8YE8hPuEU2YY5mVMjTyZx3c4UaKaX+esuFt8gn3VROIefXSoW5CR1d5ovXLL0gohA+XR5rcYT8fJOH3vPX6mO98x8axK8olpruvbL2zPprCA5J7et0joWZ10Z5ePMjaWmMq8eVGcAb15XhsIGEmLFcioAoxL7k4nOtfV4LGL8NlQfW6dBpQPlTQ46CcZxIHwAc4WA8pmy/pJXzDx9iC/xP+/dB6YpGbYIGWo5dVbhPq2xLl9ulnh+hWoGDyEiML6GiOcJPt1jYMlIoYGVMGjat3OUz2Fm2Ay4AxU9p4g7+6qTwIPZEyExMseR4OeLYXDJMf7rxdiqDnDkP7WICW3WZRzgZx2zBuI7AILhBT3UXz7IJ9dhk3dpZW7levEGfT95/DdQfSvbquj4mIwBXLH2pGWsSwZEdYSgxTTT8GA/Ad9qyb2WVhK6u+8Eao1vMoWmOFWEjvGI0YUyeJPj2GNPDVuertMhsfb/KoFvxPPB7EHJS+clgjdmidb709rISMGGBWUa3GamjhioGFbkVJS5jSd7J4r1xivH6Ex1h9QxmRIitrpkiCS1ivQ8xwgOjrMJrxnPjCFCW05qDTHnJw/1o3OoueenQabIQ4i5vbvSTp0i0AiUtOxMdOxwG159vJ+uClT2SDu16rV8ymxvdJCR2wEtcdrVqkxtLNMdwgNDlUhFUpF0i6tfJsRxwkRC2jvFlvteE/hfQ0/GxvyqMFgqccN3rjbni0PWsXxbR909zwBWIU7oOiC1DkO4EBIorqDIykGPJRuh90UHAuUHifp9foKnc9uzHReWosaIJQELXOHQec3tK9WGtrUDWUYOGtC2U1Y3lO+1QXfLw3Ilrsy0pxlKyq9DsmfKz5T7bwGg2BmiV03mGMrAdLn2pI8FiNT3V3mmIQ0ZXC+VVoiP3gJiDQpDOqd8ICEzbvJKPqHWptOWm+UAGPp40VtrhHanBxsx8VKu+D7IUi7k6r2taV7RLFbPIdeUOG1ou0jnJFlgJkU4gegLG8xYetyUj28NuPyUtVkM+9+yLcLsBXsOWG90j38ZEXz/YCTTd1j888Zgms0mxzTZpgfZRsrSm+t0PpVp/n7PNaGU1RFfgByhQVQ1WKBC8BxXqMlHuyVpPWAx6lecBBWelOtIFbPLSRNBtGP8VYXeB+RpXj+fnCR4FCqEIJgNAFy6J0cAtXzvQy/7V5Uz7dGjolx4+EIUUuIdVaRiMLkVYaZ9GgPmxagjQyNLAzKvyrW0/6YPWNrBSLUpdnafjW3RTMfJd+MtP9IgbpEt5lnR2aAIw0UEU4IMeYCQCtL07cXEDZILDkYpkwovwN/OIEQhj6S8RNKrQNXmr8dVApO5+smKvwyQG0+HLBgBYFaq68AmocdJHG1zB2BXyEp3sKj2+PPoIOI8MHvLoBdzSSxLjCrphpOaoslTfrBEvCcUeSv2+MONldz/zuFaPOh/turTPiYI2yVY3huwr59mIkL7C68vYgQgpdVGdH4Fy/SThLpbyybUp3fgdYoS2Zio4QShgqH97jJGf2DkQm1UVQQMLjvZ4ZALLSuH68x35X495l7ocijUjbztwqQorWdTqGtzCtnjdiX0UVBxsxyIIr6OLKiwkWQ4lTyMrcOAe0FaKeuJWQDVBIpLJFYoJG4aVjqnXc/LFtwp6lr8vmxHrME5mDDGJhdJhROktn0qxj8Fn3L94ZvDx36OW2XX6oWKuVIrj5w8SlvyeRYD71YzODXejrUPN9s51sO8IDuxJEuEkJEDsv9708ArvhFb5CMJSWcVJ5s8SvQ16eJi1qwoTA/GLmHsdPHXs06t+AKVO5qXjSVmnqdGjP1m6SLNsSRzB0nuDKLZpr9+tEd7Uw8EsLYnGWyVmJhMrZuyspiktXQxeZmfTAlN3CsubJGsTgc4j5n8qKnxkXqhtWVSNscch+31JE0v7vLZK9a7jojz6L9JFGymom8kHS7Fu3Ff6i1Euo3Z9ftiWx++1MQXQsXjrwMw80M3cA/ygcTygQf3wIM8o6VQMzaQPs4dtdaZ3T3YNjgVF8eU5mw2Y3WKrIgL0TNhf7b49pDc9CFgRqxqRGURTgdUHULI2mCf4GTohozEo2jH/tU49l9SJ9COwB9TFoeQmhdam5qUJQ1W37DQ3qxuDeROKBPDD+3P19fwbGqXmy20BSS5QWLhxNvjM9Kwg3usa4XMSpAx2lEOnd8Onf2mW7rTEbh4Vuekv9CG9pYPMUdXnj8iWsCOLmJxffZAUNmLS/e19emT7gnMzb82GzwBghYpsjtTpK/RSxFgqWO/PpPMCplejVdE6Epz3/1r61NEXNU0zXKo9cSrcNZxqpmWMton3CvqbTvvjE2md/e72TdChiNEpUpLF3Qf+NL9T5RyuXvTUziVPUw2JiuA8tCIrq4PP08lRGnXu6a0OIN6w4TPaSnYpsV2AmkL2RGZ3aqET5o9bodN9dkjqm0TP9TLwvnMv30lkLDLNCqhMOH7IgRHSs+pmsWiJDEEUFLbHjvo2ihz63T6GKCTtZ0Kd5WmGHXm6yg0pSw9GG325sPrc14sqIK4dbZbUsfThT2fa6IBLt/8HPAmqRqqvpRo55lpEhv13Z/hY0j+mc/ea4F3c+0LXapVnolWj/DDrqAJdhh76wMPA97Zh8ATciZHqjmaot5lEGkZ+GkK28UDE1HC7y2Kh4KrygLcZVZREc/IUCgez6aWNx0A+RzX3p/kiPtp9IS78VLs5J3xPw6CQ84DuBmTFBnGS2pXwh0NJonnMn6XaoH8uh43rBTULHQcIsuCObHBJlEQBdb8O2rAGEsarWK0lieZY9D0wm7SxSBNIMt9DEe6wdFaCFKl9hviN82VTyfn8T7PGYdwIK26i7dP+97El/MuroAA9m5F6cfs5Z6ZiSc2PHw82vGrUuqcNnCDHcpCcLrqR3f0FFr/waXYPif88Jqt97AEE4q3N6hZ0Dfgy9yi2dqTkdRmMgJfzUiZWUhVsO+y2J2qYFf+o+aDxBoker7ySePqCMWp4sxEpQaZrRg1mjlXUnqfTA97NeqYEBPRLVRuJtfsg5nPKLHR14ofKmgiTMk9NdkhC8vj7K66U8hsZlarBwfFsxZeLfiUet2Az9O9c3/LGU2CzYHPajAREqOpTDUNRvDuuJnAdELC9ZOlew4Rd9lRG/NwT+4jk+wE6lj4OGMNpViNzAISR18irEq1tMj6izDBp/UWjYLuWSpOwCsMX8Zllz48IGtyeviWllRWipL1nj8iJ/gqn63GjjIEoxMkV04FBzhC46AW9TQzO9MgIuHUJLH8jcgbNJW1NJ2E39Sm6BRHAXcUO1z1BpjznkMSzF7yQE3bMTz6Qp5U2eooLeDGTPalifb+NnpC54aTtzP+U9PImkbqgjXE1uiSieJdMOW51e1HpoFIUBFNLFqdHo9C0sQVJFrwOrGraGy6LtDqNrV3o9L7Nq5Q36fmoV2n/dmQkLvV4GxKbfgRHRx8ODBP5Q43M7HbvEYb20le01+DeWnvVOabGH5bfAMQOHzCe6n9tQ9nTbN+7bomAeje1mmvDlWKAfGbCpM1qUYBmZ9Qi46DYARK1WAeVAykGlthRUHN8ClASWpMdk8b/oEm+ThCDmtTHL1GtPA8Tqal2tyviZ8up5riaM6tVBFai4AEgGaX8q/KziQotcMfl9IUmzgIQAobeiMyt9yj7EhiqHNEN1r7vrHs0TGL+GQeD8FOydNkYyqM44NvcUwMAZJZ2NWUNhv/hFbl11mbVyxrD18Vd5ELZTdao15rKw5eFEGJECDW91za1UwRmbMr1xoDWIfj9f9ATK8ukY8kNsqQghjZfG+j8y7hlmjDM1BEgZUEFBEHeroXGGOA5vTrllhCCbA3OChXL2EkzbuZ4meWI5IErkwPYW+IxjK/cM3i6OpbME1v5uRdh5LQyt/5LU4WYALPVnriF7GhI1v/HN/+D8UmDeyzk9AA4X/uMBbZdDMCi4adQVydy9HMdANR1LkPedH0pq3hHCHiVw9BiXecyBIVNGNVH7ktZoGuggG/+m2FpnCBXtU/WZMn9Pw2tmYV4u7zYzSqyjH+/rUG9crDDrJUj5RQG21AAWaJN5EZCwPh1s5gC5XbEsLwY30AoW1xlOoxlGaBs6yCvQRGmGwVTJpCq594KdgrB8BfEnI38y+Fa4Z4QWqQruVoyT105p3x+rmNqgxXNy9wcIZzNBnFwxC77JJLKXOv8qU88p3WZRgSIZQQeDahJV6z4NMDccql9G/kILR228gv/xC/Qn2ovTr/pcvu6CyM/Rf5+zX1EB2cpP8Ed7sSi+x9DY9dZMIw6sqd5CaRV+x+TusycewSWZxBbPt8vHpa+v2d4eTM1HfKFNx/2x+ckljNSqVkCcQuJxFq7DItoz8EMLEcfJYg4jRGQDkjHKYuY+ebCFKg6g9J6HfyGnX8g4D0jm67SFHEhZl+sRBpRvtbf8CSPs4lzUDOniNWeBBkGehv9sLh0PWYiB6DIcHajCFOKIMsKei5tmTBMiqtjc60a20bkyc3q6yyvLPWK20ggn4sjR4FkWXuLCohS+mi0YoZJxaLHrm2Kbi8LAkLZpdcVdlZLgb+VJNL3OFY1DhXaSU5wvcMSrSUpjNtFGoWhv+U7beA4AkWK/zuMuA8ds0B6Uw4Y9un5qdYtO9z6Co/q2YpE+I/uVaGSZsjXogQIV0g8FKtRNs7VXL/jPCBm2sJ7y0ZmAsWDLT1aJ2CpW2iIuGumdftvFn9Cecf5xyIXeJZES6skja4E+8deBSXz5ahBNfls9NdMy1E+hrYaN6eCFzklXDsR2ODDvkQRYhWgXnXct7CKB8JiAbIw7rM32Y4mLFThHsn8IonKWgkK+O73uXHJJqesdnc94I/ARHlVAoK4TA+XszbyqFBeqQ4RA8BAkiEPGb4AL3myaS+FXplMV51qC9hb/3T9gzXQl6kBdo8kz+oRjIxY1dwVLjHrkeYTqnxhvdmKQO6POKjGPQXjVaOouMkTUVW906CjypcCphlIP5ZvuZyV1qzhdg6HDC0baKUhZTOHy9BZUaGYWPVNhvsUDUg6GBm90TCU+2+Jh8sP0ZH25HkXU7jMRRIuz8Gcm60YSVUpPzpel+qbk6655U8AA1ET8Ang8hwL/Fj46UrVP3bgYW4f1AiRUySmL14YPLf1uwF3LRm9PNc2Upr55bydYNgQkCmoIE382dl3SBOLunUDoHXMbubIKEvNKUMmhvhW+eWGdkIbbzhBOrKbROaaGX0ms2KBUKGx7TGGcSg02Pfh33NAJYVhiB4J1bDA2JrVe/J6zyGuB3LmeCVct17tFxrQ1emMPLL0dP8PjYPtqtzmz+aMMDgPM/1QKgL+4zs0IVbSKW8Kl3TxPlwqCopUTSyGkVoq3Z9Kd0W9b2S+YMfUiqmBLODR23OVJTMqHvdZqviKB/P9SZedqZcl+tZ5c+OXxrTyWHhXDY9iwoEJjA0D4WMISDBo664DqBSuTot+T9ZFDDXNYcBN4rl2kPbvBhXaNHxtWRwoTbnY3O03eYSScl0dTlj+OIkWbcwu795Cehe2cWhrI6W+GiFBSNDNnmcfMUqBUS+5j16m4nYWMzb52tWWIVQnTkEuelyyCjW5cccRItG1VFvO0mfRphpuqMYT3DsQ97JZ7x+15UDZa/5choz+W93uuNtARBIY9uKj1/7ZiGpzrJfZLuNHmK5UKGsZ83VU0ddFArUlS+FIkozpHhSo9eHtV1bYbU5W1vvaPNuh20rzips7xozOe+yDZOB0OdqzRRnKgfNJWM2qW+4rSfH3e9IF3eSox+7/oB7i4s7d+Y2d/6lqKz/ZV5Seb1xvst5VLp6990Lrxh7OzHKC8y6gQTm3Im8Vh/aNSxQt1IWClPkZRq4kOQeA6Ran/fck04srQGdZmbkhCtXHId5kPnmLB+LEi6bueAknQbzKRbkIdW433a9OsVtcfAfiaHM0+EzfqJElkv6zLNXgs6ltmrsZ7rfaRqoh+lpS9Np/0wyA9w03GsXY2tGHMaxoyb++8KeTnv7OvuUeSgtzRzPbC1z18LoqUogsX3UlFG11maFDh9+MYQE7kLKU/W+9nbQ8gG84o4Q7tkGw6cRkchGYlkQtegxMwzmlG3zgrvg9EUcbFdYSlmco+K1mWWFOodH8GrdTmNsHl4SspD4dh6Pmj3uNR77WmvE/oasiNwCkplPgYKkZgIzKjUXrQ7YQ1oxuxpokKXxPsXnTxQGUNb+4Y+q62EBmSm614v/yhhPVVmeYY/kKZBuBW5R+tCVh1xrvKjfZ/mTfcnyN3fdAhkgz8W/7chkOjYBnCQAGT89iN35SL3jGlmQjeczBxTL5F39TVfQf8RiI1G0fPO5+rU51NumgCO5YRYUvLXMslT5sTIfWe4bp10ubGV2AmRKke/sdye7TsVLH7pLbSkVRKMyua0rJq3M01E1dU0O4fKqfdyQ5Hl+u1Zr2PbYKeF/1RyBcU0vct6YpcaiHE8QBaZgpViA/RetTps3T7U8dFy1lnzfXXlykXecmrRdzjKaJOl9fYBEif6KJcahCQNKWTihgkIbxpVBzQECjPIIV1LXq52TDJA/zh6lQDV6mMbJSoasDBoDByN+u4VZ6NVCkTpqy/hzAKz4xZT8bwI6A/e2msftq/MDUFBtBuemONTF2PtqCeGNptPvJeXYqtVf8402QxRMD7/rkFC+Oz15cxaSnKmn8F6XbaYBEN8WNmurDMLmW7HoestnM3YJYu9i7p7dRkIiljf0Kx0n5LXhl245ZtteYZo/UNz3RwT0VUJSmt05mHv11z/qlM2D+7Dee16QRc2ha8ytiCUJHnlPa5qWq5wc4yU9dYz37VP5C33c5OGPchSboKAkdsHZAijYsvzvljtDXa0pmR3K7cBMdqVjsErlvlOtvJDKsNoOv+d5mZo06BrdbDGohIn7yvNmLUiQDVxi2u3kqvSWRJfQzSbwznunsuVIvvzF6TPXhorAExjWPaIDd1gZAFpXd7RnBGuc/fCdeo7nSk5gRCnFZh0r0XWW53CdziDLZ0v+zzXFnYasjLZyicgDgmZ5L9KrFCTqCSsrdHV0zNb6Zr58JE79FttPX8GcVE1KxC/Hv9mt7i5bij4Mfs+zAOBSUck0eQSIriQs7TMybznilkIbQaSb7g/JbhKBX5wt2URzhqIJ/GTbDQofz1LzHyNJkl5x75t/xhqzYZT0L2GqKM3z8npim8M4AUkwvM+kXm4PQShgW/d2sEhkqAcMGH4/2x55rm8qdVDRmgKui1257nk7jHifGnPXhm2BnKBWAHqOWbB942+rFFu9ywKT7Pwl6zLA4B47w9U16OAMSSalMzVN9FnZ4iYnp9e3R/tOiNsaCCS+vhZnPYYu9ndRJ7/QdU7O18L2u0mtPgZJFKNSKjko/e2Nh2P2/10ywHWG058T8YIaVPVsszL2PLL7wAjPdIAhmuHLQFYepl8wwERc/cCWCZU4oKYXhFHHq3axUOho7bZFGT8B5DM6AF76WEbqFgubTX6inKKNzYney/jolNP3ctpfuD1AliYey57MIZXgcLzr23lcxioY5CU0/NBQugB3jjGL3PeLuUuYL488S6DaChUmZ/rzQlBhdZEGcZ0adig2XTHm+1uKk1x0YqzJ9z//k+g0Sw0xSKOZP6qtHFjwpfUuW/5U3Vx1JniABbUeuzTNINm8lRg0lRuqYF+DqXWhL4yB38d1YWdLeJ0+/0pMb7SauRfXI5ExA6Xi/n3eklIWHgBoYGaBllwyOmd+Vk7FdFsr1Af/TdkJcBxEd5i+vY2bbpOcZDEBfB1GnHbdBiAnyv7LNFSaSxPsHESxGaraLeANnLrcsbPwT6p7BIsauULXHw4oOJkrfL08qu4s1kr8UBSWsr6PlcGCre60AgNrjwhx/2eVHod6gOxsxxnUOsnph13tl3kpY6pZ3DWM3uPVRh5M90rk7IlnshxvK5QqiFPZLKOflbPC2YzFlhUhFeJ+FC1liozXXi0eud63C6AkwIIXAtjmWSOvGpO3DW1SoG05MWLhFvtQSiLHm9zlsyMS7MIB8SO//6YYKtbfjj9b09cNK3T37ZR+rK8SB06pgmyKdSTtNhW06W+XwXhelWwI2UTxa/3nZgkDTugRc4opBUd6j+rqiWkm4YVos3yZ2h8Q6ZRFpw09a3JXCp6re40hCD95gKDfSNjLX0Z44zV8D5PKYy6kEr3VJVXh6J2LLGuhg9ljc59vqA0wcjH5/obJ77pAgQVRqU0KveUM6ABqGx6Mtgp4l5QY+KOdVZowIoJOFj26J3fvenEeW5TayVWcXujkjOOkXLv+QVanjfHFfxm5n6IhOl3qsRLSoTPJxyb+g9wcUwSx/8j+FRhIp4Jzm2GJH+fnevwHls24q2jzo4H70ycGMRoOlPDUrBau6wzTh3oGGUkXpFw5rAgq6fr8SFMa8KeY3BdlWIG/PWGP2Zf7itUlRl9iEfNRkbBliFcdMHUGjcMu8yDu3XmY+Lqjl1RU01f3Luk3NJTpKrpNLnom06nXyEgGd4Ij1/34KTuB7hESXpBhNWRYzzyKEb7WPTnDHhD8vnyg5+4aBCEAVwRnNLRhGZFWMxXrkYlUIPgRzkVBPesj1JJnZEtyIw5Z1DVYuhlNpBPpxDyfTVPOYpD0uKU9ZVmU0dkSrCk0Fes9eLHkDfLh3NjAFpbPwhoACF3wFTPc3moIuPT2NKNB8GuwyyqeP2HxOx2EVDiJrU+VH9+aJ2MlpKpOUJLbIity3VexBRLJACOqpycCiL4BdUJG7xM+HMGhiGY0cNoEkUA5zgP6XAlc186fBdjKY5Bbbs8rhO3JhW5ZF/NcWi/KnJPcsCLv9y6S97+q2F5JK2uCyp7OyAytoB7MaM1LIeZayadoZyQksPmcgGAmzTNWk8abpmvnE/2DywypKvuc750uIlItIp6VtFmLSsmLfQHQyNYPrE88AiIY0E5/OF5j67MeVXLIT4t4KI9JrGchHbwFQ9k2OU0rq0CW9EwudcXhCbQz29CuRpdMScevDZmOUyXjFQ58nYaoFBGopO2sP8n0Q8FMLuo8vuvWBPp2J2rjWxTcmLXQ6PX6udih0Mt9LhX/Q4PWjJ95Ae0lLikaZuXdIiQsWbH6IDAAudn6Xs9gvnNrxlzsihLQ1C/E3kkYS44qvmv/xjn8nQf+ysf5yK3kOSz+EJ7swN4ma1tfNdHI8Swgd61Yre/ZFYFmzU6RgIGiEeqyaY+xqXqSmdKqX+iB610Kq3Ad6mjjIMmZvb6i2VWnXz0EClKEOjkcgetiLPsYNLNa//Bn7NlVuBtCRqgVMtdVQ9v2cTv5w1j9cTG/ePUQlpXulJHR1BUZhW3Vj27nNB0Z5wKYUSAN4kdMbVCl0xZ632pmkXgi4QGaXRgwvZC6QkteuCWudXUGo4PCC80dLZVT4/VVre7BBwGRv/SbMhTL2sXOFa7rIdG7KXZeksfaUSb4GHeO0hjCbKCgJ22pCVKFyHceq4+pauLyo+Ch+EWW2a8xDpKQ2BdJdYde3zwtk5gf1DEIbWQdfhGuPJlRh1c2R0X2TB0kACbEr5rqEliGgY+6YGIaFN6fs0GnwFvpzv8Y1zT+HHspE+t/nuP4ahWPZ3tTbPogNvmv/Ard4MPkQXMDaNB2/msHlmPVAc2rDeNg9A7PEnA+fr0cjuZovIHLGyXmu/K24A70gUXk1V39Ml8h57ABu8eb+4uaB2nWmbjfbjDNKHa0ZjXfNXVjTnQ56GQfwhTtLK8HXl9SDo1TH++Vwm6Cd4wP7rh23jOwxU/1Vvf4p1UFfGRxPtG1S1JaEgT4CFylNA/PNHY9oFJ1WjfppNViKsCGDJwAVC2JFkvTeSbopF4kgcOZ8jxVaLfeozrVXyLeXTJaTSPmBFcNiIjwXo2Yn3Wel4vkY/IZr/qEkJVbT/V7WzSKX6awtnkviw/3x0+6EmgzB6woeoJ5RSUOEmeKeSQthGM3ZEiTiQyo4FcjG9j7b3ai4XHKgkWhlf7vlRrzKan/pp2NwAyXNVxLdqY0MpoQdmILUuiYQ7YHOFUYrdKXOybv4bBtzxBQbFsHIGzcE/vytytjG9h2TZ8w7+seQO3SDkT+6Oplw5C67BhMP5lSmw0bf1EDaTdk1ZqVBGcd5XtjlqO09UUXQsM3K4YUIc+hmrBLlTf37OQtA+KDM+nlYyQor+Jcb33D8IRd4NrgoPesBHJNOMp+MKmrEsYhbwKbNZFbzNXZxJrPQLr6xkYmf3FyFupIwIiyi4wF0h3ZG7x2Qek+Pb3NTazb+WbQDoAA5CjsQc46WLFYSxH9FbdyqfZWD+CW2aRiW94OFMTZrVMFmPf8h2kO0BS3EG6cipmESvNOSNdcVIyDyRSfKdMrCPLuDz2UhYPGmBCJlUzBETQSeUAGhWcooH1zWU7npmjOfOcjy2vGJz/jylzeaJX3KrW432ok2JRN2P0VH1HkuI9D3F3E55zdY4aofLFRxi2iF8D+YY7La3qJCLivywrEvUI9IXh99P6fITMc2UCnAS8XBhSGUjNHpEDyGtHGQNC9HpQj/d+09SsqyM05MKyoEWfnlbcGG2KzY7Tnq1Ui2P/1qsnShjJSJOh8JFHA18yrBHutuUaxP1a8lDPi8zrvd0V7WKFolW25xGSf9SLNwUkB+Z8OZZY52w0ChGjE5VL5Cf7IE2BwY4PUZQcOH/IQTUcCPXtqeUKpdeLQnBIr/mmRAIdwQSwkoB6u6r1H53/zVIwk0CDcSVqatN4C2/ytomtjDUK/2dOQQx3BzegMVYS4pYymSBFAqonvQJVEwz/ZijWJ0M9vAO9D5hFAQjAQmXUu4gFtD/DZ8y5SboEW8/zTG9hDs7LYsvt0iCdG5/shy1YudjcXUytlbPHlXwJxM0s2FRqqturtuwxWk2dN/ux7itvSJfrQrpnMnfKAYRy2bdQl8lYIxVrsKVXAuE53ogxFVm1bAVcXxTjNmI8AZ3KGtMPKXg1iEliVtNoZEicw7mliUpXIKKEdSArRO7Xk4t1wLILFh2g34kW26PZEItIkiN2UI09n2seud89FwwaUZ3N2gGlXB0zFcivzh3ZPs2f7u9jaYhEA4W3DOimUcCGZHM71ER04hk4s/X+ejfep2lVcqajjXBcR38p9llL0N6Pcg1M9Dbhx7Mr6eHwNVh4/q/Nq1Kai7+8RxdwvGCoyuaIqEaGgXNL/A9dsLsG4e6Bq9S0rPaPIWd9qVGNGvONvD+/iCPIunxygrPOJce8vp+4/1TB0fqJ5/rCwfZxMbAQ7Mg7L6l9ncR3z602wSWabdzGNhXSd7McHNE3nnVgu2oMj48eySNEDiNiPxom4Mz92fQgJge5UWYdtLG/XS7Z+Rnpj1CtwoJTJXPPJ4KZLqe1dccshO/29H2OF8IsW1EgQe/GEWN+AZd0G8sQYvyNAhYpEhoCYucUEK1FSW/P0sShrr0rQIwbQ3e6WO4VhgpWojXWi6aJH1Sxu53gT1vEiKDD+6hab3xSYmrTz3t7boIRm+jBDWmJxlEFaFolSqPiTJ/fRgL2QfjTF/f/1yAKvQqIwt5MnrusnxaKx6iAyP8lxxUjBkvskgQRpWRgH07rSfMPeZevu4/1NvuLuiWTq9/1ilwuM9QNOakJbCRmCEBe2FzgfF1zVAhPo0PdO+IG3JGCTKa9fw+vxIVYQ2px5aF14z780kPImpaV7UxZfYvIBZ//djt5t+XJzf/DdQiln5Is+Xe/2P/vF5zSjLpey3HLhUCjNfzG8F5Dw/BFfj5Ub0kiHxfvjs4AOy5QTnrGvO7k4T3fJ5JeRVR9+35WXERfx37ZmwIQAS6iXt1I23UsMG4qjWSZnTv+vXQYy4dze/Y2pMrbIxk97F8HkIgadcT3kFLLn5FKcLSV94fzHg+mwHb267roS9REiBpFcd+khTUT98Qi+JrtHLBKtT9KpIYDLVcirlvS2pZoH0s9H5idviu6B+9cZrBGfxr3F+tgEonzQ88w2KmHpd97XJSA6jkRHl3qvdVSpLJJK8MGE7uTEwsZjPDLQJi/PN7LBrOGZbGt5NkHzz2NlWZmOvbvg43Nkyb2IRvlgJTu9JieXl40Mq3mI01z3oj2c72SyVqRod0E3wJ/O3itLkTBYRIiiWonWHFx1r91s4WlcF4AEHKF9TzFni4LR6IVqkG6E+YcseMqzLCHeZQmNVlLJQiq/FQqXTslMjNRSfEFW++MuNs7lIBqIHa25GQ2rcroULncClx1sdBkK/mwapGW0g354rSIChzsieZWGkOpS+d+rNhtUR83Iom05vHwB9lKB8i24YH5hQ19anamDNWHO4njafaTPG0KGAdB9+R9GioYpTALTsT8hiqtZv38r1m2IZq4LXMfE2Qsltq9AsXYTrx+baMaBWNjQsEzNaW6ec91lJCM45AM5AXWJYEgtREABjmydvslDYmQsp6bz7h68DuxWUx0x4fgiLOjmVSZygZriuQq9jai7NWUGSDh/zCCNNhyU19cnww7CtBLL26MB2S3JWdiiCTqsRUM9Ci9Zd8XvP+lZ3E2onO2OHdNZFckmDW7cE+m/ipefUW/9vtA01334deGDBQTHSONWCfQXRKrKINw2mtfaB9lbDUIK2rvKSdHRUp7eZswIYsFDMbqsjSopq9WEjqTNc8/P1r5fh9ZZsrTXq7WulKNQ678IpuS9lTKUi+xfUNrT5CVuI+Zlb1sFoyxkrz2CNgHmNr+rN6bKTCbqfympAtdt4LVVQjXTP2ooxme8MWvbUT8EW2FP+2sVU05cZh0nsw6ERi6u20Iqv+MCz6cWl3AE7LL4O68wzPdQPeutmxDpBdVFE3JiepgRetDMyzCAYIBSGRWQ7j1SGuHuyAsKztcWtygLrvvSCP4XPA3k894OZ6eCjk/XXIVsxNOLybxgakpAPNvwMu7loyNgMhOY/g5jcUz1AtBfvnFcnupx5d8ue6/pFqHUrxQXaOl61fNZH9/x29Amxc1J8TbwnDDCXx+FAJl1iMVEqizwblWQ6PyxtCp5Okp8lNVvgJ7J9nO5JvDmy8nsaN84PX9690W8iTc7t4+griFzjf3WbDzRmoZgl6Mm+dS8apOPZADVGK53betk6Nb+gy76LAoCXEPR8Qi6j+LwtvDWR2gAXkFRlamqRejoLPehG1AHzwuHW80psf2Y55fJ1cccA5eKCX4mzjdigEB5NJHP7QYs9nbO7iosme5KJjiEOwgdL+BJhU0YYq/B2be8OuWCmlbje9PTpmKaqSmrYkDvvQ59EqooZt6b6gEq5pOClox0sFoLN+79bBWXhnAodYY2/PSh8J37hBoN2d2bcFgalgRJr7CAd/3UgjnxR0XdP07c6Q+xlmWAC7lcygtyWtSEffWvuySU1W+Rf62hsdSlzVw5Ef7OzxGhl6tFm6mArxjrBJB4dxwYtBXd4qqFltVxnznLVhC5VHQtsCQKiGG3NB4lv4steWUyp4cSCgiU7uAwnkZi2vazWuJQ+phcHyiKI8ST0OaNhswvaHmKTet/vDslqj6omBj58Nv1/q2qt8j2ahJKb+Eq0CgiW1IFbA17g2kO43I9tQPsd9CV320Xcu60oaj4miwRHhU3G8vmr8Jx/Y/41pFLVgtdGGKA0pFDS0N7o1TunaMGNEEN7CsbhrkBLsTDviD1vU7q92ucuYjmVWkC5pHx1wo7V5ME7nSKOJTLLKcCVl9myyYEMlxvHznfwunyCBpicET19GeegzRDM8WDZBYeyJIl0+xAHYPy97D89/gtrLStrQ5iXuGbUkhagTgUWZV6hPKPrzeIjbpeMJEJ12A/I5+CQ3DNfTkQaLVCmGxrMkqV+yB3luqs3U7lCijaB4nOigOts6i5SHb/FzisXl92PQBQhHayE+SMEeUJ377nMT71vMwwm5cBwcf0Jx/uEc//PFZTQsI7l2WzjcInaLcv2zdyPrcj2gTqS9i0QMxwB3gYlDdwLgZE5f4KBd5r+ClsT7zLWlZpDK73WF/MzZNt40H00spQ5fHvaxGf7kZp062poK5A+IYH30eYEMGex3gRYlhsWuKOAh/hGPn0mKpvWTQLqbYcqRkrziOKO6sGMBRDQAhT4jzNzg3v2Dmx9ojQtYPhTIln8tliTEp8NMKjWHrotxEvbu8UYvGJjQt3xNarH6S73suBvoR/V0zrKBgeRdNWV/YldjWAWiQ68/vhaQsLOlRRIZjiuMoabt2qxiUDMqX6G74r7gEjdUAAHsbjnJ78lmk7A069jgMEKPcL6lopygzm7z6ke5f2yhja3Rsa71tq+yL6zBALhGoQyLqh/s0ge9D5Td+JRtnbAzdTVRXFtG3yEQ/fFa+tVr60PSfFOy+fFeA75ukQIb0bCAxsQUb5LIt498P7xa96XQJM6HflA11j4iAkyJzZgVZH2f5SJB+DipqjtWmRVZaHwrRfElu6nDVDzgGXvgpGDQx3r8b0VOItcLV6AhKByv2o0BhgUm/VfHo1WTbNwSXNfWPhVG/eraZZn3b34VWUOqj6gKfPDd6e1u+fLHjT3X1gFp2407ywtFE3nLMx7f9yVO1+VmkbhwXMZfu5YeLVk7Igl8jzbkly9P+9EJCzLqqZNUI8/ngllTbLLYUK8H7x6RVtGDnD+QnH7esmUTIwZA1vxAiNi2UdFXYbgffiP9YqK8r4147HkR2H7lDyh8I0Wf1YUtLEcP+t/M8xp1p/gfBGaHZ1LBk7vq52UGBcaW34mzVRLZOQyeHiLNPyU5kDnkLekL+ZT55tEo1jaUsUiFZtUDd0EJeaUVJ7uamch6yCib0GSEM8DHPRbrYvXI1FLrP/ow2vyqPFGko6WfArqeXvrYYRIJUy+vdEXNwCcpefVOIw/z9A5mEOVBLTWOGjtlzs9dZ6sPvxfnzWZOi1ICvYcHa6bmoR/W6apTgAmW6krj0GetfzY6/UAv5GAIBQbfdYHv5DEHb57FS8RriE4TupVUu3Dsj5VF6w/WJ0GLNTEHyPOXBaTJLWDB73xn3KQph85wdcFP7tKB7FWkFCW4jihIMx5YfcRfbsoBensHOr6YuD0AQXkICCP/kX72eQgHa7lDkIL89ggJpeXuC9po6l5RYH2OHPo1oMe1yfXWHTPxgpi6droLStYlmymiSVgWGFEV0I305lvkxU9+74uoiFmDvbE5/nParEZ2gibIptY/jasgZH0bmNWfJka5Y5vc3XwMrjG4AF8YwfEmBldEAr4DZP8H+FXCeZh17VHU1wuNqi90qMDwn2btyOaguz1qcQVxv3EPhlnyIKP6ktb35GArote1OciK3uLAEqUd1POu0jF6ht/u/FFdw4Pu/Yfj48Hr60kwr3nG64jezg1zK4AuvRXPqVw6bR6N7Ghxf1fDMNc9DgtFvGVIGLHNoP2NjzFqEhXtWh93aRV6wWAH/CZmtvAaW7tX2QAiGRkQHhZBIxlyAHOPR4/aB1Xu/YcxPHDRipnTT3oeE1H3PPQ3mJAe+uuUqoHV0IpAnwmBl2XFYzfmopJAhxmtV7uyixnL6N2l41DJuxPyVrsWuS9FcKIMooiQ35ZJhL6t6C7/Uf+LUtAznMokVnodse8xu0DcX06ciRjS+nY5cpatsbmUUXHjtXaVPVWGy7NoKWS8s4a9/VwRKswZ6uUVJblPvL7KpUjzOkUVm9Wy9iBmjBsBKpbFunFXlb6nkBgAdLgH0Y00DdMBve0PntlCQeWKbDIzpormnZDzTwRMV3RdH7ja6p6zmRaRUGUyW9jYGlv3J3AfaSDzE0MDSeSlDJRNFyQErU8TZo4+1l4LP0ZiNT4LQQxHMbhcI1pCE7O74DBgS7ZhsIqMc2mk9JNWZHYI78DLg/HOpmAm6JbzKuLTzKI1qsJ/W12U+kZzjcaMyxd9blnibSRoAfuS/c19bEJQEEkODKAbfFIhi8y9P9tHq/8os0PibxysW7SxaGC58xErV9VW3cSizI7hDzyW6Jpr0pYZxcV3kbGswafwvvkRaLKa6dW6oqY+r6Ese0RJIYmJEFqShjcsT+IZrh7qTA5QaqPTHF3KKjHK49vNK1JCpc5mTbtkyXYNnvn0Ut5jLRmaSAfBkqiakeYM4c5WRGr+DnAkeF73Q1dLdkHSb9FNfAcOg4kuBKkMH5I+JJXAFcCMkb+cP7mX3yeWVx16V1wog4xmRBtgYTBqZM+seWuHFXcoUV8iGY6uJSR52ZjOshC0wWnHRJSPyQPYq6pcdf0TORUIzl/SVG5TH3z27xXTwcAGlEFvi3obN93PPjY/hCaHYH/xZYzeFwD8z0JgfN+8Fc2juNVnvQi8RK7VsfAnRxXiQueai6fc9YnDXvyaFAHqCcCckdJL5if14U1KOw1C/p1/99EpWIHsGsLF1iIS6bziYiE9xBleWVW5E1Oy73Nd1oyQHYsA1JZG47SZWmtPuan/7J2tbLPBbg3Qb6IOot5v7xXZ3UGtExd7Em87wHGRAbnXWcEyBjNaFn8tZNdvvgtTHKqPioIAYz6xJn4oT+NKN1niw0mZ+r16IlTShC7AqUBGhwpxEiEaXzEGuASFqPo9b9YUKGE4SDyN4/TLrjvFDTkQjzAzTm0pSlf4pSxh2T/TQzKYFw+wxOLAmu1Y8x+2+BUtvX0aKM7vnmqH6hbf2iy4q25O3NlPBpBFVrCqZSB2TrCWN18O52fASv6tZI0C4F12Z3G1C/fwv63okwHOQ0EGWgJJuSaYXCrU5f7gg5pjdW09aEXZ/tS1dNlzDCIsztLvZyM5cJeMWM1MFLFnLi5neJ5Vy36roAQ4bl9kBYdK8hxBhp/YN46ctC6cQleFALXjfppgqSZnz7H42VyFEI27HlL1E7AmVdXb0pPL4plQ/6mNCQZzhgENLnv8HATbWeWUGAySIjTkJdMDWiI3HwT8G40iZry44U6F0WhoXlnQMxp6PcyH9REgw49Jfnew1AK/CBivvRrUyRLxADRHZokeHK/5fFYfORg8gJcRZ1iMspXqQojHVjwP0EqrJIp4Q9pESTg3ePKbGci/hoDBWfJRTKlaq+dHWO8zb8p+ZbQpuRCXlhX+DALSmXKmGSB16SWN/X6RW8VcQPxEWcnw8VRpk3XAXH3j2TYR6394DJ3IPziq8/FlaMRUUlum74NhfdJfEMYMi8KlY6IxXt7JVbttjKk2d+CtyWzaivZS8oGDLssdoEqYvqMG+W8l0qGr7//M05curV487bSE1MzgSztJI/6M/EBTigIjusqoK8gudaXYNu+v9KUq/46QjEe1VMqb/MH0ht7lhceAmYzg4100toGNtO8LVB3p+GIlOzFa5TlCDt+ipvYfXfekY37iOu+64osBd1vhdi2dUnpNHFmKTM6lF/4P9P4zkzKKbO2sqTKpiuH0VcUS5u7hk5YOFJk2HJRGeVZtd9u+F5mJwV3ky8KZzb3wDGWWReT3hmsapRH/jS9LaFmV18snp2ERLnfUgqO9z0rbKuq+WzHYj4q/HEHXUVxP4AxZhswAjQtyeepVWuH74a870KK3D8qPg4nIpqBuwKNs+C3/Xsev7oMYM8Z7NPh8rK9Vg/ZrWQEiEQVuA+qLwZYgIufHNhQ/rHH35+iBf7oxYyK4PxE0ecXmvrn5mZKHetnUf7vfyscBbWV7Bcihlle7gujSJIwaDVz/hXLOX8SgPko6OqLtRjLk8r9NA7rhioY9SN+PpRp99WJGWXpUQQ0d9JvJL3jin1W/Gdj8xK/Oas/KrdONWLJCRiVIpZrBHiQk7gRkSXBgWM7YE005eUFOnhrHOlvLD5ObVLI4JaPgh32qGxEqsv1EX7bdlYawKwzk51NtJG3xci4efWWzE7HtRrj6KI66r7uKUCjvlRSgb8GvbO3rbvtPX8kvhX4P9ztBmwBmP7PCRqwF9d9+v0P6amlgrKbNW8fjeVnm7/M3BF/3CAUwGBzu5hgA/2UXBviSS9a1IwTxGzoE1s2s66pKAsq7wJOHdIU98dt2n/j0mkcqP/Fx1rMipUnYLcotYLP3QhMqcOC+r3+ZJ3w/+Bpu7ToQYidNiSuSnLQli8YJ3AH3AnLalDDu2QGu5Q0jLT3q1R9OUPjoVPqDPFzpvEK/57pddXcYcsKOn9KeUCbJD3IwEh0TEdiFI4GyxXldOpOq1dTM8lzRdSY9ThjxjoG6kJMPnFAyhBdGi1WrdMBlbt0bmil7ns9QZrVRcKPspkzAUIxu7T62iIsHkP17zKD+XsA3G58z4H5NvLU/cdMHDCk+YGUvUqUmYZPzOGHFVStlnC7SAEKV0Etk5ZUFCoIJTHTuJvIFy2uzRSh9PKupbVK7mjxzMtagQIZtRUFLDu9q0J4jQFjaXTnnl18UUuUYuabgPmfqzfZXsyOXkgij/mPNU0QnmMpl+HYVUyWi01NzPTMA/JBY3b5dElDSXAZ1SUWN8AzlHZLVPsL2ZQBsknwGhRhUNZSA2GXAvaJBAZSLPorMhyjyEdNaj1OGmCr8T+ZnR+RoiaTG8JR3kjPfZmnG9adSlq2jTfjas4avylLff/miqpG/Wq03ESf19Qf14M6zzpZ4JlFBYX6LINjbrAfs3anrxm9uOJxnB2gwcblt0UgTfKEpSpk2c8cPrYSZwGGnUX2kgDv0TpmU2RCsnqz4bD3AVkZANYTUtJJORfUZVVJo6/j8xiDnwJ71hUXvqRncOPKa1j2gfPjk6vosfpjAlXKjkC6mBaWfJGxHXeQ0CkNRcU1g2j2vS9Atwxtp6Ry8aZ1d/I3Qjuvi0X0G0mrj5jUa3Wmq+bJgpGtSgGovryRb9Nsa4xoKUyeQpEwnKHchjSdE9dVPyvPLfcPPjH1HYnqrITWLIoxd793hlXiU5kbAujoFDPr4PgNwCvGkfhg8zo8uw3PWjjiIwSIRA3UJCiMerzntP94OhwF02hIIb5564iC0CWMhibm6S5az03fsdELhNkjcLTTLrFoi7LFYpw+ydn9yd13A2dlDm4zsGS/kyy7y4w0j2qHyp+dWfWnwyG+gAUtEduje30WZ4ErzPrlLJdSsmkk44xLl6pzAkvIKllqB1cjPk7qui1OcXVy0S3llqMP/7Ic/0XFh9kCVbs2kRh/OVHyEE7NsHm2nlNafQCVWuB815jAU8dwlEh5iG+rAzcj6oYDh8kyJyfpIpaxNNcjSoluOtTcG+3krcaZtBCgfbPzIyb5cSF5NUNVBXStU78YymS1oqUPwF6dfpE+YQHjqbCUvmcBjxlKzZ0RcVXyARZJXl0jFaaraV9t/tkIjTpjzdP4WPj2mr15XUVVNWgEtIN4pbi0fxy2W9z0SjAlTc6AWPrEdbUCxLlK9FT7Sk6ZMrQ/CmYnzBlCYD9F6gYx2VokBjaPerxQuYWTHvbzilpDAQbnuysW6SJAnJX+Iy2HUpTijDPq0n7ajBAPCbJr5Otmpzm8gFH6be29AvuuAsNhJgTDonVdS/j/iJ5v3Gvtigh0IkaU+6FOj23Yu4dmDF8I1UqBumntsklAxMl+nCuBbkMk99G81TSPhRoNpa+tGA49BYAOY7BozK+v5NWXyn2g9+dncQxhUv1yYEQMNox9shvFYWc7bZya8N6zbKJPKGRSDbE96Jt/mJgumGvB6WpD4DRWtR475WO9S08q3vj1lUh2vYcZlS241avXJmSvKEd+F8lKIKY58ZrnYL1BzK9G+pr5P2m0rbUFumW71Pvk+lRi4RIdpaCDb9KUHXRoAoQqodD/cGvvvJu8Bcql+3HSdFCUBOuqFG8O8Th1mLKMqU+ue9nvXFk/fRILISFA+xzCNRjPwVy08fDhbCfOQ9SA8l2hgfPnOM0yz2S5k9WvqeKmQ6gkz/9uQ3eHvB5LXoIkvuLHLw9cta4PHCgyd9wDi5gYbBH5ByQGDRp1XO6zQdZ1Xz7PJA0zB4dVLZg6skTmvwN1jxpn9eA/RbbG1s9VxZHAF5glnLQwP5z9iHjEZoJ2cOahfp1a2l0nebzAIiYltQsJLCoow1Npvdki5Aza2KxaFVqq6tV8RzewGBlxPe2DY292+VeZe+4DTbGWzOK2UoVntE7CCB8Xnq+ZTsoK8jLGMAXYB71xaPH5gf7afA0bjz01/MPrtYL0grNso+Zywv5iw+tUVSyr5Z9zlAs7133l8NgLkKk5YIsA7mQGXcDUm4XS/9iQYyheRLm1a/rROtM2CenDqCrZsJzjZmYSnVDFHZO3MlKJL68I51+yVFRf7YB+GZkrDqGzMWvr+vZKy+u91B3mUwZglaTU0RSTWFBzulUg8mVHys75Jqefu27eItaibGA4AbUUjeqX6czfZuHICCQQGZGhd14TjRC1NNaHH4c3vGk1JyOj5ZWsVq/ZqsvrLhkWQIMFw3sxm3PDFTWw8IdtkCkwomrFdpME652ETXp9sQ6MaZt4OXMbapBCsTajIVhh2EhhfEwQ8YZHxLGzBzJiZoVZyAG2yuRSAF56FNkFBfdChXNE2tCXHmMmXLOhG96Y7OPzSx0f0NeKj8Z/xDDU+/Nanxx++SCWz3DtwGooPMeaO8nVP6TctMpxmuwd2Z5aPcp6/DDJjrju8HkuExKpicAkwfUU+Os2PCoMvXPU7Q/p/qSyPJCXMgtLDJbl/FHEaQfM3rNh1nDPdKJu3x6tdUgsHG5mPpUu+9s2CTIRLURDOIOAn/yB+g64/SfjolzqHpZ0H1l0sPwBrwLHqOm7bLWySXBFYglkScdOiQi+MB360k6cR1XbKJIZFjp9pozy4thotJAcdUC3FoIZOpi8tGHzJQJ6cfkOpFNPSG0B1jc0H/C+3CbNvssvFex1KVMcoW96HnPzPDK46JNTBFJWzZ6QQanCh0ctQv8jSy57l91hy06hU1UF5qiWzsmBVeUAUvQFlpvORGQvv9Ld1OKBAjvtrSGRgB3wKBRNAVCBePZJzS2sV8jXyB0ELuxLuAb2KWkaeghAjBVm9x9yuG/zm+HKQN7H29Zen7Q10kTRTtopGnQjoj6oibDLCxPmNLek0brwlue1wK2cftXmZDBYCmYYkfx/5YfRzZBG1oHoDPA2aH0XpUGIEmJ4KObu5F/YAR28sZvZZz9ce+k2R0x+TYoy662Ai1Tqy061c96VgPxBb4xyiJ+FVQqhwxWQgmFg85/k9ZrLbFw/Vp5rN4sNZjsnrN6XMxVqjQG7SvhTQ//o0cMmXF7GXtiJTOMVRgEjcySdnOwoInbY68ieyHvhKtlbI3mLx6lB6hFmGkBhr+xO++Osd+uYpQgwgFSH3S9b8Nizp6cdJzjDnymSRuwpbC4dbpvFeeNGrzWQX4NNNHaRJAQWZvRZ+uhklp+zu//E2SPSHc0TG//rfZ1yGwpCF90TTK9933CqGJRB2gexMBXJmEOfH3ZocJlGWPfCnq8F9a1TcyMGuM+5AqnIv2mdP+QKQFDR+4AXCt6CsnkPhHx0qssiF/9CCgAXAuksHuZC+IhV0nP3+DsDqrYC2urB7x6XoIfUjD7YTpTDAmmk2+EDBF+sOuy8ISrSRuSF0m0SKhiTs/bDTjh+smQmYMH3FPmF35lj7nKOB0ymsBu4N4LQZEtx+ZcxuSwoQqkNj3rRKwVFB/nCqlmwk0wkImWlULLvudU3I2IHpw4ozuASAbeRJXA5EYog3HMtIXpeGYt11A70C2/mV/BnueLAxwNYiTLtqvow/2caOVTtdDLOnC/AQmvS6quTPdqd2dbIIgOPSCWnA35J/Z6fUlmcxMFTM9mGdAkCqPwDDOX8B9aNsavg7vLlJCG71G4BrKKA6S1EpC15D9qhp8CelWop8u8Wc/nBTeoZe5nmqYtE/iIIKyrv0CYRWKPgOlckIUGMcRhRHdOjswgtcev7Xolt5FcokYHIvbvEtwInlseozxkXGPfkT0DWVHQzIhRib6BHftCdvSYLHkZdookzuVHOFi3dT8CJ33uH94t6EGOPlB1Smgo1SI+91T/6y+9SGNBLh2FkpZPhJtSUmFAr2LkRLwIhDZGbCWUIvtuPGIu37tH1JqGAMrK1O0MJFSfdxIWk5ZWZeBbP2BCnCsBtHwUj3cX46EHaBw2/3Ybanav8wC2x9VBzcyS++f+2i0CnrEEuEhou5mkzzlhfThCnsMUM3arXvCSdQc5qX4WiLEpxiFD1CkhIRdzLIimR+3mbyJjTmCMCIR+/GSyKZYIUt/DmhX6I/9C3cZtZ1DQY2TDTI5q5odTsQHleYP+wzGv0Da3K5c+an6GeDMpiInwBhFi2QuxbXQRzAQX6fhj6PCl9JUl5LSqZ3JjlPJJHe4HsSRSa1GgYyx7y/9UComltY3L3/u9iEfxywkw9ph0e8wnKID2YJxmhfVnJeaClcVRj5kwUkveyU48eJuSo4jZSWo4xYmQ4LNTAAAPgQ30S/u86jv3xPN3D9r4hAhDbCkgTG8PUbOmtDSLQPJ261dQ4cpFJ0ocpom1VwcFTh1R35xX6xCcYmmXgRpKLO25w2fJQ4j4RwyoNbmztL79mfBuf/5qD3aHIn5bBDKUwsazi8gVeKueuPjSwofcERpQb7AUdQUo3S+4sY3qtAVIKhUG3J5Z1EkPnltWgi6Lgg1H+garYJzvVgXp+r3doOAl0ov8tNWpWiWhlFGkCOV35TkoPN4cANKA0YEAj2Uro0V+i3RV9jkFwdvKkNv316+ddYq54J18K3NqnD4rQpmJTNqvv8QsoeFjVuObJDDWMDmKqpNMYYH5i/3l9S9WP9aNEFJPPQYKqKXVJI6ag1AyQ/fVSIl9/LOcUCUbl2UITblQ0VBRv3bkWyL4jI30SFxvsSSMmwAgConczAje5PdIwQrjcD7TN4BznwjjPUARl+JtDWLlhHDWs9TRhICfWlf4AM+F4YSyo4ejI6uDzCOP8XSsUvjsr7M1C8C4nOeiXouojhe4p0VovQZdOWP80gR8neVDNSGY3v/1KFZ97CQFZsPLyAUm5DpbgiAWWkAs+tdWKPEAVP4CA3TC6MUe0abILMUOwGb9vIgD52z2n3o3AzPRzimJNeDDPfSZlDQBfAe9e9p7jhTvTDCampcVRW60hbpuMU2zDjRNuHGk/YRDLL/r93guINEKWgg1XTln9C/N2GtHERm0jBP2V1nmFUOyDeehaaabzcLK4m2S6maD2579dEp52Z0bdQbaZw21FqZ/GWWcMhvcrZd+1y3IpwdcEehlKkbMOJlsjC4WZOsUK4gP50bJMY1oKM1bc92rSUf9BdBPDaRL3GQH1jrzkE6cA9tR0lPgVWtnBkiePs885hrxVAKNjXT59geMPdpxbkK8KdfnTmZcWwOkaQ5Yv5fFNAJIo2NBEvT4lxCqmID6jtrsAtAEsr6D2KgcT+Cmiy/GRztpnWAT6zQdqXjNIzFPfLYO1WJuLbEc21Bmi4ndU5l2B8gIXeyYNgIVrEl3pEvvy5fE/DrjOiuWaGE0Xn6Z4WXHb1YII974dP4bIa321JoY4Ezr6J8vbif/NWf0lo7ZbQVWEcHmjWNadb35WJOUNh5ZGvbrz/+aTOPkESKTj3fTS1mZ+Do0RDlI0CSFBfv8WK4rSnzRuzDAR2hvD1JH7duKTMz8J+fVwFhjSfOIBKgDtVe1PiGfBu8DfX7JBpfyUSxjz0cpmYpfeZSbEmiJL+VcUNSqs1KwYTvaXEfUSMsnr4yV+DEYR/oZ3e+DyN2ZrwxswAjigZmniMBtp4FMXZ+Px+RsdGwt2mXCHSwX2Qgnm+deLnNUp4XNh/xLBqBuSDl16w0FXvrKfNRWAS71m1xLavLZhYeHR+0p4myP/MXze3rr4lkNxr/4IG/QWkVYWPVI3dLZvUlwu5dJyW+c2HbVBe5dtfrRZlZr/PQ4ad2BINiZ490tjGBGFc1jTgrPgvvRQ9M5JiUvwbBKe7B3YHyb8rsNLJMs3p1OZdnsTChrj9LSPK6eN0CeWCNJVMBksViWh+uRRviidznOxTrofCrJDxozQirTznIWcRX91DF5f7c/eXGtPiXcTOwWpBa0aJIKWF4RwJEBN2MTXd9zvZRYVsmUhZ9Ic6Z8uV931dmpB9vyK1LdrLuSmJP/AL8/n7P3C8QK3FFIS4snXjXdKP58hAJa/4XHLfkAi/yS6BQTNLpUbIrRxO5r0p4NYKDsMkcF7snd09G0dX56F9etZbCPy2C/KuyToXwctK+6lL7ri4VQCzfnQ5auYOToMMJvnIbthk2OgkifPqjjVnHLMVJ3f3btQexj2ZooOxzP0dRMARu8CeHR4PDkVohfJYVLN51j+0yFD0IbFIUvb+pCuOCdputRu/N4u3NC/LuUVSpVSDy+mKS41HsMcIHArtTL9UfOIQBQU1vZ5S3Kc1zmXfWxIl6+Hxsdba/nXi8tZTdnko/nFxzL+Mb91wPA3G1DreOzHS2tQYwNsydfsL39NgfRU+pvsmqkqFlERttXvbsVlAxabO3thcpGCeFKVPOqfPAmhkAvEHAPkcUHXLphMaXEzAN7/oipwtZ1Nls0Gn6nug0YJNIIEd4bOp+6ENyVeGQdz+ZtiuqTfm3IalEriUIeTWcFoU+TEYtAYoz9QECAu9O07Yv8FT8L+1GGk3BL2HW5cVkRO+MwIBbi0sFqaxHCTy4aZpnNpijRJggk2KOtOoRk6BObR/qGWvDxS5n4hTMUGRgKUZ/1fn4CcxF42ezJl67n58ez4VDE84dPR9hLR/67drqVHI5rfswHOUJVIuH/Er4B/uWr2w9WG+JuGCwE44LZf6osBO9XG95+fUygzP1PFqY7ImrSZ6UPDbUTo0b4d9AiLQ5IUPymeVkUtTTCDoK8PP80v5m6xAMIHBdARfjpr3cuGd7Xt6sgDCuYU6equ1jSwfHhYSV92RqJ8zbhV2m6ipyIUDLkfIGRe5Aj9zI1HRxA5+bbD4dgFdbiGZsOU2WDONYs94/y6mWa091LZlNXLejN5kRyP/FbcrzrBpNVwmrSjwybbj9DEz3liKRWb/9S9MZPbgLoJHZ3rbOvqnB9oUj1cnEJe1Dss7T5mux/0soknDZuJS9gwPfwNHqprFFpBjjukFovsSjlURPTHu6YZ7VeAmLL8vAoiWHRL/DgUoLZza9mkFQzcfYyAoBec9EMM0UoRw5fIb439JKoxLzBr73WiYT8dnj25edZNnU3zhX0If1Ey4SsDG6IPUN7IS3EYd8DqJRFW8jwwtJGrhUfAcoHdrxGFk5azdr7B1tL0lW3lUTBVmdR3/txU+4OrDTFEKe9LvQPLRVLrQjvqWMrK1cerqs73CoMwpXt62gLATlkKvS+NOn3XKgJunLE1LfB3TdBQf64uqMvsoqf5QGu5wARSX2oF/vFmZvWCMyzuqXKXZTPK6+Kt3IjHGq64QeoNBbfKH2n0hrHOhbNK5sxkzua3P3F6prieNsTm2cLnkp6YBG92pebUNGz27kjr2hMJ0eVw0LNp7TtOcoBamuK/VhhnPvOjj9PuQyojzSKdNpYjGke9ykNpjN/0iUP+jRDnYjJJ3Sucvz2TOKQmnR9AmlaDO9nkOtvtmK7tm6MrRE+fYI52aEvyEX6wUzpvKW4tyrCEyfs8DW8PKsNGHM25f0bqyRPESD14/sGU8i5w6SA8/I7zPYyqS8JEtXcJDd7TVIqKOherIK88c32W0y4hnD39spbWX620rO6/U+dCi+Ccl0fbdqopUpjfKLN7Are/IponWj/PJELLCdAgYE9SUiKCUXLnfumO0CxumfuAIJ7OgNizCssl+y7Yy9516sh3Qiwf+fmFLnxH5IWs89yx9K9yWz2NMRGZJp9Luc5UMNYVqtw5Xz9ilXX+sCR+aCYJdzhA5rfqmVRtgjlcc6K3KzG1JL1yXTUdGGxmTDIpFr9hYBkoKZN6Mwk1ZwUyWy0HhJQ8ip5OprXkMRfB0ka+y2RKhpPVQuNIukHmV81jMmxQpWKm+v/jzgD2A1r8lYSK7704EQbUqISKMkxrIbYIajoZR2tWwNFHjC749DLu2+TSsNFhs51LM/mZVlOLWFG8rhNj+PoeFYHY7BDS+1hNjzs+xDrAXjkrOnMXy19cgFLnN8cukxBPcTH2amh0uNP8YiU544ukEcHa0OW3pIG+TbdHTUcCH/ofjRxIHryT11VTek8E4x9PVhKcYHJ2q+0TlGP3EqnVcEuEgmGgehaQ/dD1AQXcQYTU+KNTQi+c6lZ3p1K2iHqYUfSwlQJIF5BM1ey/gcYebioZscJGeh+oim7WRDmP0w7jXkSGvnjvzzIfp2pzWoU/+sNhOY3aFac3MChK2ZC6Nx79pI+LUBbdDS/LCyrH+Jvlw2iS2BXlDqkk0SaV5Ec5qvtBk3owEgiBv15FthIoz3LHE34UmqFOB2O58atfnH/OLUf/nY6/bujOuKGHVaYosv9kVgOnNE+cKwYsTHGoCIJQySQz6x41QVvm2GstFW38C6PkOzymFQXhOX7RV2LAW+Vxv/ck1WG/KSGz+w08O9zMBwn3KHvG5WYgug2ydovd7RZIt1nqgAahklN+jem/oxaQh3+/XcM5fl/DFDf7XgBov+7N0g6/hQbceTdMzdjHSStYeoj3NPbqoFkqn92qyAoieFL2WmAZrP0qKaQ+tqoZnOSRvyZ2ft1iacBoYnIeTpH1t/S/Rbhwmxrh6VO0HNvoRQ/jjZAEm4OY0A4THj5voIXt0KOhDjgseR8IYkmzEe3vhx77eji5NWDu+5X0BglpToN/xD4jsRCvdcf9owpaWc+pzruJn9lonSEMs0dvooLanWjLySrd6lOyhnsg6d2BizaF5ICHRSxJwkPR2arOmRGc8IlJe4f/Y2KnBWk1fGgo/USkCvRwV6luCeZFzwGmiLNgBGK1KwQNoYDv6Xbiso6c86jxRQDrCnvaDNzbbUQPBVo/8776+jkAzkOLLrhF/g3qJXinhqC17T3HXUU4Mj2PQe1b6UC9rL9GdfytomyYCrU+QZ81KGFca1YczRIeOLWDRXffnNlKwk6EiKkmizDpqc/fqVy8wJY5pQJ5TVZ2Vy5fYbRyXJyQlxlEQMnf/bERjoXHGI+FPtXSHDbn7h2Zw63PVOha2tNnhKTItc1pyajlBSgA7Z090rRH9mFqu99caZEvelwArXFYcIlapg0xToQCaRcB/v9U7mMgIpeVC8I1gujnjl/6dpEbWps38OfBz8DxTkb8Ec+s0y04WCRlpSwA4OjDbwCO2x3xv6rtv5fuXqQ3tPI3XVxwuyn5+gTpomo1WOqK9nkzpOLqZQW5zhqfPJAHSAYiy480BPwnyt7g2UmV895EZoRLiMD6naIEX1de0xSwurWrJ9dzRFew5j3tt8eV1Ie5pviD82DSOF3rD/LcgBw0lhGLiQxA8exoKRnZ4HFaP1sF9LfrqEV2guaVvuUYx3ya1d0YkViWLLZJOwjVdAowaN6cSZJnhh7EhE0usOKeeYnZz3R7vQWD47MWnIJ9luytSCVlgzIxngPU/hk6At/eeb7N/AnXcJrN2NWKjrFDpYfulkeJ+aAcdpSkk5o2kGhnp82VxNV07bv9wZ6w9pdcrKS92FFDWXsG/sTDzDb62aBBndwpcduLkyp+kGipk+A5e2GrU2cVcV1zfGbgXGopc/tq+tkKUWPFXp/oV4VwWn0rpCbxSRLxawLtqXecljVYvNZVkRUDCCinyNPSSRodTPsQQzWfwCHimNsPPHWcsNdd4hQIVCDcSqWPia/AAX+D5Q82ih+jYnLLiMsLTnleQnF+DBAK3MLq8cG0odgFX21anaUfjmSsdk2AD5tqM5zZq0ttpo28WsYkaLML2Vd/uB4Hll3a6iDE0sG9NgIDlu8i9Y7JU0yl/CZa46Btd6dx5R9+qzzzaNXk2P1zRFRSvvfvrJKMNTvMsyQEmZpVfHtBhuA6eLcVjLAlx7UanmWRKYMtG5DBrMUCrA3s1O3eyPpAiRMdXihLOGewUbUT0Q5JlI/8/D+EGY1ViMc0vQF6oEyf0+wiD7uLVbXQxyWWcj7Nj/9vCS79B4ij0xxhJ56PC6nZZvhEXVkCebZiR9h47kNKJT6EkHIJ8KsnuOMeXt3UoorX2NXvVx5hL2QbGFR1zzJhnfHxPLRqNuwYR17jrXv18JuQ81rGhCds5wNWhysAUJ7r2iega0/AfLYjMmCv/iL1ifQcUlmakKk9amCLk3fMqF/QI91dj3xqI+KmWlbBH8Hixy2aMHzWhvQrzUlepHoIDqSEm4HEYyr2Ye17vBJMScBBx24kXDdJokLu49s8ICFDeyyxfkC89mpJx8K9M+9f8pOxeEkm4OxR6tDZ9fmNZFCbDP7nHCZVZzFMcCTBaxMNkTii728RJjFcRR+62j/CzNBg8fvnx2GN+lOx+XtWAZsaruahZnQ3uvVq6NT17tBHnVkt9ZJRe63E/VXWuxuxWqvVqAqagjo1qZqfwCqFu5P+gn5Ssb3kTDUHwty6NmCosnlOBfgWzBbARKQ86CtUxt6FRaxSl6Iz2HZULUPQg21XC1HTWF8AQBB9brPNDtP+MuUm8yfOpTWjvVpVRTTQ3E9keTwLNr1ITlMt0M4VLPGvOHCPOnZrrU/wuCZfB/bHdebjpBoWYYLdzWDhaJHeGLHd48weS/Tti2+24kqVgrFB7P9CtD4MGRiQCf01FbUHNNsd2ce1KRn72kDHC9CSnzgDP+a66xLCgBZ4wRkT0MCGJK87VzeIHPjR2mp7mw8BAIaxKV+37x7gDv1C1VFJO38fRS4WGxqiH9gFHfcMOFTFVJ8bTi236qPSSXIz8HuqxW2eC9LL0sfPvR4ima1x5m9tyV3pHHy8JFcBZTfaKaipsckJJEKByRlWfUwa4eRp7eeioXFdQu54psDTLVtWHh9GPsix28YmXkP30+H2TtTXtavDggY4krc8ZopOdNBznbdmqAxaU3hGVzDnLIQizSvpXiAAwl0ajZbkocPyzwlp6R7xBJyOgVxZrsmNLfGbK4QHnATe+84sCJLbl3Jn/fYeDY5JxLxoXQen5R9GoKiFc6bRge3WlQqlis1fhvH5CGaXV04pj6UJDBxtPGt7/l8FtWcXv1OCgTbY5ayznu/EoyUnD/wjk4iZLa30GVqCESb2lxgYp2Aahl/YXjIwJfaJFRKLfmCh813JHRkWiRejniHWEEpjjNn0jiwVoSpSndBMatHxXGuRoCy6/OyeYUYODZqmyBxwl2OzQg5DUtSyXv+2IuAEa+wek9GtA70sVoS3vICyWitwKOXujzmsWVolsucPFwiZyDJ08SJt+Mr4NCzJhVPKVcj9eAmbwh1aU3Qqzu+u/YI8va2DnlFXdVZAtCSNbRvp31k2k58wTUQWGS7XsTFMdJTE86ajcOIjwNF3vYVBtt9uQ3HnlTUVNFIEHLbFib2LXjptXAE3fDzTTDqjzVBChVU2NWlL/RpNikVgV4XHbwyWW2dm4W1Sp89XPmGs86Zoyd5TvLKMTh+beJadNuGTWsmkfS41XoK2QjgFMpYbBV4xm5/WhwkLRGzfd3r5qb+EHCAm5YBuy6rtYACva9ilAEyRm1+Ql60hF+kyaQKStdnZJiQncq9w5ljp4ZQXhxxqNL5Fsjd86k3oRUWnbu4wQ1u27xx/Ac8FWaGnYjb0q51Y5zaGvJW6q+Y5gXHc7B86F5ICkwSFivWI2Em00UIdGu8tveas9ibIuCkzBDJVo52wyGXrODEFoZ6BbeVEdofWf7ORcD8dFAapL8GwBi2L9BjuNmurRrSiylqt4DPkJTksiMCdnkyDKaAt/vHT5VOqeKlJMBrGv9xYr1Xmiaba8BAHVAY8d0KxWY2C4bfWQT/+svhwgiSnYe68uqt0AO2V5+AQ5FS5oUBhNJCVtBRE2RUop9aEUHAlehljTuhgDbCNr4DU9m82ansYaHlZAfzgJovrR6JtfcEuFRjQY+7ZJ07kIO57sdKqna78d38JPT5R3cGeSApT9NcM0R8pK462Pxp1CV2lCV/mr9JSxrr85Few0LLH3QSpBzZ8t+BxwiRFT7y/HnUURB/5eDzDNgN3ZzLO9gePlX9dP5QvSO4nbB3RlbQnwT9KKqWfN5hzNWjHGaFRpxAQUPELNt81uU+nbY+a8oH8pkdVXKbnJetlWs7kfZYfuFkbSihl4s7iBEgqcDsJ9ZuNRaeEiiQLI8XUrwFYOuZGGJqaLq0xSDjpVlYfo0i8mV/js03ZYVAntccx694TIzqzwdY+yf5Hylcmobk67kPQlfX7Bw3uBu+A4GJ4EEZbKsXIFWWEeH72dWq5+8Iqt2FZtzo70L9W07DDQ9+Vs6GMvFCEJkmATCfgd8ZatVWJQTCKLEuFNXcj2dJOXNMzYK0w+fPsH3n03lFXvd75LhsT0tcXlkRoaV4pKyEbX/RAmp91JmqGpmVGL5PBsTisTPLd3hJw/fT7QIMTM0vPb+3ftsWx5R85ZH2+1dlqah7X6wy7IeF6FA1EDSF0oad7r1nX+wMDYozUIl8M+GmiC/+RpBLewqbHZJI7g9ijpAiVnoCZpQkncIBzWMZ96zeueFo95drbfPsrNeZG9t1KQ+kBqEVkWg0prR2iT+pXpAl631DdLJIFmb4tRPGUk6MZguZdyxngr1jMUlJTITBJYj+ywXYjx4mbQO+X/6gKtQyWXwgwqfkYAs0yQ55TZOQKVFqRD8a/ghUJGSs2oFEkP3HqvQYYgOjXa9oZOcIj0OiPbPH8vqixyP50uVvT7Lexni14DrP2APaYOqzdKjJHiFmFxJeZ21NgKaCnR19fZ22Iru39Vb7oMlI5icNqqHsYORYj5t3INvXI0a3FZjt6hSU49UB7SnoC7kp7Wrc/zlk0DwVSJzBWtYlSme04fZBrqxrEEUIHZrFTtcugipGc7BSCU7FpI9g0/UZz6ay2ZCZJ8eSYdvsWLespN+rYMw2zBbUEhuGfQKpK6Xf/XvxhfTGyuuEU+7sDOB++v6MmBT4AgNIfY/L/8Cz8Yz+K6JnzcU+x2cRa/1CD87bRIsGEw9glR37gSqWSLVTGgk7p9khYAgVpi8ETlnaz9MIj4K+GqeRg1x+5RCEnsMfini+3UhDOYqSp9B6elMOin1IVxYfEd0ouu4lko6QC4XOc+gFsPfkjvPoRBz07UwMz7dK9E899rgnuhJos4hxcS6om2yieboXeHkpAjH4wmnL+YNVuHwqSE5MwUeY/RVv5h7+aCk6b567flKbyw7sTQRYVql2cCtq0FzywDXygdpRIpXNagZxpc9XvEhQ/V1SzS0dvchlRU3zwQpOfD6lLdm66t5tRSbaDH3cG0O4ovUj/TZBO2j2PxsyPJ4j4VW4GHkAZIafIgD/9YlwPDx+1N0WnnbKPzPF5uCmXFlYkiuGvtoxxyxCR2IWIL0Vbpckl0bIXk/UFggZ7SQkDWBIC7OHg36R0PvcOVp1YalBOkxgRRWu9RKRAaAOz9sZimOUHwQ2TLOHAdhJZKtz884gNNkhwDqeNu9NuMYFjdyf51UADyPfCP5PONEQ9b/lgZOUv6j8d108ce3Z6p6f969zao9gxaeLojhJOJCOejzp3x+JZ3fgQ2sqklu4BMVMckxo9RW25abxfwRLBjD5GfzerPwOI1MtFMkLkSKPSGPDKUKEpWciIt+/DeffHhsDvMXAxw/ohLYG7Jd5C3MFiR3aOk2nFiRmljrKiP9eiO5s4y1lmyAeF30WZcDkPhqAR8m0GJ07AJSOxJ/CrOqkz2qSEPcDJYDr3lxHNm5NZ0i+/1TcQH2SbJturSTQ4sBHLgtvQUavYyfVZkgh5pLpPFsfdDjI9O3BiNt8gwUYwf0LrdQIwA4/ol9MIyIO13GGuUBuhst83Zogk4rGKQII9rErYNH4gDlLiJbSCqKZkK0zZoaV7rEPqxYnucp8BR0lyNiLENefOTSRuYk8CHywfq6nK4IFpf/hxTX9XaSsLMhwo3a7vfoAddCH+6qiVuodyQJOQK+ZTDR7xM8eKjWB7E01ndM6GMk21reFUphqSEPjMNKt10xYvLbaIkikvyKNBEim16UyM8zfaBxmPtjIBMSxB1BTcO1EIS2cu/6mkgXi4Ms57OEgI46ACXwJsOAjWe9ABJGq2LIMtUrrIvdIGjzApVm9bpWPs146aocJPDhc8W+qa5VhlxtPgfzpIHVYyRfbarxKJ3pCvaRlCuSWSan7Oxdubdy5qVmbKXL3IabjyhS+XCl2ji46ILNYnMn4PVPOBUrWtrF/SxiHE/Rb1+Ca2tF/p2HVHtWN9mTuKKqelb96l+1/j9DQQ0Wv8kND9gViov3WLdzdUvpueC+GPFZyNDYbQH9sHs2NXCzWninHOiS15DqzDyBfek9bSCVICToPGi5VxSEW8VExZ2+LiTPqnwULT5dNAGGtNa//ejYWL5eqUufTpybiDzYyhXYZpBNfaAVum/aKyW8aod5bBkNgor98EJKK728/gp9dg3NNEgYl67QOIZI62wUqSmyIvbRYJG8lWGERpsHBxe639um1YOs1cFQD8PHPjfgRCzDTUecV+5HLsFU25zbXwfusclOS8CZ6N0IFCusA+uB8mJRyL+Xx4AZC7+T+GOrDLLW7RBRCN/2slduZ3sJ3ybHeEKy7E8x2B49dUAnFzfV/V3t7VWfxD6EtIJL9ASJWZ63398Ubg8I915zJRPHwO8I8DgoLThD7Y0VHulmTb974laf1z3kwqzbIOs0w77XRqccnlSDstfdp6clC/1xjtEwUL74+OrBiNKZU3dXTegYWsoajepZgqjcDxGwh5pc2zRGrGoNT9Sv2F0i3H0r/I5Hvg9x3mF/CtC+ysMlMCXboGyd2eTbNG8mlBh7nSM9+EpyGV3sP9l7N5bFZE+4CN41au/3W64bwPw9LnfOJUI6YqKxQpief31Gs8j1mjj6b4pIWP4pRLgWuNlN8MIRRQFr+KF8YLQ/FYyVLYJtmGyCaDbOj6TsTep3Av3Hej/TBVrYTjZ25wWPlwicEqCdJCC0GtB72jsIeNEVqdbWlDNjovkS5PNc6iCPNja1CvvuIQg3ceSpxQi7Mj0WqfcOWQk2h7Mujry1RzKOKuI/cD/S/jEbng5PLnKwImbyt6Ib0+77riXeosN8vTLPuGUXkoEKC0Axevslc71iDMpjauxlgVQH+J58x7skWgIq5UmKieqFnEoxibiEvH7bFnYFyGygglEU2QXVvgXeeYzCAVfIuWPlQUqGnuonwT2InLsH1TxZBioEeJ8+/7sbZtrJ9hubxSHgnHv3TjL3cZNpRTfybu42ObE4TXzoS8UQe/c8dhps0sRm3lx+b+Xf3OAqU53YmNkPZ7UEVjiH6cJ98M7SGg8FgVGiDQA+vx57uHcHyVXw72WLRxbGxKYPvbHqhQ2OP/1cQdIAnE4SeeZZZCtqsWHQXmlDXT5u58/yYSfB+hd8fvA/IefKcHZOc9l9rLf0S4xuUr/nSh8Q59/Uo5dTZxoLsmW0vCCqw7FPgQz5oK99TOAOdxTOC8VCwmdJou73j/bMKUZB54x4pxSfP8rAo+jF5Sae04fU+UR+2Akh1y41kF8wPiqksEITpMOGolhE9pqqWRiXthP0EvzqWBxp/+XU6ge0WezJhtcNOsDnGTDEBA2cPcgp3tGJDpbamCmqF5ItPMRYmDpQKXEp1E/76Zn8N+ILUUYRolJpwuhVwopoerZ2jEs1ywFsAMfcpFEq4eiw7VZf0JdMiLdpCPz5YfwWXYA0BfuBETUMG4VZ0ZuRZVS9ixlYJLTSLBtprgvwIe1ve+B6mindoRtJRucxPizM7nR0V4gjeNQLznW61dS5MlWiwsNuPq/+Z+8XUsoVyvkuP+7zptC0KOldKl1o0YSooHx9WRKx8H5HOgCEfzCuwFXZoPkNmZ7eGf/pJKWfmepwj37K74A0ERhdifdV76Ubj78RRLTkkrYc5LTZF6AfD6NcoWqpCRN7rVUlbP8H/icp2jt647jbI1Cyfo1cwkq3VR/FJPYr7Eo0hs6vl/3fENtDB3u5AKZYe9heAXK82DEtg4VsoSiHoByE76TtKDIv9vWvZi+nNE1wP5kH+wDnGA5XjwvWdNUqTKGc600SDkVIBRtKV4Qk1y1N3xYlkjZgGoe3HXMlH0/Sx2Kx3cX5+N3n6t8/qd/SxZ4G6hmTmDeIMfniWdcoHR7GKnuTJgKQgCsC16WjhXD0337BhuuLsI96DAXiYTwf9Snjk+CvFtTtb4Tnyem4opN+KSiPzK+JMikzLCi+DJp6AbgxaR1QRk0Z2tm0tC3BeVo0WZtO/FNnOK8CDHCsc6l/UPQqa+R7l3xQGUQdlvw4jcioC6QQJ17qEPQXdMOU0DUooRoLueswnl8FJuVWSPrDrI1+yq5Qbr3BNgvhk6+FhmbEnM/OPOkdiwuPkwk5YwT2nXUrfRC7/p5KYsWU5idcJ/OC1TV1hSsEp/8yyIbgCYLWoC7grtrOSNRqh9S/1M7idMzW6mEJBQOyuEikI5A+SSCatbrG3a0GFhHxVDzdTtOa/TIH7toOa9rVPRMn5JhvMy83agFjfrpihw/6FQgpXKUP6gAB+wvW8wamvyhUU0XPzBLHdfjFcPZAhFrfdgdXFlFOvwSoiVsYerCp322f674Ueysv3B/DpTeAfcx6xRs8bbEx2BY3v9lkvi6/m2sFXSxT5t5Ge93CzUszQDbQwtABLSid6czaFOuPUbG3+2t0lmewxnc+VxrIK7BABRPKTw34j53OxxTF3fw42OwB3Q9qiZhTvsd6m0r8L5MEVUPllqcXRFVIMAWeKZ/vj5gMNjwGtjV8RWHJg96TcjCkKumgxaGGAW1Q+DkGROswNGbZ8oAEhdUIJ6KBp6V1Dgx1LQ/PLSdOHdRZUWJlr4ghga6+kVEcF7f4grdu6G6ALh+MjK8cJrx0vIXVobSkKS2WRnJOqD34l2DKf4KJqh8tcLkSWnDssCECk6E8MeRNGeL92fKldrLmNETXvZ0kZWQMR1VXSyljRcJ9iCApnjJ3UiudFEhPoO3yhn5kSsykHV5s2mwwbp8N+QgUCBDbbQWNPX3XuBRm3pnOmxjj0RBPUyuk3K7F4wWmkGD8W1h1v/+leckfGPmwMwDdYnqHUwVL0zoz21jxksOws5mgIroJYtdUk4CX4Tjfv0pQ1NHX/cg8iQA+/TuoHC7MMa421JjtBvFnyOPTcpch2/N1bshV8qRH88G74b9BfSilNPOnZZQSDSwYxiA0tudfLL6UwlC7GxxVw54A0pVSCKeNdU6hSei1K8mcFOCuOFhOKia8zeDnt3aCAAYu6hvqAotvLPzIXcSh7QEERAGjYPJEgV2yFSet0lWGcnkXUmE/bcUMDdbWHsbPj1/3FKzM56Mihv038KpzpoA+9Dw9B/0eRAVHO1cE2CxQ0JuPu515GT+gI+bBOXhlBNtNYQ3qguLaYd/UrzTcHbbLfWwe8wrRGNnXV+iOj2hB/+BLGB1DFKd9DFuqm5MQCdD3pkx88IGolTzSjelNtwtM3Wc0U1czqwEku15/WAwI+MOmedk23p73p2MItAwsg18qToAGUHy2iId5C6cL+NCg89g5k6O13cHHSIe2pKs5e5zTfjVpMgGuElb5/ZnYmMrKyVJH//d48mcbRXQzk4CZFiDRPMPegYX9BDsodiEGMH1nmgXbbDCDkwqXUptJTa9grQdB60zeQHKlJASS7tlxD1o1KICFhO4Eg/aCo7keGS1uFMR2AdLGEcTMuzob/FElDZO8WkBR0WmLOapzJevnF5HqEkBLmPiAUOR8AkWTUobcauW392xrSi4ffAmfLUpBdVNNxDnM1qLyIMf5prn+KT1tbpMbcozFIWIdoHxQjKPKXPd5hUoO6YR/o/joqyrcxNYcKpbX1q1Gkbgp309/2FkD5QC/HholFpFFuXbBauPH2pJOV1994HtwgJhfGygR/HpGTN1z/7WWQN9eAKF3eINUqKphTwCXDWOEaKuzF/0iApYnkGyU29cKz7nQBWZR5qBt/qSv1BvGcGbXXebGZeaq0bFpkXD6EoM8RSehPl1PLIT7aa/nd8PzFLntSZzB6jSDgl2bf3fg8HBGWuVwmxohDv4PX4o82t9N60OTUBRbyv1VcJIcz1AuwXnEnLSSpsI1FJsRQgOw0ejXRe00epyfgbk6RGTMGuogTlK83Dy9bOfLqAy4WF3J3oBYOq9yQ1QnIBGU9Vs70Mh/m05erxdfHzvkU0o0Wer7/D78FBjr7cKM9D40n0dydO0AVlb/dAMCyy6IouyXP0cz6+qiopYL/kqVs3Y+zP8vO/CsKe3bYG/s91B+ghLn20XxQCqsxNP0BEk+FgEZdN9xGy5xhA5yRQql3RkU0K5uZsEgAEF6qCvsGAvoSkCrLL6jTD0XaF1VcK0/imn0qFuMnh7pw84wggR4GUFUiVSmrkbhTddVv11PmCpDpGc1chSRPajYPJbBz/0VzNphskToNCkTTaSNAg0ecfCjQIo7da53/P2asbY5Gd0o9SalUkAGr4kmF50jKv5Tb/W530dCHNCupYPQ8qhz6M8YzVuW/hrdWgyvWEh6YU4b4xKGRMFLZjBn3ffsQVVmAv6BPhHvuHmPrZWRjYRbFV30Ims4nL2kpeP4IKsyGopXE9iMynWnngk+FruVOJHljYgnEZWcEIiBNKkXylv26NJjwmk4UjsIZXJPn+MYqpauw7Ck1bbCKLYBGwERn+Df4A8YKu3N5efhcTM8wVPbnGg3XvccyflVZDEECV3sL1tFkYirC2FjwMmjPwru9Ucb5fYuaeCaRNdcLeSM/6jfma66NPdSGy26BPD8tbwQZ+QhdQdXy8d5Xxrwf27YCwaqHVp+uYPYEkMtrU6JZX2PkoZhvctXVpGbSv4t0ns80pNbvtGxbm6bv7BDXnU+9Gl37yL/cckXvJmafdBsr11UTKBdfatlLD0VtEbX+Li6vkZCm3qS7IzNo/z/1C8iJiibVGf60RHW33sf1OQ28lvX4hHKzQLqUKkjDCYU5ukDBiXSCF+FPb5OoOW8Bforl6/btl20h3pYrTZTCZ4k/trbgNGdOnhGz2msZk0+PDIoNBJqgLYUw+o4WLzpCAAgXBcDGaulrTM1dbaOn1w6bZeUXzpKWqtjRi61+UeqVC08q9qdGY5fhJQyM3IWdlFis7X161MzZXn7s1FxOy2rpBpRmFAT9XxDuaP+jrsMNXRGdHPLrJ54u7DBXYwg9u+eA1GpU/h1jARH40iw4vxZmOZCbXag4Fbcirh3b4tcjQ+/3lwaOpRyAegTKkF8a4ON4zMC95tMMZXegRfyeo6yMXZEYwIOe06kukifmTFnZGETgxd7adBDuBgUz1kLznxc+Hl/21iQO39AT4DXwmo75iMgofRI0hwmbysPTN7Br16g8X8nezYg8GU694nCy1z2xuqOlF2tInS/UG9QBfysm7LVUAoCAdWO11SglAW9cpGE+0/+FT0bouinAo2+LrroZ+QlvGIl0shV57/DTUyKH2/vNBo9ssAu/OIpankNJP35Q/7OhAsG6EPzmG1+0wRV00pzJ5QMbRBADL6iBng1ekbT7lfK5Zat4tzK/EtDcMM0prfzQtvLk4sFy6mr2cKiy6xSkpIalpaz0w3P4HAYGBlybQb+kJTtJAm71cIWXGUV36VVgN0KbFtVqCAPXDlQLsS8KWt9WFfZgE5IPquxKRCbwdJ5a8ZIkHRjK/nLwZbrkbTfrKoiaWi7uY9L3Kh9b7k3+QtvGk72R9cZSVU4f3MwWI30xs67i82csL4UD/nwMA5xGSj/AYJr95bELp/YsaxKAhZ4KAiPj6ZNvDl65u/J3zY3NYz4zqgYM0SxvOBaJ9yse2XBUtS/gZf2muAj06/9T6SA1t9uEf5v5PmI0GEjlLIVbjjAa61uQ7o9XQWUFRcCtv7ty6GWh5FhQOvYDrsdmLjVTyFC2WUaYMivSatQSoM/htrNx9OVsPdM+po9AMLL2WAVGyc2oDDu9cIQYgMrU3917yu5dg6jeluEZ6mPKwOHzOcgzHnYik/94UEXdvJyn0Q/2R4qqdqb4GMM3P2YiujanxnepsezqY6ANTWjJOuotN8lZI0Gi5m+YTg054vBDB2a6OLjsiyxBAnOA2DZFAgly7U9nukH7QlUvRMvyQOxbd54XE0DmJbQsPRhfYgZ4qiGtGLAmPRyC+3oQeCFJmGf9S15PGW0WWUfTscyThQLwiOErqp1KaaV+H0ijFGeGjOia54GQS3JSTbSmTqEkrlL18xIBpK/cA5taea0bESFKluGmylrwZmH83dE0RQapFQFWS9HPSu+9Qye7ly3pMGzqysEc5pg6KeKZH9+9rVFWrkI3o8AgrEAsq7odPXxP7zn4HDgC75Pv/ktqUoQ+DzrCIQU9+AljMyNVVffQLbppgFtimwO7i7Zbu1XYSb5iI77l35z7LymFFhGENcR+hlNI2quMK41+glC2Tm38AuT86GoiwH9PnnacB0dIaKvdh66O6HfJgxfkljunn5XgJ9hj5MLAlQFJjcoj8shVZAEY9aJcMc2XyhgYxQqY50kx0L626srA8wu60QgMI3mEH2vq0nbqmbRtY7kNOB4+ltvWoCVKtx05NC1gysG/Npr1bbcBwZ4zacUNyyIppTzQCs19fPQ65E2UJg/OlWHeF5LkjV5+eqsYt5CHtu56x8mj3p8uESGlJgeIeq5cKDtQhs9eEhU34n2DoY9n9j7FsJzm2mN0kMwSir0D4iuFs8oZCedzLlYXgDaQhrqLv8YfOffm28IpZLrvpVDBnXO1sGgeyKF5QwvWnja0vgTfnu6DuzR1o1Q2Vuu/NkilTObVCSVd3inFsGcsm7+EiIFX19uKidm9m8pHXeRhxR+8hDJvimUdfzm9yrjZ7LGQbQB43ZcZbEs9pVraG6r95Mqv9kTQpLGJLzE6+RLCV+jvE6kLi0aTo6P5vWHhdjHbZjJN87QkJnDgAw/9ve5UOwXvviGvOSgk607TwmXk9Mtn2/rSEshbl3MuqGXX0wxqcJodIzzxYFRHtwI1c0VjOqNOacBMlrmpVjTaKKK0mdcxki/HpWgWMZWoNwD2QJOKP2CQPtW3Um54FtuFlG2K2fCZQjlPx2p5vfKkorV92o3mg4pg043zCiTW5HarzqztKmTed1//oNazmvWTJ87nD6s+OECWtpmRnYdVduqWY6MBUO546Gh3TS85aSmcKcTYS+3/AFEvOs9yHLfYSotIxxvGSHi2Z0AYAjgTOVFnq1ngMVqI6frSDlpwNpNxJjVBdATSULY7GijCgW/t63ODCeg9xADw9D6CclDXM2DDPpK2Vu7AUG5QuB8crjSmM2bYFJdAIZXOfmfnzryrFECWE8po/AgvD/DvP8SSiiUZdA2jrPi2OV+zzKOR8U3/BNKObZnIWWX4hAhMBtd0CjmpbPqWVuRdCtyQ5R0f+BaStzo/Gju/jyi5qsf/8iNsbFUsau7Tv8Vl8woCCWNqm9Me86AtcOZjCEPpVmZbJtai/n8/+KJOpRktjhp82PUMydRwZ7CAh/jkfWRfe3ujBBb6USOBZDgCzMb/Lbwp/4d0N2fHHZTb3sqygsZD3PFOAOAxfY+jxFYQU/m8dgn2NkfZ4suM++E8s7tqmk8CEUZAj2Mj6UD6QUuSpnzG3zEn2ypGZL5Rw5PuxHAOZmfTX8nj5O2PtVki5u6GCSaeQ1AGYHruwpTsx9/JqFlrXLmrt+BVLcIbhKaRQhvntM4icbwAPHA2XCIW/aAy+ypWUl7tAEB/ErUEA8aFKl5wgG2GUI0kutAPpeCp0Pe/hgl+I5Kk2XerFfBcEo1D2/F6LmOPCLTTRuHsf0WfamVzgtO6/B5eqgAD7YqD9awyf30Bt8hqkmu6guB9kOSitK5GbxoZWxQ1hX/e4P214jPSampHwTATbt2ewNwBJVV3tY/P5BITyPmYxdqKMLqeSasAK8ipl9lJQBy0oEgbCXZ6u13eXHGCuarP5oRBy4MMVSKRhQzaeAPeg05GhPE0Hrlu+TIpCWsLzd13T/5J0ppGohSZ2PGdPpt45ulw8VaxJ8atgcHvahRfXFN/xebmUE85z/wd9fbgrB6wcRSNtJVzXiCbUBRY2Kjk9VBQiD6TVKF2ulhdyD6tOyFon7noyic4tspXGL0U4mEirLAnDbEIzMGqqk4xr8+7rz01JdDjxJ1mXyUKgCcETPfXNXIIGqUAPJOuL+eoFIYVD8OEnhYuKg9o262xlQyVjU2HOPuB/lGCCfRhImll1CMv8jxLs51e5+hymWDziYgDghcVINQsbXX5TUiNbQj7eWbvrWEsOf2pQ5gSjOba155ICsDVIKtxAkC+10Dd2zHZiGYq9vqGbZ8TCbZZXWBlPIqq0lO2Y/E6IQKYDmlvZpHP50gxQLWqrB8FnByGyCUc9vNdVrnPdYuAsfQR/DxSVuD7483qjlUGqzhxMvRgDRDwNSQgDj2w6siww1Nxpz2KPu9hRQ+nd4ihFrLxTaapTF1PfUq1Tr7i05383INIVvG9JlpvCWlzT7aLDtxfKAhBI/0p09UZ3WpnQ3BY1bd9XuDu9KKbMr6FeEIUYOA3Vdp1aBNAFHyQmMhPtnHaDVuXGjywbss0WVrLn0CLmtsB477CkTSF8CKI4YfmYyJKBlJoVB30r5V0gQuQ0NUeyTgHCpegm03kmmsAV1xjar+WKDBhIbIOlB4J8wL/1pQAgIWfuFlQDdSRtQ3qZS4Sz+4ViAH5XnAr0lGDXoZ9QwyB1Duij1sODcTZvvlgDLefsbM60zauVX3hAHwU2YUluU4oHY+38HXG8VWf5HokWwdYAsdu3I7jgQJemjSvF+PKEjc9Gk/GyYNS5j6oLcIvw2nk4l8tnaX0+bjvkp0XHj4sYpbaYZEKkbSazLs1UhQ2cHQyjQVtqCuNpkzSAvFGuSktWshe89BIPpMrJgSrlSao7Kq0yFINibyGwq1Gl9fbYrmV7CWvmx+BHH4cdmfQ9emjeFFHJyZ05aW9WwyTGcS4QuE02V4ehnORY8msDasm/UJmTwtfGAbHngQmdaGKj4mNeDdY01SEkM/dSXjlC0Zu4CCSbm7s74QRWsluUZHAz/JK9wyUCAMb7eyz+p//yWrnGnfp3QB6QT6nTMYmUToX2aqnFhwBjIBl3Afq3ur7Xz8bNHQEnEZajgCa/QxTMglFb5C8zruvUEqA10FkNbDtgTTKs0pfhLkYVUzqPSe/yhreIICymWbRkfIEKzyR3bvTeExA0NuGjd/G9VMS+qc6udrKpNT/vwQtPMS5KtVlroIzdEyqE5pbX4v+/xrIJeIwhr2OpbJwmr8HjS08xbkmYH3/dyHeAEAxznaEQxwA72MXarbZCUgdY9JzJ8+VzePKjbCSgtclJ5Py0qrdkPv+INPEKUY6S0fmgBXLWdhuWdOoZ4JHS7GPUd/rvmXMUsdP6j3gBFUJZBjT8OU9ZpXCc7V6WozEvoxymApmu1ybUOmgAV6fJPJx+Qfo4ddafs7UiWUtnHEsl0XAgvETJnADkZ+AOmSO/5I+nHDs7wyAX0tOyg6dTalNHE4WANebeUu/nAZwCPmZiMzeqLv55ZmiFeAamOaA6LvigZcBZBIO15HYVzDvgjIrGYVrDhAz/+P2bKLvD4J6jNkCY/dzfkeJ+zYq7VguY+54LfFxsAUb3c0OpnUdD0YsAhPMAVNSs7Zy0uCyg+vqMs3fcc5I/VL2U/qgSu/nukQtORr5wWeS6VklfLtHW6cBMkw/ghvdYj46NVhfhIwpGyC2vkFZGY8e5S1W1BYcqtshlVl2+hEFt8O+Ur++9qJZnw6UKeBxKVBgbbfKxW+r1S/zCzVhQVpjnP8VYJv+m3nrBfYKsC4saMUvGEigWdVGxeI0hapmDHXFEu/ivKxXkvjUL1snr3lVgWs3UtUjCNIh56LWMwxPhd9n2rGj8vsj393a5lMHuqnaJLd+g1V0hfZUCaNOK3LVgihZDxd1plmq2B5b2lbBWkkpzTyJujHeQaydAHTuhszAzukCmjV7q/Q5XDs3Eczumbc1DGg5c+pWB400JYngpYaBZzm8+A3i4XRw+f1FDLJk9XETzi/POthZzyqT2cjuktdoNal4oOIsvl1MGLPqTh1cb/aeQGfXwa2xSsjmJJ602+oP2odYRfNUjHpmcgt736e656AjECJv8N6UfVKk4mKft4YqPykC7lVkjuCEfG4H5zPsoSXkh5fuESymyl+GHklGuI2AEaPmc4h2HHnmY5SJ5+9v/kVEOHTHg1Ek0mslzi6b3DMPaaC3ib8Xio0Y2wgwRhVlyeLdpPNg0y1VCJePL5/O94KNbK8LAVRr177G6W1i1ZYtS49xOyWbZ1HcouR1znNaTHX7Dc4vBHaetCqtAkVmfGPAJPuRfJnNCrBtRZum1eg4xjupRCxNi50Ahji0fumYrX3sgGEH/Ug1UDzbgpVQp0AtL+i4nbLXFnro+LZlBMy00ohsP2x2VYddfoJA7qCnvVjoagDjOINXFpnE5NYFf+0TT/kBwZHd4DCGg97R9NJ0p/G1VPjj2wRYXTgHo/c2B20sVpolTqP2hRzigUcZ+mfxKZCcpG+FxDX0VgqPRasW9KCxzgzeQmuzaFy9VXpyH6BW+Fay4N38ZK0GoljvyGbN9iUqX/YlPofYk11X2om3PmjeyZ20C0CL84ZeEB2F4T/b41VVX5whKSQlJOHrgtTuCpl592+WOBB85nc7brAKnSjCygxWU78Ly9iWbcvxXh1qoxbNuUDuvEEvdBaCWiy5FISagkg5neb1jGTQg0rg+kKfYOgYB2T46/OMo/XCxrEsMLAuzzE1Lz3ed8MpF1j2cbuAwI8aWamP/q/03PeVpGfUFCn4KrK3JgzG5q9HFMGw7QWhEL2dMlImNNySUpkDFdr7AdfRUHjsYb0NJEIEek+8FxsZzT+Paqqv3e3J82DfCddwpQyG/k9m38CXeHV4dT7Lm8joLQaqXGT17u2EKA9XUO5v6t7Yp/5tv/QVWqxqnRYlPB/DTropG2K83PY2AGIFZs4QWtAxEu9b9++0+gNOIQEA2ukArSwK08QHSdcHnWhQHnflSjDf1GBdOaIWFb70fXLCrCQp2Lni5ylhGWs/SqgzHAs6acsIqDwa7x+m7UTkkfOIRbjtUvyzwl45en5JbuaJAnQTNL4CxgaUpEXRa7C1NvDArGz/9+bvZ/XOfRuMt7ZKSZ6g0BdnRCvbKp4ZejdQRMWzpmIhBcz6eRIC4lWl4LFnNmjXM4QnniBgZGTH8MohfXD2KmyBVUWeIwlLjzPwNWApYG/1CmH9cu1Nbbrt/EM4zoPQiV1uw5Do1NfbJmRwzT7/8PIIqYUKxWAvSzWHh7ueqTBMfXbJ2aS6oKYJx9uFajPceOBAZXlD0zRqZ+TC/0UDLt4fCnDY6OFgrauy6sBKbk0FnLk4zFbBUYz0lgya0TdobIGjBy6w0AFN/7NfRaCc0Vrmx7+5l9CeKQ6pxQCzQHXW5ml1Bwzi5q+DHx71xjF2hQKR5xg0pKro/svbJeKSvSuTIZZzQj1e3Pxc4RWYWqgTuzEXAmpoFT5v4Puog69zwhQs5iQcLKgJaJIX9tAg2ELFCzI0/aKYevdhqutpgwyYODOMi1FXw6A+axSxVlXiq7OO3Xk1GVPjT1f5p67R4wbANoKgGj6U1JhOue1d3FBF3cmBBMHW0DkHQILk9tLIrSo2VIsdgujI+VjLghZR6+oA0z7f/ZC8hpgBFSbhh+wBBdIkgty0nAAZQV33uxPdwNHPtkD99hKzsu+nAn824ZnM5DIY/XzZtr6Qs29iHvyQWguN4QTCa0/2PHVVmWbxwuu7Ea2nTb3HYma1wQlNCqnjfMNRimKGlk2DYxme0Bo15VYwMmN6CEIAK2WX/8tocOaJz206kLOiPswyt56uTeJjtCDgrdJ89EXU4pft7HCNX23fsOLkopAhi09UTKue5OYxAaXQYlRsrBTjM6KH07uOhVY5UHXwbmloB71ciH0QXdE5E0j0ia5foVJI/7fSloTeFVaASw4P8jtsGEAQiR0vOu982aVh8UyJ5jhsG7xfYf1K8sB8p4mbgUYXrcUHUkgp5AA8CuPlRPRJEeEmPCq9mgl8veYCg3U+Bxz4A9T276HoyVGlaF45J09zTwgg592SVyrgRzQCgTtEbzAJKU/GLn/5nvU/EM/042j2wPaE4QJpiJNDfyUZHcgfNhxcnoQ7jC6ZmF0dSuXvsDNsgLc9HO/4E4mhE5y82sjV2v4Y8CO3D2xh8zG3CoC5lvcRzyPAg4gw/hXqNCoTkXYODS5TuficzRIhD/txbQbYrWMZnJKc5Pt6kJOcZc0C7j4V16KlziaZSIgEvBGO9wohr+/kxpm8G4c5zTPnRTAjjY7p2RHDG40sV6mepu9np5s14uWD9Ce7bn/nA33637JVFsmPVUKCJtRZcfjd1rebg7s69TAm1CssGaJmXDZ3uJuKjdaSU0eu7JUifYw3bVS6GH6w2UOgYM03+oK0cUElIVh+rPtClIpZ+xaA/XwVD8h17+FkxFPjtSRu1poLZlLwYcR/97qClD0tQV4t52drL7RU+ma3UB34UUgcV00uJsH8gXze5qGScysmz30h/oD+ZSi2Dl4jwBuOppk3YdQ8HWJN5AYomOza7Ti50kEsfMEJrgcDKAbcUqxkh09uojzREG7J+/3DyY7D4PEOfYHmopaMIMwJ/oeB7PZW5t9aAexWINPn8cTjo7SPi8QTyHgrE0YTV41hiJY6qgke5CR8NByUYGCzjs1XrLfimHsFFegVHtC0TcXfJ5EfUGjpiH/sCISF9TrWBWjNaBXrJM9BJCP7Ywgw0vG9FULHjvAjmVigXoTms8UxmtkwuQosvt5LzUyVPNCAwdHIjOqskdy1mXu4VgyWP5SrfeSbbzD9TXjqGidTaHIw8aIkfmr8Xnc2LN6agC1le5Js3cV1ZRFO8aWKqis9354ArAYt+1zgflfmiFdjSEGFCLXUSpwRT+mkcNpHcV7ngFnX7oSWMq6o+pQFgCGCFWXtH5E23Y8fWZ0F4KfgMiw20JzneSJ42rbkia7Z++tajKSRVmHMx7DJ4L56jr1n2lNMEAgqOJ+DGMHFe+c/5UgtoW6qSfbJUjlFNoURGC3EJOfqQLdhfNzd8cEpYgaIscQVyo/I7mOcmizBullS5LqD0o/ZVXphx9AcXiBE7XdIUUz2Zkx6Ox/AP86v1U26dphV3PPJt7Mr+QsgdAUbafX+RhLWMVcsznK7M9DQqPabAaqzAMyFGUtPoMY93oNH1ZsOEg/9rns4BO9hHg3/Aa+lxK/AJRQQFgxfBvJ37jbMWEr8IOkcIfBKQP7r4emV0hZS93HymesdQtLwYNUllUXykIy4RfRN03I64UsERZE6whfbXhDV8PwjXCAmr1CaP6EViVLTuaovDWv4ee/tN9BU2+prQGrM+C/SjMcfAATQSQmDHaQT1BnZ0OD5IsnfBgJEnrLXR7j1gT1SLrug8L1BIdttvxUd9kPabozxC7c3hzv2/tMP9u+71q149GnGTwbc1P1R8g+B6fWXoWuwIy/cPaXbucK8Af9nMCzwr2syS7OqrZ/bNCvJ5WMQJWEFYso431wh9e80Sx4u6Ns4YGjh8fMcueXqhJhhcMkqvz/iXyREeLNnwy+mF8lb+A/j3qEbZKVg8KlssBqWKNPXE0igTgYOqCMQDfWs2/rEJz2PE6yORTVoN6Cjbh8DScZ3WvTjueWTgqfwUf/g7N3hMmF2lO3eSlSKeHALGZ3AQSp2LlfdUvbdH5c6YodvBpfBEpF28STq8zftfZnHzn0TE0LcdLZCHNxjt9le22ZT7bY6h33TbjcbZTCtzB1aSIBi6+YisTaZ1591XNqyd9jDUfQ6pgwmmrCGhZxu/3yf4BbXUEuSihGf0xfSDwjnSuDoOWXg3fp4ifyX7ebgcGBN2Lhv3gjkOqdp++O4SRBEuGvfty1kNk+luqd3CXlnYNdUnDIwXHJ258JQp66PImly0h1EPqtPkUtpen2S+w+DSFm1pVA/TPtekmFsmZW2okQt+vLmi5uqj4d2y5OBgQRXyqJPf5esI9M5TK0IYAVJqhOyF1LM6mtTQNqTemff1I1U4w6hYB5ABrVPrTyrpUvhilhnHpG2e+aUZYyDDP0VzWsZ3fLKd9S8FUiDibyEpTorYb/hYsInZay7gtCiqfn1tmormwj0xmpBn56+rYKqN20HEcjvEvdubQjtQLtnMyVNvxDSYE0Vicfx/VjgLdzkoF5LZEdeNVxauc4QdoY09ZhmgCVkXaIpVva92KLAbmpQvytKB+vdflTdcKYcXL44R1CPlY1FbldhY54mMAv/rnQIuw6n/zBHE9u2WbP1wrCYhIIAcWkUo8oyW0ZVtL+RrwIohv1CWHaYMHVoQZwxeKrvHGZgm5WLWZkdhafN0rq/bacLoBzES5GOE0r/R7tgT06JJh2ogygv0YmNyXSgl3BjJYxMJXTJ1ZkrlVFugU1jjA+b9JCDT8DXAe2uL0C+piMSyZhhv9xLv79cIund9scB6pkqymGpMMGJElFiNkZ/ZH6MyFyqxR/rDbYVG2uPVuYYo/TysKsEMIvEmCdA1TELL9z9rhI66QcP7N0pHhhM/gLkxsT56BPh+DhE5R8RP2pi59F6nB+D4kEViPu69PDO3J2YENuAj5qKSt8PNfXZZ3tm4x99as6hkfKC8JAeiJy5VRe7rkxlukQE9t+XcWOiMNNJbG7zrSsoQlkC3Gnj5aywR7cy9uCecsLou1uOyjFiWDLtdSgsDPr2gBO+PZ3PDNYagmHYPJz0jHusrTOv1BqjvbaCRebjon3Vv9VD5vzF6VNuf02xwUBHPnnSlLYzGCVUvBfy9yjCjutQFYhHGDJLAFSYowujquYOHmmvhy7qYYs1RWD7vfdsnT0wDXcOve5/4RMbHQ6F0zXizr7u3fKEV2CODzCk0yvZ5yTa4kKJbHdKxZ6InZ0yP5Q4DzMMA2slWQRVnbzRlfyOei06tk55Rz8bK3TLrjBoy4JBvUWsbh9GheOb6FvZgCA1wzy+ljmVGO58+16WNSaSEMo2UuDXO07Moy4W/3eSmtn6BrKTIsshVYzret/YwkIN1DlNm7zLxb93/sYi6wEzWi8gPCzSGgfgKUU57Ok0a1qldtfbr7ARdJHjkONDOciSs2bDHjN30dXqZw05O7vlqUVHS1SE574lGNuQOW16zkRyG1aGpz+q08bhVHXXdIS469yZXbiHd9JbC1jpvaHvz85KpXZVb6XS2B0vc3O0FTr/UMMh8xpIhlR6JVHvswBStyw1WPy4EyWKa7XCaabHV9S7auBzi7XnhO1bPT2evhOU46cz2lU0Kfdsyb/nhyDE8c6DtmOQio4U/nNjamoeDzelp3MFMz8HCmIBHEPWvqv20/biYk+bO6rBLfmpVnloegvNOrfB8q0Rxzz+TzQXSHGtKnrFfDjuXexOA7u7OlYVF4QZL1oWZVk9zB7u7eU38KJZXuWMUNHrV/o55CzsqxykF/58NY3G5Bg3Kpy7tuzDRyWYq/Cz29HGL4DEliD9NCqdrO1yQ5aGXrpRiyXNDPRt4vK1Ejgg	
	END_ENCODED_DATA
	ENCODED_DATA (EncodedType := ADD_ON_INSTRUCTION_DEFINITION,
	              Name := "P_Prompt",
	              Description := "Operator Prompt",
	              Revision := "4.10",
	              RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	              RevisionExtension := ".00 Release",
	              Vendor := "Rockwell Automation",
	              EditedDate := "2019-03-08T17:16:38.033Z",
	              AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis instruction is used to post a prompt (with data, see below)$Nto an operator and accept operator-input data (see below) and$Nconfirmation.$N$NThe configuration data for a set of prompts are stored in a separate$Narray. An array element of prompt configuration data includes:$N$N*  Prompt message displayed to operator (80-character string)$N*  A prompt label (20 characters) for use on prompt list displays$N*  Configuration for FOUR response selections (operator chooses$N   one of the four buttons), each with:$N    - selection label (20 character string)$N    - selection enable$N    - selection default$N*  Configuration for FOUR numeric (REAL) display values, each with:$N    - display value label (20 char)$N    - display value engineering units (8 char)$N    - display value enable$N    - configurable decimal point location$N    - value to display (from configuration or AOI input)$N    - option to scale displayed value$N*  Configuration for FOUR numeric (REAL) operator entries, each with:$N    - numeric entry label (20 char)$N    - numeric entry engineering units (8 char)$N    - entry low and high limits (REAL)$N    - configurable decimal point location$N    - option for entry required or not$N    - if entry not required, option to use minimum or maximum$N       value as entry default$N    - option to require operator verify entered value$N*  Configuration for FOUR string response operator entries, each with:$N    - response label (20 char)$N    - response enable$N    - option for response entry (non-empty string) required$N$NThe prompt response includes the numeric entries, the operator$Nselection (choice among up to four), and the operator response$Nstring entries.  The number entries are also available as 16-$Ncharacter text strings for use in building text for reports, etc.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* No logic changes; corrected parameter / local tag usage or external access.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)$NSee 4.00 Release Notes for details.$N*  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N*  Aligned ready bit naming with command bit names.$N*  Added configurable decimal places for 4 entries and 4 display values$N    to $QPrompts$Q configuration InOut parameter UDT.$N* Operator and Maintenance Commands and Settings are now Local Tags.$N",
	              EncryptionConfig := 9) 
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Req : BOOL (Description := "Input to Enable an Operator Prompt",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 0);
			Inp_Ref : DINT (Description := "Number of Manual Prompt Configuration in the Array to Use",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 0);
			Inp_ScalePct : REAL (Description := "Percent By Which to Scale Configured Numeric Display Values",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+002);
			Inp_Real_0 OF Inp_Real[0] (Description := "Programmatic Real Value to Display (0)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No);
			Inp_Real_1 OF Inp_Real[1] (Description := "Programmatic Real Value to Display (1)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No);
			Inp_Real_2 OF Inp_Real[2] (Description := "Programmatic Real Value to Display (2)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No);
			Inp_Real_3 OF Inp_Real[3] (Description := "Programmatic Real Value to Display (3)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Out_Cfm : BOOL (Description := "Operator Confirmation Output",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_Rdy : BOOL (Description := "1=Prompt is Ready to be Displayed",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Out_Select OF OSet_Select (Description := "Value of Operator Response to Selector",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read/Write);
			Out_Real_0 OF Out_Real[0] (Description := "Real Numeric Value of Operator Entry (0)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Out_Real_1 OF Out_Real[1] (Description := "Real Numeric Value of Operator Entry (1)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Out_Real_2 OF Out_Real[2] (Description := "Real Numeric Value of Operator Entry (2)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Out_Real_3 OF Out_Real[3] (Description := "Real Numeric Value of Operator Entry (3)",
			                      Usage := Output,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Val_Ref : DINT (Description := "Number of Manual Prompt Configuration in the Array Used",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Sts_Alert : BOOL (Description := "Status for Alert Breadcrumb",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_RdyCfm : BOOL (Description := "1=The Prompt is ready to be confirmed (completed)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_RefChg : BOOL (Description := "1=The Inp_Ref Has Changed (Single Scan)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config, see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_PromptCfgSize : BOOL (Description := "1=Error in size of an array in the P_PromptCfg UDT definition",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read Only,
			                             DefaultData := 0);
			Err_RespDataSize : BOOL (Description := "1=Error in size of an array in the P_PromptResp UDT definition",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Err_MsgRef : BOOL (Description := "1=Error in Value of Inp_Ref (past end of prompt array)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Prompts : P_PromptCfg[1] (Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			RespData : P_PromptResp (Description := "Structure to Hold Most Recent Response Data in Character Format",
			                    Usage := InOut,
			                    Required := Yes,
			                    Visible := Yes);
		END_PARAMETERS

		AAkSaz7m63W199Q0sgSEAV2EtaNCfnu/CLucRY+83QtNdLdmqsDLuiXclkzzESYz5BBJqRx/WlJjLJkL/bbfBfGbSh1FBNk9BvfJapFeaNB4XS8R7228yimuNYcoH+EKB2Pwgbh4/xIcM4QEHYY1FIr5SaZhzmIYXnFRDBp07ecnqTloebey3jgx/vEeC7J9+Y8LTLHGmZwbYyL7LWqZo9SIs5Qdv5eLBRCMC/73YbO8H5GKU9YpVUYrta5VUBSEdGqkt//ApTOeu//sorp/FVXrpe7dBVJ+rUy41On6jtrIjpTRD9UQTlSadoPMJcVxlHZkFCKGHAmg4cBNm/ZRL4rcqZDsej9Juoimbeqxi3PjYEcD3BcjTWrLl5M3KW4eknsoGKeKtNUEbglShJFBQ0tpfEjw4LD/Xh0H9Q7lX7FclVidFAjyW9WIPZ24TrRM/SYW1DVoXQeFjaCsxSij5dxkGCLxLR2TJnDzRAhRZiGTxZQ4+13XnNbZE078Jdc/3+pomgFPCBxFdQVbn6Wvs5Zdg/f6YZv0z2NldMIERTixqv3USFYYK84RK/0ZH4cntK+nLH9Wka4kQkuO+9l1C5L4W+xgaP4ROhD0CiRwVco1d4Zx5y418ffmsrd2iQOI5zZfnTAAT8mWEfcFiJx1cNg+2LwfxbKgjfbmmSu51OHVNGHWynmnaUrKsUD7CnPPO181EsqdoWwaGDXLp9Zn7HRtNOiODAh4UkAPaij90l+CQ1gnuVZcc+zWkWHdbq77NvNXX68AwzGj+LEp5dFn0443U/I1QrZef2FdyG3STCxzXyBgo1CF/fRVneph/2n4Dyi8mMY+tRdJbPrgackkOpfMcDNKZLiIplX/pYv2m8Xenvo7aaRpLaTY5T9Qz/pPWUEqLpWd70E3hEFtnHkXvNLCqoIYFibhuHFSyh4jfJv5h3Nm6w7PEsilgCJ3L9jIvdW39cEu0QweGL3htDhiWc4PxLFaqwX7pRYIQdd9dlR0WhpPDiHE6Kybp9fYjmmysjBr/Sy1tUzjpE5+e0KeKf1mG7+pQbG4ytJ3sMjHI0Zs7BQU146wckWiGtZSbCC6DTXR5sHVKEruVA5UTO93sqvMzlme1zvEFHe5P6VzE/hP5Pc1Wp684vqk5YtfTpNL4aT9Gr3qQVSwp7BalZvOiKRU+yZbXj+GYFiWfHQ+0Kb/Y8ZeTEBHiuW1FHrq8jNvqFvUybBeopGALz+5wENHtUXwwkiZJYlaLqiQBHNNO2vGuLjDVVGBP4BZvvEte9M3PzkFHTLf1CwxgIqJEa/dI5V33g/aFGChasPLIcykLcwCbToUo1J0OEtdq+x90uudBNaPwSs67oUYDcf8+oc49FRg+MfxrVJX8X6HgRL6Iqhq2yC7YGtYzkQ9ely0NGt2XWwy3ImbXnCiZmp5LbogaQ4rGW5SeClC98pc9t95Znq3qAaGrt/aiw/VpRyBYMviRDg5MF9RqUkUc5e42+m3ZBWoJ86IzcCQ4DpJnt1m5i6BT2BF4gfPFYSFQc7Tn5JQWF3s57F91umQe0+8ji+Z+09qOjY9UHNUntVzLOt1TnTYsU5JqNtUrCJtXCGspwZTZrDu83Seusi5fmhhv0mCQ+PNEu/vnfktCzJHywBRgXFDaAlgystG/tzHow96bLF47ixocPVZXesVWxxU2cfpKrPJr/ej71q6nJ1Iz68/ZkR4iRoPLbuBljS0k+5PGSwLN0qXBL+z5//7LcZM4ksmvxgaPEgOwKIVQaKkUuyWYtBq0WDiptoo83yemSd5HoTRESkt/P0T2SDS+SKCcU5yQcxWqsfqq/9CnUDf1Ue4so078Re2rWGn/ZpgiOJ5iPA01njilOk+8hgrSn4V+EC8/q5+Yl2hM+hGd+H3C6roBRcNx228T4RtLrFjHDdIkV/SsO3DSCgQzl2/NRocEpmacz5HnjzJ99M4A0LA5muQX3OPc0SzpPdXMeonbYFQCGyGhq6ZsOQH+upvTmcmOGRaLm2YYp+YKWiM7yJar7TtlB71yq8Ixdj6nU0QSaasBDDe6Egg4hX2haezkEGCgv5gAaluCVswsCy2l3l2CuaMUgTlI7VOYIQ6ZvIF4GvdvouAXtOqE8asEZHn6HhGZiSX9ewnSsKZ68iOdPnrvGkOg6pKV3blAhwVhWy1dv/U703vv8XswUvcIDVllCiaboIegqv87t8g2foxQTosx90ujR4PCha2RcRNekb7LrZV3YIO+ErNQDC+L+fdvNd/4zaUIKpZudQ7oV773y3JD8zPN2UXjRSvZ3pC9KEbocqyaSUnhhIDI7ncPGurPYxDRUT7VHDgQEilayBlfRMDYkdLzS54zHn5X4P17/M9ltmh0xf6OXohuVpRzd9ifBYyQ/1SWqZPWZXDZxKyvU6J8K+kgCBe0CgoJg9IpZJoGMHsp7q/9iS6feCqgK49H/cuE3ioq+mwADflj1adahUSMVTvhMvr930B19uUCYO7iUdwiMWrx7FqP4F+7S8YbGDlv0pBDDL5Cu2KIjHD7pvpaaGDwJXX4Oe3rE9mFGvb9gaqE+iiOJeTC1ILoFYrYybd1PXeOWUtMVFSX1u5P3rcuSbGzOzOhEas4l71lqAihwa2v/yIcLEttZEVxtajMJ4HZVm8wlHCuoP6X+M1CDdtvPsSULWcKNGzA43ZLLb0a/MkOAzCEM5HF9X3Uywbo+ENwREi7PGaz8IQDiREPAv5WkjLUATxFdvQh1vAs0quz5t/Pz+sQch+O8aEko4d0gy1E3lpGfXvZAVCIvDw1cnDGU6i6p4y2H4aFnyGk4HLjMrPxsCZydSYdgbrWbb1WHe1BrDfVaX7LoPGeGRfRvUtUllEuKaKZ+MNBOs+AYFSp1ElwsKyDG3MJZyK+rrkFMK3L4xRBUaMgfqnIvNCQn3lnuV/mybMt6/CEz/KeK3yNVd7RiQ5xFQ8VdD91RfDqx10aOVKCWDWIt4a1msxLUl+QbSnz5EkgixYOSaDnNHjixlfYiAENvpyCCcfesQIs//Wx6r/th5/jBksPT9gL/T3w/vaIDoygg5kek87wHOHAdfbH7ETbPgRtkiWls3NFcOJ9VsGOhEsrf3DJvbSuk2VpoMwH9wuWF8F63SrIYe6HtUzjyMX7MmTUAZpBn3q7orHdBgGnPDO8SEuIc4MZZYvqAwmh1M7ru+wZAgkLcH1q8TyINeEFWagb/luzWI22rTu7WasRRaNYojj0S3XDYBf3yQcAymQFO24o6TPyIHNz61zL46d9CHkWdk1VvgAaUdRhoWhTXpQ6f/dNJMuGPvz5r861nlOCrpcGLyapCje4S9fvKi+NwbAPNIPmfLfr8CFFiC9+0dEDU6mW0EaaVpnr6y4PRMP1d2k8tRaH8DIEuos3CGpJZUWqQnoL7BM6NnFf4p1lnfWnFRCUDSRCodr7WRR1O+YqGOrIoWBZiqjeV5g2UImsMFUX7QDRx+ZWqvkZwo4u0n6bhieviot5hvsynAZvwWt1SJgL55QCCUXoXihwiXePkJsVY5jZ7dlTjvt7oa29VZKYtmovGT86JFXDn3W2HRSwtePaW4XZ+FyffooZOOKeW+U/kjf+75nkhkK7Nk/A6tZpzdJa1G2tiy9fw+RYByhvdCrCFZCaUPInXRULrNwg5Yk+K9sHtQRYKaAqlQ37zOgIvWWzxyEkWO+QWaXoRDc3yYqiZV64BWfTyNJhkwMDat0UQVehqG+BQ3bvD+/7uCgiguA35cK14mkuQGtEGfkareQ+XjP0/wY9/1OwyEN9JNQN7MP5H2akYxZRqNSL7PrjzGho7lqh5JYxwaPEXXsb6xl2MRe/WmQQbji/FwLbcgh+eqmsWPunw0xH5VDGUYjyjDcNbBlaT0f50YGCZUFr03KxBcAL0giPxA5z/zj88PAhSsbrZ2GHAXG18WwWStPn+7tkeZcmLTpC/5xX5/LTud2RWdIY+GDutqybxAFutcjJgIJy962ZNRbFwcgOiTyBAFfI55sVGghTBFKCbwJxgsi8Po+bK9vgHrzKI3jpjOss6XDQLbTFgZC/BDJhK0Qd/SB2govrIN7OHCrlSDDzUZoxqZR0GaAjSHh43OX8ARyweC8MHhjkSN0ucK+RDH+M+bI65dMRjJy2p9mk1uIIBjFA6xq6xHCx0+v7s42fxYUG+oIfZxyzlYi+AN1sxtV8N2Lx7C85wUjE58wEOZ/rxiAnIkcWduCXfjNvIx+Vo0Qy9N8oEoXupKULQlKrqS3QyJjHgw9rMYdbpqW8vDPUBTpZHc8aKgDzdsMSiDABiun5JuKO1qilGdGBbGEIoY9RUFmYq1DnSiGkwNYxhpLOLcXggQ40jPzbK2WWNC6H0rueu68/2waf1VUHgKor9H/UHL3BKKfSf6SAOFDdsCd2TTeGITtfE8P0THJ83g2i4GlKz0hZ8sTqDi3hbAPLm2bZYPdntmXLCMs5dSkCv+VR+xKuGj+9EYnV89PaLzwyszo35NCGdaZPo83Oq9tOAzhcV0/9is0sCLixcwlL0G26klCXk3QFsnuQIZByvnh8ktVGov6ccV8Ula3Cqttk7B5n00L2F1bvDTE51zNzlOpEXBpSGwgtWV1PXQ6kRw1XNudF+phMluqJ6tTZfofEj2ijxSR4Qr53bWDkRU6315Fg2BdsLwMjzoC/Vj2xfxoLdYtb+sshgtpGnsxWf55E7dhTE63FD9P4DyNRwbAKLzJhD8HTFPoBhHAfU+oObY7Paw91LwIZte5jEBmxm0Rr0p1guak/tc07B5/rC/gjYOfqMLODWln32nt/qpHEttKv4xA/kDMAK6ld0ltf+m/WqLXEI8ABwVUYVdzy3s47BD05IvxhjYgUdj/6tqFY6CmXK3UF800BvumvZdFeS3Jc0Bts6oAYrISB6Y63DmVTULDVRBrJRsMInkGNF1BSF39Gu7uf4/eE7tLbQA73GDuVQ5RFJxe2aaXR1yrN3VOqgBroE1wEFwSzUpAnjRemyvy2JAlvBl6ZyfpuDCxt+og1arBpbBZnEMqr30LGMjS/e8yWGUc+NwrWAfD5RRmxJH2990JL7l1y7Uf31NSHCeIdPi9zCCZbrDeC3+8G8me3PsiY736+KdShwP3TTvwTBfmhZ/jqalKt84ga1xvquUpe7yF9pvTlzDCMsVWdJQ3Xu23jvt9ixwdApmc0pn8pcT766MNi10jO8kmE+JXJEIIxIlTt2w54IoYQPtkZ6Pvu6v1MQZ4uq4k6430NrwnDDSze53HU1DP4g6S2wRdgBleOksnEWr0Fkcvgl/oR0yZY3ei9EIAgdcoTKV5kUaIQNg2GJqfddgCk6t6uR4zv8ieB6J21xbWPLQYZNVoHBEFNBdq3w3tuPbT0ZZeHICjmK/Wt/MTJLqwsXj2nBBc0kqeUfOLQu1fBELg3qMfizxYIfDPAgYjeBHfOK02WZQAMZCbWczU5zQHViYHdHcFwghicjS+YupbvBhNiaWuQkpVWms0WyhSK8CuRs+qOrF/eCmCYhVXr14RoNrl3ZPfgEULFNOo/pqtACE/Dxoz4ofF5hLuG4BEtLxfpGR0S4hLKXt0K5ryMpgy6l1zc/RlbSbN2ab4lA/t6TzwEVDUXdcDrQ5g9Pyl51p53nwxI5EfW/Zpgojpv7neIbjU5W1vvRq8ALreTWBnM+R3uLY3CkvW/L3sJhf1bmrkAcAWhD/bURwqE5P8NLvA5ROkosV07tLu8EHdZ62YhFkza333OCPeVYlOodycnOGTUTO+a6m4SmTZtkl+t3ulqHOYEaPAUujfMK+2/VqGx6/ICTKTMhZr1EriycJuVV3M4jiatbAQ781jssPZ6wVq1rfis9Biln+YUMjtnRhfOuhQrkzpaskxHU++YyvOowOMf9q3ep8Fvv6YmJhJ+o/kK7/I/CKCECawF8ucql7I/Nr8TIqE51S73lpR1n9QGO8a9ScRPrcxX0uruWLrldZ41uriKvFfaOOmjNCRWVS9qFq2WQE69Moa2bbfhGH1E8BCCb1GVavU+x/Wu/NsBLjE04FoBUGOsBkKO4yrMpbaAeaBmed6M36KqD4q942JLeLJdeXtm2lRdoYmHnR54rn1qjjKHhQafxgfKB/4HiR40xGY5nPtp2Y4WxA9+8Do9S2GCBHtk1r27HYDu7MAi92uYCYo4S4lY8ifELxdjc/0tkrvw1+d1prIM+HGPAaghhLE9hhvqFElJsNdGLxEeuhCOC3ABMKSG1X+kDTnXTeoGeNgrDoVpAmmmGjyZeHXYbGQAYwShp641oRmKxFSztuaBzGy2R20nnTY3KYyfB5POtktbzfbTq9xwW6pEn5/RADffVxRKptmQYsNr0V45XZ12XtCWbT768/98FAtPyRU9ZIsbUgSq8T1ysTqYyVkwdHLKVsISv67AICGft4QPsb8WnogYsXtmr3Qjd0+TMx9SIL9nif8YZ0KvJ9uc04kQs22ZxdbA+/cuRrEvEy7PNVCODc9wcDzlFm0G90OjDAwiFDpwyhZt/dgtLr1QaNH12ERb1NOi05w+oCKcJSdpVlyye8AyTX3iKHt3TLBwe6eOPZaiX2QK+2g7c+cLK1lzt0PaUFjOMPrepKr8x3vmf7yhFQDhxSSA7LTShOz7OzKAmq7UIUDYLEmTfR44VSbF/UqkXAWLVGg1Gpm77TlCdAlsNQEGKtC5HnDq2Z0MZ04xusSasoIFu00jQOl5KUbDm7lA1P1NJpmu+ckjusotdOY+KeNsj7BSLZ5S2vJXC37Zrc3CfZOn4cLZ/dnctFKfAeVbfBbhHvd+glnMLQq34Cxhy6MzQ6NUBrM4Lw/yNlSechiLJQbd/ribfkM8+I5KFnzL0Y2KAFoaWz+fFN0CAXU0968QGAkmbk3ZqZf7bGwojJoDsr5xxIxrk7EcD7kKpwe2VJX33ryKm7XNmYMcnUykADUjikxpNB7ELX2ORd6XvO26QKO1Ol5WRhlBaI/Ik/wc9S2kaLBpLezSbx4d8RB5ZnwzENYbEjDk5hXpUD/u2T7qR1p4KKUPOaEnLpeC+5boKqR81Vz1CKYVKvSsGYzbC4iXc3/b9b6aa6fGz2pgCQmQYo4xxzkl4pvOKZUPedGRFHpdOsLFgO5cvRs8TQQF37G4s53JLWV7XsPPBy6J1A8uU1j0EEp9mzu+UwmLVd5sKGxX2LGZFgJ5dLOEbIzbowh0p89Zg+edJ2n48Ntq9WYa/gEDcu23y5SlrJUns2U1yXp1XdKIwUFDjFpCTX4RtLR4zxLFKnitmGtWLS2AaGyk0i8fKL2c8eapACltMi8EvxdRwIpIoFSKOoFR/oXDfM5jIUqlJHwUsQEE/B8ZzqDJt4bapMqTu8VpNzfHv5DeUmfJRXlN37EykKNFoRVxnkkWydVWmQgtZsIIhzBU+wpngzvrJFPX47kRcwwAPUjwTTITW8o3Zr5m6BEJRJYI1JriEjb8Jo7WICoVZuS/a3NgSSiDhhRNfA4HvrNXVrIquR2cA19rcf+MiRR6RKPtK6ec3Bt3mfOGnYeVYFy+/fkNtYS+Oug7KrN2BW5LstrOi1GI4I9pY1Dk4uCU69QJ+AGbX/f4d2/l6ElZTTUZWq4bWtXT3EaNGNBcOwRE7XpSjo78g1PpwyqE/wL8JNfCwPYqN173BQ6SzR26+gu3YCRIrkVus+UN5uScWmIHVd3RZ8dZS0AHIpdOBeU9cx9FJH7I5LZhY79LAFVxkivcXqe8VC3j2yBkJ5SXfHGoHXyZHhdTmr8CpOqoNOpWrJSk3YVilHy3QyXwVFdPD4hU0gTqgWLK+plZdxU7HSxf72uDspwiEuXg8ZZHjaC/gITtb3uj2gFSuhgOBlqkf3MvB9JQFdAjm1SU71+GTptoHbzyMDS/uVzX1oDV5Zq24nUrbWAqMHsYHSRVguQ5Dw8jjlwKgfDtayg6GtnsTiaWDz9zW5vorhqrvjcs5uEhzUzQsSRFnKs1VTBbSM+3Ezd0NGn25447OpjxIhi21aEDbhkIFLuv0AytNR4byOkg2tU7fv+6ZS93Mwh0otnj4nf/rS49/4QvgzBIPqLbxWGdd3ku3rvul08FDA8o3ICP4l0OgMikJWbZA1poQTnzUjBQlgU+vjH946pBz2R1jH+UgUV856yoQ7qRQEE+yAOUoe4yby+vZmLH37fBpydRAIyXe2qibHI85B00Ew4vB79JaIkroEOg0Rlse/m8M86sh4Dee+7hMy0h9rbNrooFboKtqjFByvQv2pds9QQ6SUgS399CtywqXRg+fWr0JxYllCfRGZR/CN0ujg8lnNQte8SNX2Sf8OmanbtdOYB6jMJ9MBgujuO5a/Dj7tJAeHkmAkIBWiMAAh41ESdHC2JI3KvauGxROU1VPK6uieMn1RZsymOBtrYDAWZAu5BVOYFtZn/q7Sxmc+ELgPYODGmbadlvfTUZgOrFhbeIKSrxa02f/dTJ2hpqPaFaelqR2GJwfRZ/Yw/KWGRBaWe+QpSDEZzrzkfd1ixlyCqA5x06ud7WhwBQtqSAlDj952hmRie1wKibmJTLW77dbmd2DhmBDR8pmqnZmb9u/y4hnGKeuxW+IUZpRiCbv+7GeUOLX6BQ/Z/V6TekfSTEGmMqXWkzfaroXk9yqUV3FgooXqfdE3aiggNn6m9PgkJ8qA2IhF5/Q2GBvVXIGxzd1whxDQgyvNOiTxviV5NWgGGkKozQ1amFfl+IPCWoRSSQ2mi/to0M8LFfJyUqjgipmlWBjoYNcSMI1JDjzCM7d4hUD53pceHP6fMGrSYbWKdYWlJJp/iCo35hl3RugUHVsM6PTn9JVXwO1t3JliYK0oL136HhPvh4wKe8srThhgCXnBgm7PGOhq/lHKv1ivNT6i8bW5nWbk34buD2nOWWp+9o6Smw6+w95pa1WyQiyBHtNkLdM0gwZIZZWkwdTU1NxsQ8q7dBQcg2Gv3PM11UWkP0n+H3IprrobmCctsGO1UgRjMq2sAc5inYjeEPlggiZJuX3UHsNkrx7JZX4E6d4WA1sp720Z98IQXHtHFbwZQrD3wSuClZS6ywM4WqbLDq2SJ5hcCsY8+ohwHl92Zgf6G9PcTaT+8pMO0KPn0bO37K07D6wYMl83AfvlrpG40aK5SPxGfx0Xej7vxy1oEhlc2S/NGBWPsPe1tpLsUVIIUgKYmhxdR6+3EEOLalqvOnwOlJiisIMCs2QOTtFL51HxEyvuizGN6L9kH46QctOcU+DGIC2V83r3gFMaAPHIrdB12QDi2/GFMwQObRsAwrw0KsoLbxuLcYJzSmxCStyNLeL8WkJWYI/1STy9NccPgDjJEt4hbKpiKG2I4oKd65cg0gxXFO77faBhroYC9ZbHvM7Kc3IcOgKMvT2St1vteRN2jONFwJnzaAAuPwexa1aKG+nIH4w+k9tA7tsNyKJj2wUanXv1jf0LPDtK29aQ7rzacdB4vDbSC1w0PeMtYYu27XSf8uy3v4tGwRvJVUfKFwGvKh6QR4+uuWrObj52IFxEwI7VjYBG2Hdp9y7stIC8T1ogJEWzChzK/DuOawZiZyEm4+pAq6uoZLVAX49GHnHZpK+eCy6pSNdVy01+/5pNvh5VQC3f4ZORtFh1j9uuxneQo1NwSSrFKv1ziZqckOjNmSWc9qRBNqQ+VYvhF8DLsYPjvswi940oQNI8kvz5UyMZYkjFZKQ+1/pWqyKn6h3C43gJrTV4LpY2BX1oXsNV4mcL29nC5UCBzHZlVEBi7Ni5e/y0kiXnZ47QuuSs8+4lBh50gxWoT6GNQcSqS01hG7osa2jTRs4EWAEOQPx99cDjxcv5AxayEB7kxprD9c47nFculghHJEMSCQbozaNoK3i/ciViL9p2InjiSAO7aZwIJO7VRL4egTB6ZhZDoszFFBhLtYvU+gNLsDxxXBt8xTBeoxzHHvjpvJsUlxQO063gz8Lwjnfxc+Gn1RDuBda6Kugf5CpbTqTnHdPurCNyfOo23l89TrhXqNMa9N1ixjzsB1pKXyIknsPvlaDdPe2nmORwshKF17j18wubgmIILb1OEActuQLvFKIMTcbKpj7eLzvustZVEpBSe9bjQF8xL3cO+BtwqXi2TLxcxu1gPtld1L1ArcitZbEKk1/vAvk9oXKnx2HrdQ3Pcwib/FipxazSoUwkQYsRrHV7YYstz7n0dTWzc260FJh3id4K3z4gigCt/CHARUXiiA4ZnjdUC6XqkBDwQS8SFbeX0q7OWZoswjs6zJj2HU9C0E8sirYFpsbqqnNSJV4eCgw1OpWPPf6fvNhBRImshJ6L/WwEaqN1yczPMaAk9oXd9blmU5tZeqttKVL0V69uImnoilckVhuEv7HZYLMh92R70FCWVATzZ4WZ92TtS7iR3nDXyyOMkeI+DYUr6ZNg2SML8siyeWffFZ8c1cB4suA9j2get003hJhKFQw0+pM+Q0RBnr1E5h7yIkkMeFeTv+t20orS7kSGqR2mhuJbFKnADygAwQ8TA352C/ZBhcAOUmwnQj2kyaOJWKBqEk2E00Egpiylk31EJMfeQxiG+8L6MdYM+34jmNsau38yZZAfeRe0QVbFFieZ3UMoY0vzu9mi56GQadJvJUKpg18VRtQ6FRuB+8AnqzsvGhydC32YfhGj8iuMdrkC7VtwlfsqWWKaqf/PpI5O7kMZzug0MUtbgpq2UZfaJ/rSjX5e9whKETkJcmRxD5jNJLlqRIg1RK+S6CWa8BZH6K8wA5ZREFVlyMw6O0Dut19D5MEDVQjIcrU5yZGaLYJuInCnfZt7g65Xs/KkILvpFEN6thh5JQYIfhOjM/IKeNLM1vKWLmacC/xN9xbRfHxn6EnjFOQrrEOrfAjyuUTL8lRmF00+62zBkdBK+PkEweJo1459gTIZ1ERXhhOhMhBXI0TE0LJ0a4p0+pNQJ0njKrOwa3U/+aYKHEWCquqKpCwNa5ed97HHUW5rpvsfEGJskSv8hWEnSXbMK3dmlvYyEmFYZLVqh5a0iwMagdctu177RoSBm3cm26Q5J4tgzqHekRNIt5k7mlBLp9PeVlhY5RxFVvwbNDlO2KRl0PaYriZJxrm2RZAU9uSoo44/rR5h4RnI1aboNoP4n3WSJTxD4P3xOhtEFkbJiN4qBrXK8HJkLGpsTbp0Zl+Y+7iXlJySQJdAe49hRMbpecrMtaJ3xEOedXmddP8VEs01SRfO35+IeGf/rG4BU9CXZGpOgPSxFCK9dz7OVCpxm6blU6iSD8V4gzqD3KIFgKaVExne5t/HgIi6JeMpz/ttj2NW9xYokK+qEaL5ixQn9vgFqHjwF5tRE0cCL+Azp7XIO9+TcLQc0tHzsMbhCK93EK9QLBWxQxK4b7BgMAuRMYvRw3pE6/AMl5UlDcHdBI+WOgmdFbDfyr6wBm4//TfC4DuNAnASy2pV9ApNGdu5FZRJEnddoyy2OIHm+3vfzM7l+9obh0wrTJ2QAFjP41UDN8XiCJ2nX8FicYo6IqSH3jbTI3O0caVjJxPwDWQ75qfPknwZD0mt/kA9+aF4bKIW1l591ZFwWV8RLMex3t/QR5B+fSHtoFAkzzDB+gVJLV0vJYJNbmxB9wcqrRVADAYvzS1XUpmMsy+3TvZdFMoQM+BB6OTP+E/SHSKfdas0QDgf+9A9RWicJPUr0Om6lehfLxg3WAfE/vRIG4Kfzrj15UqFFKocrNZAPy+npBZKXOHFMp8z4yR5yOKpUtFtubfyZYIAbo+0KI0W+TOFt54HCek3WIs9xBdt1MIE8vPxbZ9dPwDTddVsysGrw+oTgZYGCwZopxTDLaZPhH7rZYx3Qid6l2VvYshsROglABubrUiLNDBIZc3FVGNWXPgZ/oHo6Z3+IUEkEk2ndZnfKdiNvgLFpvTNYRdjd/FLi/BFUwr8xAt+BWQJRTzWgYQqH6ftIv5+Wg+cUVxUP89W9J85e4vs3n3lpSDq+1LTA0EjWWejux6Blzsj2asHcZ1FwnhjJ8eoJpMHxty4GNOHj2rfm9ozTm93EedVwGBzy3bYXfTH0hxUndj6fNcVGKb3jKy11hARaFhbLeod8wLLbd66V+CPMOSJF67opq3+CRuov9kXOvCMnGzInIQqLdHwKz7jPpk7/t6nEjShuDPuFc5W++PnKXOA/mamrMJOYhpbFK3RGv2L84JmEx2h+mIYGMhuT7PZp3P8WXqYG+3EhTqM2lluh9DUeLnbONFxCZpmEJvQrNr7WbTwQ+M63ljVglO05eiLBHay3KvEOjnG6QSYKy+MfupLqWJ2rrbe1T29BS9AQKfnyDOGKEYUwcTt/CXSA18YB1PoM4stFqk3khw8V5EkrlQ28fexeSOaGuRofM3w3AJOAkn+23Ksh9UiBZQN8a5bKVq0J2Th+3Iv/AHijLZxxKxCNLSUTsjYQJSNlgF0McIDMzcimxe5NrRR8LwamomBrtEZifiwfeKBsJjF+E33lL8n1zqLSBii+w/peJtpWZZgckUTukhxkztZV8zl+BzqwOZmqYFlLhKonW9QFY80Ad5mZiG/vOzW1RN5EkLCLLv1s7KDyXnF/AnJOBBt0tbTlHUz9wYiFqDC9cbfy35D9rriKOY2LcXX5hDb1xNrk7zIDVs4SxxNdKJKwVTLk7nWxOpSUPIoyFeKusrRERvRzCpwhciCIrSZGG1t9AP+U2CxXlq5XchKshr+h2qU3gISW5BUh1PQYH2AmjStaLvti55IwkVW0HH6FgIMnjp6TEnS2BfnZvUCsxdXitsE51EX7aHJAb34QO+B0xUiq40cT2BXaTsssjPd5Q0fpgc6dAdoRIxKzef/JftrtBNmJ3KQzxToYNKBb4rwFSpZm22TDDzE7oz8USjGs7BxQpcGSKmh3b0AHOaJuxfjVW+lcEXrfpn5bDhDLi1S3IaGK0CGnvSV2EQgO9rhhXcGt22tkPXh5jv8eMTx3tWjymI8YbIFP506yjTGkZ3KZY20lAQ7CxscLZ70LJAq0zwWtuBaYE23Yy/gtPNEHZ/B29wOzFyqTNsnbuMM5eJM9YDLDXvJe+prNvqK+eivY8uarA4711CpcTMGuqUOtOkgSocOwfNLsSnV+IXOU3X1wOpWUy6EmrBdSai+srB41fV5/rs43McZhL0vIMp3VyZEoZdq58GPDdRI315t6dPGX0cOI7SgVpFDmF8t3R1PLU2ttq1I5jBVsXAXNxqGGLX2Uqke8BYqexqFcufWks3k66mJu71xQe84TuX3Oy9Q4DDOTfXcEQ6F+sg8L8ZX35V2hjj3FKWnTQHLZDjbQb1xIjgqkuKF//zGt4lkhXHA3XGpFyDsdunkymJo6sueVgJlrOvTMvPeJUBRyy6CJH9tx3ZRLylr0lxNGQisV8lOCuJbjFJCtER0k9hGiK6QxWYb+hlYI/YOMH3WDz3LtO0kFSZOEP8luHFIV48Wpurkpd7r9K5A1QX8FMFu8UkGGFLrgUf1sVl8a/NbAyo21bYAHOfu5ao9ruLOrvy5Ytrr3dByCBmlAAl38cl0fG9NuZmVx4x7a2++GE1wM3UpxMvnpYmV5SkP5GvNzYRXQVnhD4Q2r038IDm5nTfSASzE7mMZLFrocufe9mB8DmqaxFSBC9EryfnA3+m+kYh0WsE8/WbPJ/H1aQXutG/b9fm7odCwq99SVy4NDPBR5BtFGhbT3+JQ1EHqXhqa83YE+BBT9k/NFhyh4qCVUUdeBMKf2JIdNC+MfX13mJDCbi6u/bF3wGiAULIk41wJrUoU1M5XBUMxxqpn0ijCIRQCTTohfqy1jNX2m7OYqHrPZUC+zHWv3D33LO5B80KnGRfzsIAlrHD4SmArlVHTlcRg5dgcvfPXafEpFDpfpvScvi+n1yiSuOAnLvolHxI/3InT4h5zwPf6WmjeJuMIkB5CfSq4Zp/QkFrPgj+mb4YBhiDdCwglzAoSJU4h9zEreEhUo7801wm+gKCJtDD1kS4+FQqVj35ICh3nXGTgtdtVzzhGL0qQLtL1AKCgF0Cn7W0Q0K0BPeq4XY0ZhsAfxS4uImW3P0YVoy5EFSSz+MuGVk6lxw5DCWdkYO6/4DHXII2NHvIfD8ett+BQHC6Xb52WuZxKcRjrv/G6WNcl8pa9kfbRYrWomW9bWkjvmyTAtbgi410MBN9OQw7c+8b7awH4jOX5xeKkNxH5IkyhSe+FysxCBQd2wZdDUR1jaNSqTvLSkzkAKbaEWixSTzJS5tQ0imCelIH2ddN+WqRSCogNI7FCBA9NsujNsbBSAGqjSMytJEAFNq6qDDRFKCjl/m72wJriVp1LKbBlRWz8mlev1+kQCQuDUkD2ZRLrf1wlkPkT8PMwxpD1WOuaIg3QKCq1syFEaYCwMxJtLMRtX20RHa8AZnEHy40u6qvCLHu60ZY46yZ6r8JTeA5qx2w1FBYnT2Aaot0KxQfU3OCrowfyuu1skfydln2quVgJW2WcW8/LpCkBVbvIDTmT0i5YY69xdPzx4V73eaYCbOEYreiw2WH4DdERRVJ7iqIf3AXcShyHdcDTjOQkbCEEqrNpL3rzqvjLmX13WKKCvFW4r+2Zb8OH4esQ5EPCvUbUttoLkTpu36BgH+hPcHUCZiRjK/cHTEpHGI93Dfq1qDQKSZqE8BIOrNnZengJb9w3uiH3QTmgV8pzDDQ/aLb3XKSXR66OAPdu6FtFWVqULOSfigeeNPWOFgLbg5LC5JsepoRvR4s4GOgKdtcCTrHVRH+SA1RH9l9neRVs99B8gDeGdqVMPY50fFD8nkz9WOPzMkccYz43q7o0EsGAIx46DpNTMdKtICS5A7Orz5WebVG+EdT2PyRZ3I+fhphzsSt8/uqnQcpLftmOpALfgBYCvpfjJacsPmO1vPdfb8lV8Nt3NpvYg8EkxnqB+O6dv38+jYfviNty2oQ4PQt2BjEuKXoAyc8tTsOKQrHponNF7kjAzPemOLu3DigPyfGZrJWzIot5KZr0Pc4XsfN6ZSSPIjb/WHDHhD67zkxU3LftW48yiTHuiRY4qJYAUUa2X5TpOlH+nNlsstQM9KtBC4xSft/1DR6hvl63f47rsJxUXhan79XQuULx3eBlenCuF6u8dcGi6nxZotrudXUyJApXyHRit8aAVE+ebYKUZPXANT4YiStTHrDNV9vw+tqyjjZhyeHyVe9OfC3YDjsoAvDjf+L675yeiNLRpq/Z56XpIGwBdCn54H+X4KEsLPJWxFs5Ik/n6SlqlxbvBCeer78pJE+e+t6xrXNLr1IoGQCWuUWGKrLwXHfScCYjfbt8IXjXZ98vCs/AcweGQNIcJB4sHjvclWU05ZZK2wmg5FejmxBfM49ZiJ3MUMVSMnnzz9NQZlADUU7Qwwq+svfjOsZkdJmwKYL3QyQTUWvSU4OcV18eG/8eFnViHt2lJHyNCa3gi5Mo8zgvAipoX1qhn8Wn8yCwA2OH04P9vN+5kO1QF82FlsilnAFw4fvr+K0hWVFYgRTs9zUVucKOzbWPsutOgCyaW8oASKcHwVTeBI3V4zblDeCT/fQ7EqD3EGXXa57sdGf/5KNyUTlWcvPk2B+/WunRTlnQHVBxIXgPEws7ShNDEYbbAOsxAvYqIEWb754RErSo4nFMWOQ1x3oMsatWjuHhCXO8ipHKx/y/G5TN02ptuac/2ZGzoKCBI0rcV06KkpO1bYq8pA5vGtPSlzGyMzYBrCxPMOTQD0DdTDqlO6ccPCWQgH8qEeC4by1hSiRZKHjxMbZppo6DoQCjiMfCM46YeyEuOsljiaClRIOsa/v5D9NBcKkGfL6OGK97knaqi3bJxh80SNKryVoqvYoCWUlTTDZHUK+n1u0jNEJDCLiHabQkcR7NZtPXxo+vavvYAQWsVU35AMI3aAuDbbbo332ErmTyvCBQ00cRg3T+bioWwlpVjD0aQGMfV2DjqWlfdNOCn6afedH/fF8RtyX2+LRYU1agzpIZYocVTNPj+5So/+5SrC6DRSLGRM8xU40Eq4GRa8mnne1T/VNmPI4Dv7cd7HQ/CBsEgkHgEOZpI1BIgCao0+LZT2OzzWkPuxhzafoh485qTsGKAGeF2XHiUXxxdSmCrkxkz9LlZIy297xv9l6zwKRwNvT1hWFdYWN9wFzxX/19El6cDgu7K3WEcCSv+Ato9mnUnkJBUR9v/eeA7oVX5oJRqD20cqUHXdnfjfOSxwHj0iG9+Kqf4JzyXuexeUu73twFfp+tvYnwdzRsvN6/amsIGKutaqg4cnUkECYirKeDuchDrMyi18ez9nPtHrMoASgv42v0Mq7ylltVy0GuxtKa4HYxNJ19S4y37zZ7Q5xnvGI6NGDINGEPAAAQkry/Hmppbnrc1zUfW1QSrMft0qVqftg5ml7zVBIdq2PeRRcmD1MJEnKZIL7qcUnwult+uuf0BVBuKVlGdvWP60Fs/SHT+T6QX3KHEFU4qHskxquDN5pxwEsEqZbIkAbXcixSEwvQcXHzrDHu/Bnk3KJPbdeTTSoZVJd8/vMkfpIi+X1DPnyEYgT87Cxf+T40aDwkZ37H9X/Zv6DaXCf10CUNIMoYRdaNgJTIL40itERJJ3qThXMclZfyC311c5SSmb4QkY2ga4NWRqZRRUz06/ygRYLfMFYY1cl9J/RAJHp+6NaO8tncm9kbFuApqZdTDliqwEOYDkFbp34fy7DajNUsSSQv8zOcuNSAW5RSJkQbL9HDMZ6vqnG9GY2OPRrKOmOW99jsxyFcewncxkX28Zorb3LISCP/fUG3qSCW+F+oYJuBrnoCvyPLrL9UyMzgBchIXek7iOe8jTLnCitF+LufX4S6GJOUmN9cCIfP+xLMV/hvOLikIsy3B7KAuz2VkE8YI5Hg/Db06wZOSUtW/t12AB5qcRs7CEnf9qjaoQwNlhh7pMymJbtlhvqOqEtEaNxSglEk9VLHtroJVYA5YWebREtZRarwWWW0hCsURvLXanLdOgoeOxWI+K4pOeqdgbL5Ox0xpJi3Aim2uH2GWdpQiJBaA8kKDrxi7ZZp3mVF5LjmMbxUJV2WC8vDf9wTGCNOEWGc8+M4ozySOc14ZuP4WlOAJoaektKkIjcJJpkUUVZvu5ZJIf9Z2rQ7OrC6K/WuRM7yoYLCvgL/K2d9Ofoc1g6POA5TstwW4Rljx2ysXDvPAoAnurqOgImHCNf/Sfh4uDzOix8u4SbsOZipCG3F7Sv91IyUGx7TL83x9GFngxMN3wMQOpDRR+5XhKrvIF8cxI7RRRBCYcRIdJIav1eFMuXcjPm3gVOWLj6fsJXuT2oqjYqUxhTu7LiEe05u38vCxHJQFdL7u5+GItZEQ33+/qInlZd+u0qLGknVceHOjeSJ/gemdYR3hQIs2ZGFSKFZxZPGk2cAS9KAS64CBjpPozIX3fVX7EtSb76E3JQYcaghE2TQz7z4s7s4LpW9mZ2KrCS7DcW2CpbX3P4MxsZ7ccmMHfLvJnTZn6LuOUWCnhxvJnYzhfDuMzp4/GIRkJ5WtxkcKJjlDiAlmhTOqAWq1JKz82ryzUX1kcREIBRZrnufvXQltJ9//Ap+GD/94xjrtx8ejPLkjXpc8wXyFMzlx/w43gRTBtNJc8SxJGusNlTos7ga84+ejI7d+92jKg3LhfqqabZyLSWJri9j62Llajits7sLj6mXmO8GuXYgImlMJXjkfl12Ba+1G0Rsh56O6Kw/1aCSa5m15vmgnFTucuR/naJq6HZnCE86oItGQ0a4c/JLvcSaCFUFHBhoM3VRMP7F4lBoZHnjQ6d7bMCZ2a8Y1qUB16zsCaw+p2AbSP3v9UZU00458Fgt66OLaxcVoUuzMAOOXNpFCi4XStfmjAKAlF3tXjIWQYScncQSuxYFXwbelO9RadhohQ2fxndt313UpYjrtC5NPocDfYydLJXuu9L4ZmCtivdOYpBVVwoTyIE27MiUF0vXjL7zPMrb9lKhITyCYU0siu5m/MvrzOeqVacJsUXKNvAJiKgdxUL1IsOhAxnxEGaJ0nEyCU/oLAaC1iZYpBYeYoZj9xxJBlk/usoM/O1enNAFt1BGm3gnWPz0cUVuHc2HCBbrDvZal/Q1OCDFKf17Yck7tcgFzmg8LWaIjyuDJR59usa6hfczXa1CHFwdaC/EV5gOxUE4c+yotzJKfAvdkUjgwMF4vbqbzuqK6ECfiZjRp34t7yDJ9723r7hTzJLoqqinb4LaZSY0ktMAaq9bQWLbcT2YL8IdaUUBEsuM+4b9Z6PsihTHMEfsBJZGixuwS4sFd0r1CyoO8aMtuI8wZi+l4IPIn2O61v5Vroozz21DFRGixs7gqMHueuF3uqD/Q2BP9viL+LRHCJUN8LWHGw/ow72AFp7Xc/IkzhpHgpKSzymZnHMgCBYpfA+fqwvtyoBzzvqqA7ylruR/s9mWc+PQ1PtgQ97oJChzwEBTmIBzHvCKfkxVBAB/WCJyJ2/W/b4KeLdIdPtDWdpku43Z5ptDpOJU/6ID9QmrqKCsFkq7hd3By185sl9Y8/vlt5Y8AjZSAGrLFyOPF9hikjaWdUoDuWWdc6vohuxmqgzdZD8LSP7toVJCTzgohOpFabKzstkjAz7skCOh+LLRckrISx6x3kU860KUEgkkh49m1lDVboiIXvfsuOrCkv4Zdx5Y31mRQo8WP5K+yFcqKas4cMuNcFtgNZktragI/4bMXFWbbqGzgywDhWyqzBF/YxCr7/Nyeskl7/QtvGuXjZ1c3Y3cmzgRa3Y9z6E3pKYSFzaBdsGeKQGO7MchTHt11IroCePE6pboDBQaWJQD0EAfUld3sDtt7qiMrOJbSX3FF5E4jsz55KhBI/oH0Znh9DjSIjuJMCobkXh+kkd1CBMgn8extCiPRNye2Rs0MLIhtljb8LT7qB9nwS2jDFvfPwWITdGNgKXHr2uWZ5DthYpMQShj4QnOgRryhs2iJntBc3VChYTTJW1CoBTVDVknMUZoE22IeiyMuMAXDb8+3itfWHD/T/1Cs1UnIA5u+Z3sXvdK+d3InFun3Ui35AIaS3aGLhKGPSKZCvFUbcW9a8D/I4uBh7mgGnu94VFdpsphOKe7h+P3PbK8uBf7pz+b+KFYWchm/MAKEHSV0S9z+Ng4b1hUZIGgYg7QFkJYqUdchmYli8hoP7aq+596Ok29evrgGiyKnre/xikMaaEcWDWHao79QbZ6k8YJ7LmrNkvfzVk6sdz6eKXrPypNct0nvnZxee6esdZZyyd0mRGD4rsXjkwAn/wDyA6kH/jARmcECsqIkp8KHZ9+6H2ElPYPx1se8+3KRO8g4XXlC+U0KMprGNeUSg3av0pfXwJBFC/31KF3azllofs71yk+fqExl9nagRDGAPDKVV06m0vocrSc2TCqOwwO+GpFg2Ej3PQ5A9w9KyLjWaOzU4OGC90RSjPXmOmXq4pbGKNoVLLnvlbfu06G+ovjOc6/3BeG7tK7yGGxfDBJu2a0/Y/XPyzLcaU76ztUse9Sic6Fv1/LzLggbmSIiA5TT6zKVns1n5mZ6QY1EzJGDCfaucHYXMI2JKfy7c4p3vQR3rngja3ZFhxL8Xybo2ZavosiNOPug27bGtxteq0wL7eCXn0Vdg3u7zmC4bNiX+ieO+xRS3NDGJI3cKRzsUGfLZe5yvw9PyTmHlE4KAESBS2Ro9d7c1rjo0x3E9xkRpIvy18Pv2sG29VC4Rv3NLiH23p1C2Ak/reans9pE8X2+CnmcZ+XTE/Pwq4dLgZ1BmEBTI2PSyc5wqbQWSKPgEAS+NaEfjBGNAs7nIDL8YOlm6Rd81NmNgIWi/Jt5HODAnVV0WC0xx4e0siQRhQ5XWM5gUEgv39536dJIfHxCbl0ZyBhhWzusxoOYZTiY8Ghy3D8u7Zy5PeVgT85I9ozWKaysGVLj+YZyLMyvqR/zU1+3rGZxOAt7dn6zFmN20AAFEZAHIo3Ga6Tvji5kHOoklIXbnuOLBlSlXDU0eNgoStjqKy/U9Nxnb+jIMmZls592t8jED1Zrx/vxIXJFlCS5m0EmwT59vgpezDqCOetPQuZ/1GGx30K5teVM3RoqLtbK/lcGdApFSqBV48NIj0GWZdaYUk1y93tEuSW8RJ8UG1j/6zPoxESF8GCy+fqnqDhKknyIU0EVFE8XdkC6kDTp+jFahVB27QYR53XN7vrpoFdh/TSGWJS1v3zWtZStae3ggrOSdWh4WgCaziosg1MEDsXE//EudIoVlJeYIvXJCHm7WW7HSX6ZRKNYayU1fX06iCQgcEqsADPZW+AvrAaedpfatWZUAf4LacYKW1mHPZTR4fiLED38bL0vT211xpzgMLAnvG5FfWbUd1fbuZgxTanX8ING6m0CflqGhT+Zx8hidq0DF5nBzBK+7rrgQmTV0HpWOFW6L9EbueoRok/2KXCTpk3CQ6GUuZASHNE1nrwwyjEawU9Gze2qk+8KKyXv7UbE6Q2pnizbA/sYvxK+I/9R5YJOHv2Og83WENbq5+iHp8j9XfAgrBXu2PJURbmueT3mWbpMyzONEnr7FiL2ozyZLd0h05YmNPOZCVlsDW6FgrfvFS9BpN98wD2i2kb4NFDZAvLH7TMZ7qtbv0E0G3uy5bZ882uVoCfcAhCudpsPDHgmbIaWTOTYqyRef6JBMbweQ18YVcSAtHlO6umtvWEzq5lqdQGhbMLYXgv9TAVZxjXPAu8M8u4NJbQEJF8tZbMJnXlgUvqO1xizGdLqA1Drczh+/gLBnMu+P40V3H6PKdxOdNXQ1bVXiYNkCSc27ZID05/6mjHtu58YdpfDnQo06Ur/A84lKhkUl0xQjY39ak8NELcN9TfpG8IUwnR5NHoDjBYHXLROic7lRJyqNviU0oNHhIpErLK8frFjAN2YFEhRvQmWNTJB+wfrPoHwhXS4Ta+ACNi5mSNgs/I7ENLvYhRlHzZ33TVnrtOaul3ZFzXPtC/6naMQOL3umqRoOKucHIb+ak3rsQQj8DyS+kIwhZ0n+W3sX7wjHdVTWahOnpGLD2yOMe/kpYiHERplPrKSkBqaaVSAPgW8magJI10Sn/eygZAX/mkkjzXzK+3Fh2fRKujj2sFAeUMBGTQ0qRmvxfrKEmm8UYLuLJV6ROLpA6fQaq6IwqGFnvnKIW14cRnE0DDldBJpv3Uhi1pW3dUbRK1YKxiSV55T02Uv8Hz7topTdlOaR/rmZitofrUMdhFMokOZfmDG1+5Ssqr8QcDCALVoXZHzEtNLZU9dM860EUdsUjD04sRWygQzwkjK51C1J6nqRNsDQ8reXUcQkfiHZm3VheMqb+EQOJPuzyfAbCS0TtF0zF6EthUVKdt3+Wtniex4gDghUZWMfOzqm45nLNy9O7EGOG07PP/vsikUK4+3UJiM10SkShOw69uHhpZP5bUgFzFaNeElOqGDvB1eZPe4eZYCSwvqbd02GAjnBkmaP9eotZBSLsCv/thxLU7jDuh84cww7MgA0yx9rWc/CU1+1Q0unpFgSmnMBuTVPuoibS5kxhwZuKzkC1whifHAA1PdtO1ekqHP6JKdoDefV/PqCxL0QP5mrcT5f9QkE6gxnc87gW22hXgGrWuny3U9z/ECaEu2CQI+g2c6IOqPsr4+vmHNtohDb/ztUNQ/2ocoh3xkpQTqL/fByNEYnygti9co/RzS1SQ/IK7Vu4HtkwrC3u9ploEAuZdt/KaCy9ry2blqWhqPsab0vj8QR8ZJpREXu9NHvOR+lH8E+uLTCTjr79BEzHTDAZy+Sz/FXRMTzWas25kvl6Wp+p+c2Urj99tWH7aUAdjnhVXckyt5gQNfbPx9PbFaNoAIzJFLYfJfs1Bqn6246TXdFMHrcFv4YYJWgL3qSnuermiKKzjdhEalgUMaUMx6Zj78JhmrNKvUAKUv1X0JtRcfhaPWn39A/0Jq2GSmaUX91Ktnw133+DfQr8B9/OfEqtRQipktUreB0/rTPhYeeDAxDVyORh0dkBv5NfmZEtXjvo0dFGqsnXwzhPkCMZGvyDGtmjbpJnJqjWz+vQXLUNYpXZbHpVDwmtRpXWsGmo9Y6wP9ggK+CzIms5ieXHWTpVRr3GWtBvUwkyRBhxhn3DBdWmNzEq3cUBxI0QdEU3wspblH8BjJTWKdz7uJuVpyDzeW9Pulr3HF593OQBc2vSiWTVfK1jjlJFkeuB/m+YCWPuvnX660yz0hJ/RV0j9qsGcGKJYlOv2SwzYvYNYrHOhMeGdcOdRGiQSfCoTonhB51RJC3rKU0AIU9EBc5jirh8g8hMx5gzSxt4GNZgFfrhqhGJQEMppqpNxdtA3UYBhj2nVO4MJgnQqUdSdZbHQUpyaM7bvhgFaF3Mb99NlxpAePla/ZT8W4inLJgfSXhOCUzxdl5yCSZWSX/LmQ00p3ZinXdjhiwX3dA8q/j/6muVNAuDdJJ8Vka1SRhlr+HDTsL5keaXI5MdZoqCW6XJeyBukhwjXGkwaSSFEQlb/RCjzTZZiQ4a6Wow8LL4vIJT6S0pDmrBOV3wjJQbZUih3Vpvmjovj+PtBWhg7HjGoZsZx4QOn/JsuEBvlZ/+xI6oI5OWB1AMGB9dQrLupfVyEbq4Uq3UlaqEyxtBH229qrK/K4t7jcmPMhKNEY3z3Vm8S48uhxQFRHS4FpXYyZ1ROlaIkNPtR5xUWSpLOkV91fn2sjHREHBrsldgtmg5Os/BpzPXKhAVVltDY7wnJRV97AdA7HnUwvRY/jmdmULcAAGaH+XdCUFOK/i7IFhN7JxTcz1lN50Vt554mvUpXIBSmkNbjcm8HAuwcz8CPwJfXlDXXjnW5lsDG2ezIWkLDYr2+O4R+zMOuEmIUNPl35o5pi5oRMf/bL4VCM2Ifr8X7twJLCggdCYM5kfdVSjkGxOGqKQzPDJcx6vr8UcOL2UZGZO4iOW5uWk4HLnzzy0rlZqjcx3rNAxJWdxcYmKixkiKrc6kK9oeLO6iTuN8cOXEH4kgMZ2xtNcPk4dA9RZve6uS2I9s3CH1Xe5yd7R3YBCL/RoRRJNzLZrFjXT7xlUKqgZl/ktVyJmM3SBqwDtUTpo4HwgVHYL8CpDilpYegYcYz4ORxOqcUab5x5cNk1KQkAdaGU0DyDbZKG9NL5PvlyjYZZWPTAFCcrn60trtrWLysJxvWUqpDs5pIU+nm76zWTDNCJn8LzkemOyRBJmbI0jhd8K4kHcZ6cHFhPu/1x1rvO4iLgbTGniIQDbZJN0GJK1tDKscMU0FmPHMkHuQ+/siUcUPIIwbg4QWcC12Vo8/nDzWyHYgTiY0ncCEHviHxtrV+cG6j6/vtj2KjiZgdHmN29ENyU5Hht0gH1IqlNpwqBGgaq12x1WHPGTORIFdHL/SrFgpUnEvhG14UgXYTXFkcPN4kgJY7hf+fc2yQl1nO8PNWLQuD2ODl42MEmWz8NHk4l7FsSgaxQM8mKDN0ew7cDfdays5xtUesBD4Zpx9kJ/u6w6TJVqGjQFneJyzRvii1rjQ0Ot3OTYA4gOBraqmtpX5YZVzJuMLGP9NRnywGNYgF4t/PnsU4E3sqUbVSD6bWlmW5OQfVsR2r41gu8rHR0shwVzzjsvGKnmQWn1nUe3vXCSWUocuvGRKIqNtI8aFhooT2TNnmalcgkVRiszXs0VZlBfLILMZhTmOATMsaCZhPNMDfmDnV6qFS7FbdZcQvGXofmYPlhr7hCPA6wV0M15X1LZQM2ULdYVFJRnb+Z80Phdi5AgMTC7MLxt9zukNEYrqVd1Efwmf5c20xBl4+UoRntMPSiDo3tbZneTHx7ym1/PtclFlQPpOZwS8ZIpB+ebTzBWKq6Yr9rqpMUvi2iPe0tQRgh8QCyxfu4lTM2vSjjsV4aQWI5zp5kAf6vJBqpS+cxSN5HOqaGpLEYMxnDN4/3AkXO80mH91WQTzgZiApPbXOrAT8XNIiPr6rdKnC9AddCpvMYt+JuNgZVY1TywuQOn5+nxoTgjqrVTFzWU2baYCUgN4KPLqoUXXUWS7wgACMAmusi0LXmqcVTJDLnDXN0wux8uy6X7Osqbhxt4n5FEmXXt5K7kTvg/ew6NI0fnfTqSfzwfII1A0mJqPkWH4NDwF1n8FZIXVB/sx6X091EZlZsNksCyHnpmQG5ZOuUdLnFYp6/CUu/YC1mLOojwkyra/anQ1taJsqjPihVldlyXnkmALA2ragVCM9Vl9RUUzai0llNKs/LfLKdyghiUASDj/EGXrbCcGH4Ob7Tzpu2y0IUUvHB4v0/KD9JVts9FM5X8o5lU+dg/z66t0nUCQpte6eVmZDn0jEkLRtyjJcsKA8K8HD530L/9gjqqaqn281MsVXJQxcnsJe2gT4Bvz4wMZkoW+JWq22NZAsHnx+hgO7t2u5hIVLxcpJqD3sVSmxYZy8RXeg/DQqYQvNvlCK9V1lbi3bDzvaeiCW6CoU8Bw7Jl+/S4GMpvfUHdKeonCbQQgFmgtlwOgIjM7aPXPx3msc8SGPnAPOxslhBwUMH1nWSPsezvDBHkxC6d8CJQ8tidzF0EkwweldGPNCpbNBHHvHFsUhxz3OxIHlVCtKKlKo+N8ff+liwKEBLK0zWay6pzhTuyPCCmsGLATXJyq5skc/u5iSv0aaVEnQ+YgCw1i4ZR/azyCiylSP4AWqY5Eo7UjQZ6zA8u7jcbeKVandmAodwbs6OY/5VX6J66bPjCDrV3eHJHasIb//ElPOFZaAiHrc2Ax4Zz6jQJat+Ctzu3oSazO3BvWnDAk1El911L4v822BJhWXgldUuLYRdd6KERY2Yttpt63HYM4FPb/yzmo5Uzm5FRbgUKkEbf+7O9z5NMzS7F+g2F14k5Jqfl/5zqVGUTtryLM0+B8mdUF4Sz8u6ZESU5iz1LIdx7qPz7ES0qszAfmSylK/Elup2YLdF4GBsJ9OSgH3KStPTYlPLGbeAoQrCxzPLvhHQPHlvI8+PxlihiiNecPWpiXMtP0bESXPA8cWv+M2Mimv6HrgsM+GjOkFmnPLsoOAIBgCDibDRwgH0XzWz/RtoFZFvrsgRuVPK11UmWa47MZvPA3i9a1svkMWsuwDW0DV96R4PgiYKW0dx9it6yJBZiYDYO0RmbaohkWfMTz0RxK+G+jVuTVSRA5XGmJFv2kijMe7XKFia3Xq+okrCijPB/i2nMxIsLCXB5cdD6aSbMopk/5a4FKt85JAXx5fW2SR1EEFxdWBX7Z4ZeX2jVR5F4yWBBleIFlbIDyom41sv4RESPoTfdBMdQuzwU5FbKUmkT/1wAPILLWoo9SPxzlol/hFaBrqFTTKgkmUN4AATnzXGd3f8XjDApur9O2+q+ppkIruXhYCoXoObg/yGCw6orj1ENqxB0F1jyaqRTINHdt55uPn/0FvywD/jq7s3aR78I6s0nePvzM4g1d1rPEE9+wxkNNAlH8mYb6AwcGdV9EJxEpMwdRhk4AYGd/Sevag56WtFTVC4dG4JiTXsoc9rPyqtUfeQuiwthb6PaHttNUvpYeTOpVc1GurNZNJlr0UgHr605CUwBbtKEw3wVGRNkfURQcH6cDqmyWSmjLxFMrIwq02tvpOfHTa519OP2MgIKn/3OA7uIOhQJoe2pb8Bz6PttabjkJfYQCA5fIdf5PWOE+mtS5OBwdDY8HMJXy4xtgLLKxYTi0peZ9lYk4b8YYdn0NhMCJcuxLfnROun28aCP61aJVvPhP3XxdIhLD9n9agsJ//yMbFz+N21tA6qw1rNiyP2+TPaJGiVN9cl7aKpq9YHvVO//Is47XAEigBh1axO/jzzjqQU7USQhf59F9WQh0Anx9cItx4caEiJx3J0+7bAbjZLgS78kUOAotwNwV6ADeHWXPMGbr/ZUg7ZWFBgqx5sUCV9s/XyC+NTrA3+1iiM4LYQfpLE3NVHcHusDKfOem7aOv2dyTkMUn89imBKPxc6zdN5mcgY9kiYY0I0K9lLhl/2xaZCfLhXA1+Waf0Ss6qQRi5sjjBMUyRCKn8yyZCBnAUn7iX2am0GdHuOp3yHz3d+zlT1NfUF5ac/gZEu1hl0pyZvaJMWqJyM7duwuJQE8cN4XetXux0WSbDMhr40T2PRp0lLkDZXoeXkRV7HtE8lZieS4gs0+BiJLYXJAgtXOeRYltx2wB7j/DYo3ZzxGLxsNHgorb4BbgpHs6m4UG8ywOmnfwn2kJESGLsIpAqJf2RnavNt8p+hO5Wc8JkQRfnqBM765qteZFA1/n4dnk/XHPiZycSea+/2j2kyX5ZmJnpG71CfyQ98+G/1Jk0ZGhElXPzOCAAKk07QDJvK7PrrUVeg/qdeRol9y8NNUg0FrU+lSSM91zUT/qyC/mhko3EeUB0tkZ1I6i2eOq17LEY3Cl5h8Xt9X2YtoFQ8f5761A2x2F8JPg7MzXzReVme2x9oCrGsk8Ns6I8CDFJa0sIRI8vP3ebgjK9VDz0/5nZkXI9KK/OOQVDsSE+mmklZzrKSZBmDnA6HLwwIpkEbZkNvPcIZrVB549WTfhuKCINP3g28MIFSmLf7UxX0MP1fAfs7dLgJrHTbL0p6kYVZVmgXjZh0IqkAD/uonlwx0QYBHW32MAQBPmim6xblR8+hdEnn423zC4igH0fk3cY614BflBz/9TpMpOVFO7idUDNdDebSPjMy0ItbXqQZLgrUtU4vOgheZsffdls0OERZUy2mHU9rg7/E39ueu5KwYAQcrtF8a9MVS/9qz4GszW8JlY7EnohIrW1m2vdeCbIcuqdYvY4KGQvLpmtlreOXocHwEyyGqmOVeDLrNycwRhrp9GsLOXKP9ZXeYvV8V5RsteacufRw0m//0jnOGnpOdz8DI/sIuEE2CDhJ4THk+w82c6QYJABpBcQEpnJ1Oxf+tLJfNuEai8g6X97WuD3SG6EFy/wDv8k5JLmeJDz1JOv/7PPyJR2OssQXhdfYA/FB2f9IJtHwgUgMixMYuVEag2/xQiDPAuvoA3CQrMoKqXp/tAKOK03cnQBo0e4qJISp6OFnlMgL9Rhe7qN4OfZoW2pjUxVcsg0DezA33gGyYtrRFGtsCbh9f9kEf+q3KrZ5RE6FJq5t26fcFO2McDNzkiKW27J5pNNucHfeJtGN8phTTRoM2VWnitS1sYhLtnHuzKXQo+p5VqFrQkQvOmNjP55TwpIoYQlShTV9EtF+YYDf8CcfZ782TgOekZo6m9b/TZuKttgPSD1aYOF13ZADuhkDLLiEafr9jaA94vwF5QijoW6ZjzLplATGMwdH/uSsT+R/zB3cx2vn+7wpNSgjpavEY3gu2XBGLc7t7aTrlOMlY3fDXYA9qQtLnz4tdq6jaw/QO6crm27AtuV5+FNDyvT98wqY/cxp53aYmMLo0meP+E54afOA1JoqNJ4uFiN/ocHF9jqSM0Uf9ahB0CXsg948O6Jj21DJDIJ+f7ySI4YXj2CEHfpNAtzRIKcXji6kCZmyOGljS0g5lTcoK6woWOA0bgUvAfxRaI4K4oF9LwiaNM/gKg5JlhSBtjQ6RbOSIocQ16bz+IyX+OkRbBd+MUCRS7wZpYC0ig8OabxfHCA0KzsIzfR7sDsvkIXr2nmWg/EMEESDLEx7r1FLn65ttbhlSR26M0CoK8WCCzBIynFvUxi4o65eousGwKCfbK8N8tZ6+41N3cIcLAyW1Og3RBQd4I4luidjj+WDWprAIUGM7g+mDR0tALqaaByB98EtGhgdKDvJmk0kglyDa0ER4/meugs0FYt8GNJU/nzKPvPE4IQSqOzVA5hjupo0KVMm3c9+o68GTkN367FC22rPRMoZSy0LPdCjJoVYWH9vMELICIdKChA2gQ3xYM+lORH/U6Gkr39+j7oT/r+FMtuAC8YtbwUeSc3+Q+EzxBz96WAyKJdC5MgJy39wn4bni6fvNG97uRBOBFEJ+KJcqpQ28+RutBT9jXZaa8VENPEk8Z3bMbJXo7c4jsG4p243IGh0ZDLmBXUfiSrPVuCPGda9/NiBJgLuntqWT7ZuGH46+tQ8ejEQfldjiAdObUbpN56qNqt+qPgQ4YCpNtWfVCd9CGvFELk/15ITTgde6H9E1wL6QcxpjxJm3psv8r6uP0rkKTaUq/2bFH/D2mSMawpzr2Q8Vm3LxvFHagx4m+033w3Gk/wNf3i8pojmXBFW3k+UCxoHOVAvCuMhlQ0vslBk755ybj377Bjag9yu+YwdstcyROfgpjBBAFQbaW3oIaNhFAI/cO8+BxCeg/FbESh85QvSkh6Mj7Jiph0BUpvV8tXwWqyYBQJz4/gxV/8MhaDf432is0IZOrXtsk3nI9slfG3mpNYi1ij0HvJjkIhtRAAcedDUWOmIOesI7M92HOMhn5cmaioaPW7rlfcln8Y1SO3/kmYZIIdVUwO8wkGLMfUiavnbTn8/nYEIqYAZqawVF5fnRVW2zUyG58HOTM61hMMu6WIkcMPxvJggjZlcR2KVdVuKd24AAUd8B5oxmGiXav+Ge5DgYtjCayzDMWxvM5Uq/EE2j8bFOV8wu/LOmcU6VDPaVzYf4kiqMUYSobv0iTHH007mDsmKwUS/cWeJXKMJ7XOTZN8+8Z8JpQXwNWUAxdRiKn4uMnzayGYnQUOmNP6Wdf2O86IiwI47UWjTC5PBXHakyzcTE5MTys1JxGa3LXgskdswJeGkISVSPXYkv+9qaosCinA07CjCXNFRImx/5+zAVIUbyw7tj97s+JrDo6QkRUyVF43ppA7O/IFTdxVtZVGkogEIvYKDDC46MXdoJOEbrazlJpzT7bVaqJtF0pxYWuk7kq96Ih5NZ1H8xQmFMtmvL6gg5TSFHYQ0UaeI57GEhFxWZEg0EG9FchpsiEOL8mV2sEjWrahLw6xmpYQHWYg1T+oN8tEOMWuhLPyOtnZra4nDlSG7FanZgPlrBFNBNhYRpOpR/uyRWyGpb5D0XvnlxhzVRiEq1zdGf/9gFE7pq2GGv49u8mErSWxK2YDN4vAV4fgJdOc6xvg69CEgJMv+qRT1UUcQghWyu/ZLLCoAT4JXvkkdCXoHF+/2cKj8X6ECWowOJGv07mEMPZdIL5myVJz787O+cpUQKAcOljG0NZSdDzbC12Q7Ur7Hzl0qoBg/ay/G+Lxx42O5bQweHSyjts/B7ajUGVZp6C07AORX4jt/XWnIRAx3sw4mcZye8CZzYXiAf217h9LWVwdzT8j0jkquyqnuTyyQFgui9yPA+odit9VYJxC6CgN03ahzppKoL6x8ircEfRvzC67hs4L7cb/9l1L+sf04WxMKphBuqc6XOXn3nEcZ8VYC3sZjAMhU+sGXc8rA9SRH9FONh5ZZMSKHmomqaDUZJghtNxzbjLR1Yq4CJWXVO/8hchEmKt1hu+WNlphLqVUJDjZz4EIrwi3WfFXUUPolgDeLqGVuKgJVBAmmD4XkEUHQ9RzURKhnnlcv4cfGc0uXzI+I/Y1wZOIuQySThCXIpBiOZAbAroWNEbpsgRNV5OA+eERwrKa5Cziomks1rIg5Bf1qaFzgzHaAVpVlJBPQQ2ulY9n8vmfewZ7UQYrlDageTLq/ca/9uweQK1/myao8WCwGAiiDohde5MJqwmOMlWtdAV12bDmlAgu9+PGm8cVpyFTFsBpH5WTY1pCyRxi9+frSfw+sgTafiZfyolFuGX8+weTkk55uxjQ/V1XvssKCfY8uaHeO2tyg7LbcLrfyp7y2vrvh8bEABmqBcDUT+8T0qFqT67tLfMa8cptlMfxY5eBQ0fZGnjMCpx0YLEm16LgW5Q2YVVzZPRIkzxfcnXOzePu38dMLhplEv6437+IHHNPJlerBtK9ZGWdDYLFrSbDuyHR6WvtUa7QkFgVUXuaIWeeX4RVWj4bd8r7WLHNoz9xFuakv30MTalWto1DMi/XQZzwlvaZ0ZUwnuGcdUFaYOx7rvTxwibzDc4Jv2CnCjTCHaFfB+vgyUfaLVstJSLaaFTHPWXDnxEUNCXRThQh+gWNJXMqG/g8DrhTsn3PeQZ4YrA6itN1k626j5vRLJHVNzEUOCN/dTTkasDDiIjpr7l6P6WsZb3eOUY8jkecz1gWu62GxDwJEOprtNd6YYpObv0umVkStZudg/KhGpfyLqa8ZWkEFXOuCTY1D+28cc5qncdMrVWA69fI4wM2/+TNpUN6S2IpPpcw7CIGpl4nanT1zy35ZnC42/ZbyhFTwEJb/vpoEq5kcALg1v87Ar2GoqXqYKggs5kMumi2AWPUamiflEkAkvoZ2+DbgZ0r4jda7y6Mdq3bMET8BJUbo4V5iZE84fz29KYaLomUvXiDcGOpA7tG58k/zcbY8jS0TSfkAi0EOH0Bc2cUYJv+QFW9D6TDmG7GQ06GXKlesUPHb4jwfRPmSkhYAXpmiNqTDWBzGkMGTFkDdz4Bbulx3luLYBH7gEhQErtlx94MVb3jbYqgk9mGdjmI/NoKaLud0OurITskwoEzCVpEXB3Dwha6gbWGTmxTbdJe3s3B3qkTNE4tG36HqkrIvw26ep+Qt3vOjy6JBAMYQis4IjWvd4r7yEcL5mHh8TnLURsoghNvVgoo5FBKaLWoYM4WUqG3n2m3C1WvDIe0V7LG/pJcE/uZKSwEYutitZ0GCmguFLW5/LsN/N4J84dDn+40XmQVsRoli8THcaXgoSoEz8iZ9MJ+HGsgUVcif7C429KzUGQrs/aKBYa/6ut6eXWyHZ1o7raOKMOqIItapXl2L0EB458maCOGVbt7jUDGNK/r5E+7kV07VRh7Qv+PVoJ2PVn7XesIsom8G7o94u3bwj+b8NCYMVvVRSTQxVDm7W82VFohyvSar6Vt5nSX23IBLUDCEb4ClUH9qSVkgnn3Prjm/hlm6WwiZvpsXbYsivz2OFB1DfRJS5PE6H7JoTE58kkpnlTa43Rjb0Zh+xUvWp160G+hOlG2MKqZTcdvjCEfB9jemj+7Ynwk49zMy9KLFh14IXddvCeEJO9umS8ZYgbokGMYMhm6rFSKU/WUQgtXj7hidFMersThq3Yci3u/agk2fJGo35anp9d+PXC22LPrrC/23+xm8WTPrLpDRY0cTM4MXXutrTxxWdFIHeUG5vU/vMyQXiyrewE8Ixe5nRlH5Xsatlz97IrCl4RKIaOsDKR7rqNhZwkk6qlMJEqxmE2B6+cSQp7jBZJQ7vGoE2/79FxuX5N/6DZBYOXaVh4H59QtLAeGVpMf7bRA+V3eEABp/v/Y8kw7cxARcq8KQJRcAkQWn015LtjqpgK/iY/n2C4g1NnR28/g6IzcHCLwBcerwmZpq0syITs6FxJ/Z2KCOEWlA+rIXZ0a0+ao6dPn8tqSJUXxrJA0G962pH2Anev8YdUcFJWB0xMOV0h5CXw3ZBGpNzkavbRnCPVIjIMMRcZmY9luuAVZ58H0wSPG+tX8DZaRs3doXvD+Lh+KYLqQTfs5EXxfSTBBnWkrJI1MqdZZAKUK76dXuR8baMqefTkIZpYS6DTun6g8uXSmMDKM+eVkWdxzJqFeH3lFLOQSLHAptSzg6RntQW8UtLbv4x2bUXAPE5aaVIWz2jaAGBzKFdKnIZt/eVOKcRi/SZjzTaWnA+b+w8d6VcIajUT8riI8vul5ZYY6G/RINeV78Xve/QIazLoelbOh2aOCRwFGBDN44ST8Lq85N/fLNahEhxOm0eAnU0MwQoFzyAaUyY1T2PoXGsYLggHoC51vDtKF3bypKxDp6jHEdiomanjzw4N3dynOA2E4/5Q21X5g2zHgkbkai2H/VoQCn9se6WjpR0krraDzVQirUTRq46c5/zAMnj7XjyKTpTtXHKq2ScU9c2Smz1pHb+pcuBNCeesB8+6lgX2Sc8H9PWHdAgGprZRQSson+GkOhVY9AbLEBvQ9KIqJRCK6CUnuYvzBu88zwa5ikc6xpbtpJMkD5Szo0rxUPOqwZ37RZCsI51owT3qnH99/OF8ejyRdZCXWWFDqKoJMNm7VNjIcjMydmsTbeXU2zfK6VSkm1E4fgqA91q+TR09E4u8DhkYJ5M3s4uI2H47EJowGnxm0OBxgTTTt85YLm+gEE8gxCzxvB+FWiu9l+ud7qtUN+ZOtA2W5asTzFRmmHeSSqg+bbZ3LKlKDwGzEh1sRpTTJIua246Q/IMDaNaL5VKd0CZzN15nCvBXzTzV+gQoTP05tjIKaP6vJNqHaOPL7QJqhmaDU3qBtLUXcGFIjbDf/xDskvfpOQ6nRO+T4wGW7g0K+cTGmhGcQSqaob7eyr/J7pk8xpbUHX9sbueziIqNt/YO/RdMkYJdOgsXhutYN/jcGOPK4kj/Sm/BBrW9tw/LLXZtA6p5/D33DunDLDwtqn/DCgUQdR4X0+Zo6Qey0ZCZXyg0X8JGO/yGUCPBFBAyQTgaLxh3Zaj2WKe5bloWmEz1/B7lHBWT49//uz2SU9pBFDcWLN174ZTiiWhbVsWha3HeOplmAZbjPFsekIgvZGNCyEX2t23xtOfbE9HiG85RdyU1oCUhYyjVBU6SOa+nIK1pTAgIkSBtntqjrKl46z25OsyufTQ1uXiLHn7ReTirhwpdgd38a/oZRwFdZOjwq6r9O2hD/fOh9NITYDvV3uxrqvdRwOIN3m8yiRqi9SwjSAQmy730CJo93xr+pvdHyt0dVPQ5v2u4IoRMqy5Cca7IGpfaMA4fyM+hDuqZZhJFdQwdNUVeN5GplPYfGz6TAwX02um2NWdhar/GgSiGSAPZHtZBy0iF1kQnQsorHuy8ZK0vXBbRjm/VxYLyOaRb1KSQopQpAzLkMlBChx7U/kQ4DOHyze7EMqMy0YbYJR7lbLRafy+TgMryOlVvHuU95DAFZ5T6kLAWq1xTm/LO/BD4rljaSBrTjJFLeBmouYzbn/v8NXesWL9JXA3twykQxyhe1VeTbPjpEHJwIfLdlTdEnVX/Y7Vyt9p/84LA91CHA7/UmjWgTSH9afRLv+4qjZJNWrmN/VQb1FMNgR4lF9rglW6rBhOglQubQoQRk5e4+lciaYDu+fwR0sqQF+BHbHzypJiZ90PAC2bkfWqEfFpH8IjwxL/s6/QbWePmy4N6+EcmiacA7j1D9IqF3TYsaPkH8Q6AMdGEkj+bq+xdC0+zQOo9S5RUpnZWBIlDw2L3TVPZJR+06E1XHfNnTbCIXCQYNy/954lE2ub6MG+v0YFK4UGYHrfAQKUhthieeMQXKSFhU1koXJaStNBUgq9+rjcmNJHj663V1ym1RWR8bN8/hrZGmL7GAWIW8qUoGtopZUqJObJeLq+Wr5tZSLr3xgqVbmsBYyWBQOwxqFb0+bPdcDxKhiWwQF96pSbdnHUkOuMA7HDUozPXHYspxuz2cjaivJvzAT3BlZnmJWaRZOEtip2VH+v7iRhON1ATzFnM7Z6QzVmDZWMVKRA/5Fw+jEa1zCdhVaMfcN/NtU4kml5lbNoxRa6IZmJOlbCheWNe23cw67Zm5yps3Tpgz0/dfYEFGeMbd1IHigXky9R2j5/5mOELgsSElKjmy57DfmfCQTB5Nv8/6f18d2IVQA5XtzTLPDn+F8IAMJrexUTLKah589RU5x6MRszEDJ7v0j0hNquqXTLhmsSddF5AkHpDzzjT6mDPPSAHJd6VUVFGALCSKP32GQVXXIeGHgKlrI67Fsq6GP4MJbxAYEzrpUhgicbyobGyINVUxSq2s0HoLnOF/IIEDP3KCIg5ahzTQwge9N70Ik57Ciy8XwSOJZLKyrlD38y+qumHxv2lfsg98CGkaJRZVI2efkAAFPgkVrvHpvgm9LnwPvWu1Yyw/N5msNdEU9J5Npq81WxZ2PhJtMqQekmxmeoB/2G9YSLzaBTsxaOi5tYS9SBFf53MjCAKRCW3JcqcgtR2BSuF4LPjyChNdu5dIvb2gBZC99YROGXs/oygf32Zsvte25d/m2t/8svkZNEuL9dYKmKtIhXIW/460ysju6bMssdOITQWZkApLYoIBU4cEoewdYnGr8ZrIpWEUxjUh5axY2EVRC5Y3/XxnIKKPY/wsNdExPP5P8GTZJktqOy+OkH+Ppexj9/5tOTmBY+JZzRWYWTFLUx1UoSUDBKfdR0Uy4kvpnb3DPcPG5FsxLAFgg+NTR34jGVNa3E6LCFAdkt3Yy0bxC+5T4HhbD7mBxhGodQy+yuaHWmYGqtbf7GQMKReGySfc4Rvyi93lX36qPKAY5ZRs8aGz4ozTYCWngy9j0b8xWpJtKzMEL5wNGhGlBzHREIATgBdHbsM++rOVyyl8IVAOEkifL5DFL51DbWekxZsuGOk+EIC70tUzX7a/xwXy3qjx4C7lsajNNm7MSquMbgM9OzjFHAFGnHYPjL23gJWbbJ9HaiQyNYxvtaNfme4nIFpDQPEKXgANl2JroXRGKOO0t1hyFSLJ+N/8K/FkTO18oU/vtntgT8lSazvbzcyyX7U9dNDh49wjwjeUPmFeoNLrfojBVl31B5DX7TELecXaPh0wuD/xflxjGxhIUd2nDxgtXhWSW7jGTErmUgRydQ9/6tV9qYPvMduqa8AzJHRFEv6y1YpaR0Bumk9wJ1doAQJY7EVbTpDKnrbiiNRuA1cN0VhsjgZ+Xq88MZ33NXhqblyhcmbljK6IswVrFS9FZ7Oa+/sLH5PMetB1xR/mH7f4ge6ghIlUThjVxxfZbJKBRrbNrCeSqxaEYxlHq1nXDOJVMxNmdGZSeoI2Y3gIfgKfI5IWEyL/Dgh9TCDyadX149/VLBfDHtKXDEdvbpvbEw++eVIWChzxPDf5Rg4Ms2+XqUJhyFwIO/7PWlrktAD3EQpoSGoW6lhtGCFXkfMo1fW3QSAVnnhATA3L+Wzz0RDfr98AeZZcceT9GKH1VtPk7RlVMgFwPnqdhKMCZD61eBRUdSD4WnhtZ0Mc+Kf/duTwxKLpXwzXOnY5lWSushzesvkZflfCsZn4BBiO9zlbDRPunYp6/2Zh3quXizZqt0b+aL5Nnuqh5Rq7CQNOjZczDO/07abI/4QAm1navJ9GmYBHXG2h09c4kaupKhW/8vE7GxI/18Yor8cdWikLZ67yBjwUijRkvhjyZxcyGjhaVB7qD20IylEN+u09FTlyfZISlB1kAoMLGBoUi4U0oIfocd25kTzR77nasy8C3XcmUI7PH3glEiHYk1D5E9Gji5zkPHcx1FURsPvuro6dfkkfOt2Jfx16Mnqv41UOuUL/qw+bxHkjXovbAlfrcX3QK/sd7akFOjtbLsUzqfAsSahx6GgDruZXqTx5U2s7Ma4nGeRE6ZV3wY3WfJSXCINDn9yg9zNcYl/ctK5bMLwzHjOEradAQHoAuUP5yWvhwjzASP7R0WC8cbcmEUCNmga0jBv+twioMD7TpCR0vexXYlqMBl/WYuovR3XkL3gLbXESRxlRK7hTwc270G31ImvHMKbDHBSX/+AGr8eFdRG8NrGHI911MXsY1DFpHsc3XKJ/QdzlA4laQ2JocoILhZsJSowrrPjwgTDcCY35qttT8a5KkU1phGPb2VM4o9Kx8bsdTNyThUg4IXQTx5h+okJIu9Lzcqgd8/nODrAa3AESRFQSes2kMfgfK13dQdCaRgQO0L7IDTSe3FJyT0vzoEH/vznIBrO2Y0bN8kgPn0Q5EsekSe53ZBBMqrrmYlD5p+y4F5JBk7UoYyfhu5A3e+7Qp1+vggnGGPuFWet+GbFg/OXFVlIP9Gdcy9Aw3w5unu/FZRe8rxcp7VK6sVvDRQ+gxdHWy3QjA08A+riDcTIxmYVLMRg9fOo1L7pPBD1osqLx+p2ip2rklO09IP1uawrKNXkSFK2Ez0/sNP+6J6R1tXMgLoPdhHY9ma/QlKThAhL1OhJaOT3X9oO4vr+bSjZzJe8Gk/sIK+M76W5MmKi7eMY2N7PocRYqvZjgds4tpTXxOeIZFyNCDP8ZGDAKeP1xMyFZudOR/0ctHSJ2mq7ehXG6g1MshYQBzjk6rQqCTa8++kW3s9fbp3C6oevACMfnc2ToQIulz/KblwfvmsQf8CCmvL3iyB7bbyMGdBrHwFqrHB3Q7Vm4Way7YmnhMsuK4HzMxDjLfwwPvCfcDx5QyvRpBMFRzpVi5JXvWLh/Hv4Zhl+GADXfWWmkHcJhJz/SuvEoavmuC0f27lcbPLTlwkO5xJwtkrQw2kBMQJrbsfcH7Sz7y+8HtivPYvTTMsjGbC8Sc3XdPnHlGl4jrgaV+3obeMcoaDHdmWfLoeA2strOkx7vk/q2CvIltdIo48G0sFla+ZJYXcFNZcRYc5KMi4MCwjmCCV430/bsBF/Hgk+4dilBtbHeQ5ieTZ/a7QgxPXvIiKvhmg0FSGGQs8Qky7AzYHA8OVVXg0AqGZTgq7evv/S4CxJxUWfDmYA/9pcf2/QAOoo9f7UqYLAJDfAmBlAfmBLvnnYLHJcVy4GHngFSLtnZH0AMB/NRXp7MTOwgWv8fGGTyjpVHlkG50nz0crZKJ5tiu6zcf68caFYgktjfiEEBzck9nxf7TtTd6oAKNa++aCDLZsQ/HerKEo1mtTAO0zem4rSGiG1AcglXoJsTqt5w/vn5vFqXuVJPuFlqfeHmaABqi71/dQrLKTyMYuwYX/ZK8JIzKIx/nUoE2PSKqb38Mrn9hFI++80pbfVN5bXyT4XYy4nvzTQPW/NlNo+3QdBlVtXHKRP1pmWdtyy3IZvjnBEuDw2jGNHrXpHGoqoXQdsyX0RemNiYiBW155xDPjL5dqtjBDD0B3Wvb4ggXab4tsXjtGND9105s3S/fcTdi6PEnGOsUCHx2UoMhPfVokOmg7Wb9cesEClDWmIcoS14fSjbboTIFK1Ev6G+rNF2pzna6mWJUr14M4I1xuyYLUXBTAr5FgfyanvM6s3JZKzpLX8PMmlAKywr5qNbWcv83FpxqPAslxZjy+UAtL4iLibDa7cMpRrHvNtjj/D81ADDt33cgPWOTilmWRe8qHRFyi5HU+vk77EgfbTAE6Ay43ktjDbzItltfhpE8NJp3b3iC8dPtBw/zNKGz2aNHGrd2zgcmGqbfJUtE0HV6Mj9svJcb8vuJas6QMsDimjQbhq2Xl2Pjqt5CAgNsG4+dRFi+FmRicQ2Ly+Ho+VJ9yL4kvam13anYMmOkyRTzF883683jIv7UO4rNXEp7lYSUDi7RPwquCbsmx7nU104tPeXhY1WI8PS6tp6BjQCjAHIUM/yKiizC3C9OB/ukBUZSvHnkGJq0N9tUrb21MUp1O/KrLmQEY5hqUsiHNNmRPotGPDW7h0FBb8r6AUxQ5KiLkWId1C/6OlLmoYkkuFEi2nSqXN4gcpGFv6A3/txF9pzPOpqUSgC4bKA5wKziC5RrtUjtA/aPmySJBnSBtx8/M+xNcvzC0MjtqwPXpHf7vNel0g/KfqZwb+MT/zYHL0zdR+o/x+fyN8gvoN6nVTFtR7VJG3lkpTQEhC/gPcmx8K2pgmxUgJ86YrkYAhvk6KhTA02lpdtgntVT4hcSDKOD2ErZmCkOxD7ASTW7fUbsfr24hfGpHQWX/69Y8YU+sgttQVlC/Kit/GxLvp5KTXQLTbkieOR7sXhNfFIrGfkZsPVps+Q8jzQbB/m6tMbLncZ76o+Ufbtt9PNNscsVHR9mkooW3F3+MQjpFGZhisg7XTNUWLrHJAL/EMfb7WbN8MBLtXHl/jvthYSqdEyT0piT7rLhVHk49Ik1RwJkg6z/ybz69dVXqYsmL0iikFbJqcl6aePHmTyRxm6czXjpQHHkujKroi/jjT0W3TjRk+h2OnTr37kUMSuzeBZgImiuFpIK0oH+/9MX6WWIN/4JvRUObR3i1nPCa7LOoO2EKCcNbYyWcK02d18RJlQiZFWJLZyCesz+3vw+gA4DHmmigdV6c8hQY/5tHONaEslPbpiRPZ/jLf/GFPPeZAYmat2bA3z5nWcuDUbfwWLJw5r1dAml+DQ7M4KC0zCoFE3AZF6PmdCWKmn1U4WqEy4xmz9Twc1Q+3hvJvd9hZN/yloszz0QrfMG+BY7tns8aUgXsHJDEWLFUFYuEQRMQ1AQO3rOLC8+wQOkfxgIf0bX3smWSdho/6xyprxZbh+jIPnzvXFcOzcosgx7YmZoBHiYIfxtWI24UgoyZq93JsxNVQDgIjtfpwU4aL4ihpdHsof16Y7eM8M+aBTnqb+6N7Whh25fF/fTB/Ye8m4SEeUD8OYjwkFoPs+tn5JQ5DXpg2DNcy5ns3ga/agWBKDLCKltz+/0KWyyFZFTjpxdTtM9p7SFR9+YCqm2Qyi/2eIam78tEFf8DSfSMrx8r2R3Ec4Y6y/CX7Ev2ycc3TZQBuKXezs8FA6D/GmXoh0O0mBRWmmBmHN/W0aWio5m2wcT/Agve02kn9asm854AotEFtuLRUlYf3ZljJym51o9a7UbaMbQyzt2cBQU4vLTEIkVO0ChQBSKK/DAY0JciX/peV2qPbl7T6nZ0TehYJ5aJ9qYRnxzGFNTXILb/OWol1NXQij2W4Pv79nv13EOJgint/IaM3Zb7KSncN8O3KtIaYXXdPPMwsrdD2TbcZAuXXPVq5TLwJudMaJXjJ+SQY7+uVMj20dKhI6GJc+Us7Ec0hXvSu2TI2Vw0fFJJBDdnjbWhZnVGNC7m2DAwQN0mgQ3DXNVfIToz9clU3W227TTOYsB3lGTFouPIIEAvagNO5YEaF4lYxrwq+bXgPBPgHuWc192jYpFt/iuED3EdB/JS6rPMJ3bNV5M7Xtq4+xMyU4NS/Vlqh9Ri5BcvvbYSlESqBO/1dkhxRf+3mglEBFZAJB00kIEBKEMzKjob95KIFrh4RCWyjYHktq9JYFOe2zXdUEcxsXYeSqSPXydJXVOrjtzYlHBqBi4NQnh3N9Ze80zYSWMq9FlyZpW52mrU7t9t+fA3o1RL7auzaH7KMGIb/fsFp5OArmxqcI/Mx4ym26w31svXHRQpFeOGpE+pHyyUbMATL9EDxJZdRK0I2zeSkkefHNWY1i0vBF9qFNIuakKSJ5DLd4HCITBNRwvpKv6vnwoxurFn1ehsHgISj1pqj1fN5tbO1DZpQJ5LtEtoObD/9btrSrBkj9ZyDR7pWHRHtZWxE+32a1mBe2SCE7hBtAEe1DdJyv6twsycdhKQB0m052AqztUvChUbPlrrR2grOydLcwD/jtD/AGyguPKOJS2YPZdboAow3RWEWdpRxAnXkTRUmud7qhxstS0cnoPA0AJ3a1F9KfyM8pfXHEz+XeDQ4rx0RYfpa22jMPS0zLPyEa/iwRgGEWB1uwOS+mtUKtREPCldjwTZtW8AViwqvY9mYAPWtzTI5lTdpgelStEAmNs/DBwdGf2z4Y+9YQIRZXiuzyXT8RsDN+GXPabM6IDnU4esxI42pbqXVXmiDnEfOdjCc3bnMt4tHqcgJ01ZJ0SlZTzmiyUHhQ3yKyRXr/4eWArS0pvEl3wkKxKoZLoVK/3QzbdGug230gyYZWM5RgalcTjAGEWQPswtVxRbCDfl3wyRy1XGkfSIZkhe/KUPAWsZOFWr6r+n1zGKeLAJn1FWBSjIdvpzVyv5jtLJUJsDVIbCcAyHjmHVxXlhf+94bFNhZkna4qWoodZ8OOTmavlJobMx0ylwO/ex+XqOmRdfygZDDiMAjRcIz+/b75M+pq6CCbUAHimZNnAaGE6v2mke5PNPeemzhhZMpkoWSfh1jTAYY3u94arP4CpRv6BoJ7zdFb3jsvQWnSN1KyBXUj3YRX2orweqiJPMp7tr+A/5eExCmI5lH8J6ZWqzWYEjPB5rWygom95TFhHIdPIcZpFiZj4qI9xITTi/jKp+8Mk8p7GSVq4XxBzrJJfWro8o2zKj1XNcfMxcUj+rwZb5vc8mSJBz9URw9jH1YZzR6M	
	END_ENCODED_DATA
	ADD_ON_INSTRUCTION_DEFINITION CM_Cal (Description := "Calibration Control Module$N",
	                                      Revision := "0.2",
	                                      RevisionNote := "updated per testing",
	                                      Vendor := "AES, Inc.",
	                                      ExecutePrescan := No,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := No,
	                                      CreatedDate := "2020-03-06T04:35:51.464Z",
	                                      CreatedBy := "VMW\ahalford",
	                                      EditedDate := "2021-02-19T20:14:26.248Z",
	                                      EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                      SoftwareRevision := "v32.03")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_CmdAcqired : BOOL (Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          DefaultData := 0);
			Inp_PumpAtSpeed : BOOL (Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 0);
			Inp_PumpRunning : BOOL (Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           DefaultData := 0);
			Out_CmdAcq : BOOL (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Out_CmdPumpDirection : BOOL (Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := Yes,
			                                ExternalAccess := None,
			                                DefaultData := 0);
			Out_CmdStart : BOOL (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Out_CmdStop : BOOL (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Out_EUMax : REAL (Description := "Calculated max EU (mL)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Out_PumpSpeed : DINT (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Sts_CalRunning : BOOL (Description := "Calibration Sequence is Active",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Sts_CalComplete : BOOL (Description := "Calibration Sequence is Complete",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Sts_CalHeld : BOOL (Description := "Calibration Sequence is Held",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Sts_CalStopped : BOOL (Description := "Calibration Seqence is Stopped",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Sts_CalAborted : BOOL (Description := "Calibration Sequence is Aborted",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			P_Seq : P_Seq (Usage := InOut,
			                 Required := Yes,
			                 Visible := Yes);
			P_Seq_Steps : P_SeqStep[10] (Usage := InOut,
			                       Required := Yes,
			                       Visible := Yes);
			P_Seq_Prompt : P_Prompt (Usage := InOut,
			                        Required := Yes,
			                        Visible := Yes);
			P_Seq_Prompts : P_PromptCfg[10] (Usage := InOut,
			                         Required := Yes,
			                         Visible := Yes);
			P_Seq_Prompt_Response : P_PromptResp (Usage := InOut,
			                                 Required := Yes,
			                                 Visible := Yes);
			OwnerID : DINT (Description := "Calibration Codule Owner ID",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			MUL_01 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,6.00000000e+004,0.00000000e+000]");
			DIV_01 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			CalculateVolume : FBD_MATH (Description := "Calculate Volume in mL",
			                          ExternalAccess := None,
			                          DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			SEL_01 : SELECT (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,5.60519386e-045]");
			Cal_CollectionType : SINT (RADIX := Decimal,
			                             ExternalAccess := None,
			                             DefaultData := 0);
			ConvertMass : FBD_MATH (Description := "Convert Mass from g to mg",
			                      ExternalAccess := None,
			                      DefaultData := "[1,0.00000000e+000,1.00000000e+003,0.00000000e+000]");
			Cal_CollectionTypeMass : BOOL (RADIX := Decimal,
			                                 ExternalAccess := None,
			                                 DefaultData := 0);
			SETD_01 : DOMINANT_SET (ExternalAccess := None,
			                  DefaultData := "[1,0,5.60519386e-045]");
			MUL_02 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			DIV_02 : FBD_MATH (ExternalAccess := None,
			                 DefaultData := "[1,1.00000000e+002,1.00000000e+002,0.00000000e+000]");
		END_LOCAL_TAGS

		FBD_ROUTINE Logic (SheetSize := "Tabloid - 11 x 17 in",
		                   SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 880,
				       Y := 100,
				       Operand := "Cal_CollectionType.0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 880,
				       Y := 120,
				       Operand := "Cal_CollectionType.1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 260,
				       Y := 620,
				       Operand := "Cal_CollectionTypeMass",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 120,
				       Y := 120,
				       Operand := "Inp_CmdAcqired",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 120,
				       Y := 140,
				       Operand := "Inp_PumpAtSpeed",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 120,
				       Y := 160,
				       Operand := "Inp_PumpRunning",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 800,
				       Y := 300,
				       Operand := "Out_EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 700,
				       Y := 1040,
				       Operand := "Out_PumpSpeed",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 8,
				       X := 1190,
				       Y := 300,
				       Operand := "Cal_CollectionType",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 9,
				       X := 1100,
				       Y := 100,
				       Operand := "Cal_CollectionTypeMass",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 10,
				       X := 530,
				       Y := 120,
				       Operand := "Out_CmdAcq",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 11,
				       X := 540,
				       Y := 160,
				       Operand := "Out_CmdPumpDirection",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 12,
				       X := 530,
				       Y := 140,
				       Operand := "Out_CmdStart",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 13,
				       X := 530,
				       Y := 180,
				       Operand := "Out_CmdStop",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 14,
				       X := 1220,
				       Y := 880,
				       Operand := "Out_EUMax",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 15,
				       X := 1190,
				       Y := 360,
				       Operand := "Out_PumpSpeed",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 16,
				       X := 1150,
				       Y := 540,
				       Operand := "P_Seq_Steps[4].Cfg_MinT",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 17,
				       X := 540,
				       Y := 400,
				       Operand := "Sts_CalAborted",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 18,
				       X := 530,
				       Y := 360,
				       Operand := "Sts_CalComplete",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 19,
				       X := 540,
				       Y := 340,
				       Operand := "Sts_CalHeld",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 20,
				       X := 530,
				       Y := 320,
				       Operand := "Sts_CalRunning",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 21,
				       X := 540,
				       Y := 380,
				       Operand := "Sts_CalStopped",
				       HideDescription := No)
				END_OREF

				ICON  (ID := 22,
				       X := 260,
				       Y := 880,
				       Name := "Cal_CalculatedVol")
				END_ICON

				ICON  (ID := 23,
				       X := 260,
				       Y := 740,
				       Name := "Cal_CollectedQuantity")
				END_ICON

				ICON  (ID := 24,
				       X := 260,
				       Y := 860,
				       Name := "Cal_CollectedQuantity")
				END_ICON

				ICON  (ID := 25,
				       X := 700,
				       Y := 740,
				       Name := "Cal_Density")
				END_ICON

				ICON  (ID := 26,
				       X := 700,
				       Y := 900,
				       Name := "Cal_Duration")
				END_ICON

				ICON  (ID := 27,
				       X := 880,
				       Y := 540,
				       Name := "Cal_Duration")
				END_ICON

				ICON  (ID := 28,
				       X := 260,
				       Y := 900,
				       Name := "CollectionTypeMass")
				END_ICON

				ICON  (ID := 29,
				       X := 120,
				       Y := 280,
				       Name := "PromptCfm")
				END_ICON

				ICON  (ID := 30,
				       X := 120,
				       Y := 300,
				       Name := "PromptRdy")
				END_ICON

				ICON  (ID := 31,
				       X := 800,
				       Y := 280,
				       Name := "PromptRef")
				END_ICON

				ICON  (ID := 32,
				       X := 800,
				       Y := 260,
				       Name := "PromptReq")
				END_ICON

				OCON  (ID := 33,
				       X := 930,
				       Y := 700,
				       Name := "Cal_CalculatedVol")
				END_OCON

				OCON  (ID := 34,
				       X := 1190,
				       Y := 380,
				       Name := "Cal_CollectedQuantity")
				END_OCON

				OCON  (ID := 35,
				       X := 1200,
				       Y := 320,
				       Name := "Cal_Density")
				END_OCON

				OCON  (ID := 36,
				       X := 1190,
				       Y := 340,
				       Name := "Cal_Duration")
				END_OCON

				OCON  (ID := 37,
				       X := 420,
				       Y := 580,
				       Name := "CollectionTypeMass")
				END_OCON

				OCON  (ID := 38,
				       X := 1180,
				       Y := 260,
				       Name := "PromptCfm")
				END_OCON

				OCON  (ID := 39,
				       X := 1180,
				       Y := 280,
				       Name := "PromptRdy")
				END_OCON

				OCON  (ID := 40,
				       X := 530,
				       Y := 260,
				       Name := "PromptRef")
				END_OCON

				OCON  (ID := 41,
				       X := 520,
				       Y := 240,
				       Name := "PromptReq")
				END_OCON

				DIV_BLOCK  (ID := 42,
				            X := 780,
				            Y := 640,
				            Operand := "CalculateVolume",
				            VisiblePins := "EnableIn, SourceA, SourceB, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				DIV_BLOCK  (ID := 43,
				            X := 440,
				            Y := 660,
				            Operand := "ConvertMass",
				            VisiblePins := "EnableIn, SourceA, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				DIV_BLOCK  (ID := 44,
				            X := 780,
				            Y := 800,
				            Operand := "DIV_01",
				            VisiblePins := "EnableIn, SourceA, SourceB, EnableOut, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				DIV_BLOCK  (ID := 45,
				            X := 780,
				            Y := 960,
				            Operand := "DIV_02",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_DIV_BLOCK

				MUL_BLOCK  (ID := 46,
				            X := 960,
				            Y := 480,
				            Operand := "MUL_01",
				            VisiblePins := "SourceA, Dest",
				            HideDescription := No)
				END_MUL_BLOCK

				MUL_BLOCK  (ID := 47,
				            X := 1020,
				            Y := 820,
				            Operand := "MUL_02",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_MUL_BLOCK

				SEL_BLOCK  (ID := 48,
				            X := 440,
				            Y := 800,
				            Operand := "SEL_01",
				            VisiblePins := "In1, In2, SelectorIn, Out",
				            HideDescription := No)
				END_SEL_BLOCK

				SETD_BLOCK  (ID := 49,
				             X := 960,
				             Y := 40,
				             Operand := "SETD_01",
				             VisiblePins := "Set, Reset, Out, OutNot",
				             HideDescription := No)
				END_SETD_BLOCK

				ADD_ON_INSTRUCTION P_Prompt (ID := 50,
				                             X := 900,
				                             Y := 200,
				                             Operand := "P_Seq_Prompt",
				                             VisiblePins := "Inp_Req, Inp_Ref, Inp_Real_0, Out_Cfm, Out_Rdy, Out_Select, Out_Real_0, Out_Real_1, Out_Real_2, Out_Real_3, Prompts, RespData",
				                             HideDescription := "No")
					FBD_PARAMETERS  (Prompts := P_Seq_Prompts,
					                 RespData := P_Seq_Prompt_Response)
					END_FBD_PARAMETERS

				END_ADD_ON_INSTRUCTION

				ADD_ON_INSTRUCTION P_Seq (ID := 51,
				                          X := 220,
				                          Y := 60,
				                          Operand := "P_Seq",
				                          VisiblePins := "Inp_00, Inp_01, Inp_02, Inp_03, Inp_PermOK, Inp_NBPermOK, Inp_IntlkOK, Inp_NBIntlkOK, Inp_PromptCfm, Inp_PromptRdy, Out_00, Out_01, Out_02, Out_03, Out_04, Out_Real_00, Out_PromptReq, Out_PromptRef, Val_CurrStepNumAbs, Sts_SeqIdle, Sts_SeqRunning, Sts_SeqHeld, Sts_SeqComplete, Sts_SeqStopped, Sts_SeqAborted, Sts_SeqExecuting, Ref_Steps",
				                          HideDescription := "No")
					FBD_PARAMETERS  (Ref_Steps := P_Seq_Steps)
					END_FBD_PARAMETERS

				END_ADD_ON_INSTRUCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 49,
				       ToParameter := "Set")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 49,
				       ToParameter := "Reset")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 37,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 42,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 43,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 51,
				       ToParameter := "Inp_00")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 51,
				       ToParameter := "Inp_01")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 51,
				       ToParameter := "Inp_02")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 50,
				       ToParameter := "Inp_Real_0")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 45,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "",
				       ToElementID := 48,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 23,
				       FromParameter := "",
				       ToElementID := 43,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "",
				       ToElementID := 48,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 25,
				       FromParameter := "",
				       ToElementID := 42,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "",
				       ToElementID := 44,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 27,
				       FromParameter := "",
				       ToElementID := 46,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 28,
				       FromParameter := "",
				       ToElementID := 48,
				       ToParameter := "SelectorIn")
				END_WIRE

				WIRE  (FromElementID := 31,
				       FromParameter := "",
				       ToElementID := 50,
				       ToParameter := "Inp_Ref")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "",
				       ToElementID := 50,
				       ToParameter := "Inp_Req")
				END_WIRE

				WIRE  (FromElementID := 42,
				       FromParameter := "Dest",
				       ToElementID := 33,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 43,
				       FromParameter := "Dest",
				       ToElementID := 42,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 44,
				       FromParameter := "Dest",
				       ToElementID := 47,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 45,
				       FromParameter := "Dest",
				       ToElementID := 47,
				       ToParameter := "SourceB")
				END_WIRE

				WIRE  (FromElementID := 46,
				       FromParameter := "Dest",
				       ToElementID := 16,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 47,
				       FromParameter := "Dest",
				       ToElementID := 14,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 48,
				       FromParameter := "Out",
				       ToElementID := 44,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 49,
				       FromParameter := "Out",
				       ToElementID := 9,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Select",
				       ToElementID := 8,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Real_2",
				       ToElementID := 15,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Real_3",
				       ToElementID := 34,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Real_0",
				       ToElementID := 35,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Real_1",
				       ToElementID := 36,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Cfm",
				       ToElementID := 38,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 50,
				       FromParameter := "Out_Rdy",
				       ToElementID := 39,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_00",
				       ToElementID := 10,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_02",
				       ToElementID := 11,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_01",
				       ToElementID := 12,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_03",
				       ToElementID := 13,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Sts_SeqAborted",
				       ToElementID := 17,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Sts_SeqComplete",
				       ToElementID := 18,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Sts_SeqHeld",
				       ToElementID := 19,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Sts_SeqRunning",
				       ToElementID := 20,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Sts_SeqStopped",
				       ToElementID := 21,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_PromptRef",
				       ToElementID := 40,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 51,
				       FromParameter := "Out_PromptReq",
				       ToElementID := 41,
				       ToParameter := "")
				END_WIRE

				FEEDBACK_WIRE  (FromElementID := 29,
				                FromParameter := "",
				                ToElementID := 51,
				                ToParameter := "Inp_PromptCfm")
				END_FEEDBACK_WIRE

				FEEDBACK_WIRE  (FromElementID := 30,
				                FromParameter := "",
				                ToElementID := 51,
				                ToParameter := "Inp_PromptRdy")
				END_FEEDBACK_WIRE

				TEXT_BOX  (ID := 52,
				           X := 20,
				           Y := 600,
				           Width := 0,
				           Text := "Collection $R$NType:$Nbit 0 = mass$Nbit 1 = volume")
				END_TEXT_BOX

				TEXT_BOX  (ID := 53,
				           X := 1280,
				           Y := 20,
				           Width := 0,
				           Text := "Calibration Sequencer and Operator Prompts$N=============================$Ncm_cal :  Control Module - Calibration$N============================================================$NRevision: 0.00 $NRelease: ( Insert official test date )$N============================================================$NThis Instruction encapsulates the pump calibration sequence, mapping the$Ncorresponding setpoints and signals to the associated tags.$NPlantPAx Objects Used:$N* P_Seq$N* P_Prompt$N============================================================")
				END_TEXT_BOX

			END_SHEET

		END_FBD_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveC (Revision := "4.10",
	                                        RevisionExtension := ".01 Release",
	                                        RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                        Vendor := "Rockwell Automation",
	                                        ExecutePrescan := Yes,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := Yes,
	                                        CreatedDate := "2008-03-27T19:50:50.098Z",
	                                        CreatedBy := "Not Available",
	                                        EditedDate := "2023-03-15T17:10:09.883Z",
	                                        EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                        SoftwareRevision := "v32.03",
	                                        AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls an Analog or Pulse Output Valve with$Nanalog or simulated position feedback and provides:$N$N*  Program and Operator entry of target position in Percent Open$N*  Ramping of position to target at specified Rate of Change (%/sec)$N*  Scaling of Position Feedback input from Raw (I/O card) Units to percent$N*  Monitoring of Interlock conditions which cause output to shed$N*  Configurable shed to HOLD or to configured position$N*  Monitoring of I/O communication faults$N*  Alarms for Interlock Trip, Actuator Fault, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether valve$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NAlarms are provided by P_Alarm Add-On Instruction instances.$NCommand Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand$N$NConfiguration notes:$N   If Max ON Time is less than 0 or greater than the Cycle Time$N        it is set to the Cycle Time.$N   If Min ON Time is less than 0 or greater than the Max ON Time$N        it is set to zero.$N   If Deadtime is less than 0 or greater than the Cycle Time,$N        it is set to zero.$N   Bump Time must be within the Min ON Time and Max ON Time.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Added option to clamp to a full/empty range when we have limit switches.$N* Changed availability to use input availability from interlocks.$N* Updated to P_CmdSrc V4.10.00.$N* Corrected parameter External Access.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for associated object(s).$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* Added unacked alarm count.$N* Added  configurable decimal places for display on HMI.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Added option for no position feedback (simulated with hysteresis).$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_PosFdbk : REAL (Description := "Position Feedback from Valve (in Raw Input units)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0.00000000e+000);
			Inp_OpenLS : BOOL (Description := "Valve Open Limit Switch 1=confirmed fully open",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_ClosedLS : BOOL (Description := "Valve Closed Limit Switch 1=confirmed fully closed",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 0);
			Inp_ActuatorFault : BOOL (Description := "Valve Actuator Fault (overload, etc.), 0=OK, 1=Fault)",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := Yes,
			                             DefaultData := 0);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, Pulse Output Valve can be moved",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, Pulse Output Valve can be moved",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input / Output Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=I/O are being simulated, set output CV to 0.0, ignore I/O Fault",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCV : REAL (Description := "CV target in Override Mode$N(CV EU)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0.00000000e+000);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Reset : BOOL (Description := "1=Reset shed latches and cleared alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_ShedHold : BOOL (Description := "1=Hold Output on Interlock or bad PV, 0=Go to Cfg_IntlkCV",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Take shed action (hold or interlock CV) on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_SkipRoCLim : BOOL (Description := "1=Skip RoC Limiting in Intlk, Maint, Ovrd modes",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_SetTrack : BOOL (Description := "1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1);
			Cfg_SetTrackOvrdHand : BOOL (Description := "1=Prog/Oper Settings track Override/Hand CV",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                DefaultData := 0);
			Cfg_HasPosFdbk : BOOL (Description := "1=Valve provides an analog position feedback, 0=simulate feedback",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1);
			Cfg_HasOpenLS : BOOL (Description := "1=Valve provides an Open Limit Switch signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasClosedLS : BOOL (Description := "1=Valve provides a Closed Limit Switch signal",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_UseOpenLS : BOOL (Description := "1=Valve Open LS should be used for open/closed status",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseClosedLS : BOOL (Description := "1=Valve Closed LS should be used for open/closed status",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_LSFail : BOOL (Description := "1=both switches ON=fail, 0=both switches OFF=fail",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_ClampPosToLS : BOOL (Description := "1=Clamps Val_Pos to EUMin/Max when on a Limit Switch",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasCVNav : BOOL (Description := "1=Tells HMI to enable navigation to a connected CV object",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_OvrdIntlk : BOOL (Description := "1=Override ignores Bypassable Intlk; 0=always use Intlk",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_DecPlcs : DINT (Description := "Number of decimal places for CV display (0..6)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasActuatorFaultAlm OF ActuatorFault.Cfg_Exists (Description := "1=Actuator Fault Alarm exists and will be checked",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_ActuatorFaultResetReqd OF ActuatorFault.Cfg_ResetReqd (Description := "1=Reset required to clear Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_ActuatorFaultAckReqd OF ActuatorFault.Cfg_AckReqd (Description := "1=Acknowledge required for Actuator Fault Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_ActuatorFaultSeverity OF ActuatorFault.Cfg_Severity (Description := "Actuator Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_MinCV : REAL (Description := "Minimum CV (in CV EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_MaxCV : REAL (Description := "Maximum CV (in CV EU, for limiting)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 1.00000000e+002);
			Cfg_CVRoCLimInc : REAL (Description := "CV Rate of Change Limit, Increasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_CVRoCLimDec : REAL (Description := "CV Rate of Change Limit, Decreasing, (EU/sec, 0=unlimited)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0.00000000e+000);
			Cfg_IntlkCV : REAL (Description := "CV (target in EU) when interlocked (if not Cfg_ShedHold)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMin : REAL (Description := "CV Minimum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0.00000000e+000);
			Cfg_CVEUMax : REAL (Description := "CV Maximum in Engineering Units (for scaling)",
			                       Usage := Input,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1.00000000e+002);
			Cfg_CVRawMin : REAL (Description := "CV Minimum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_CVRawMax : REAL (Description := "CV Maximum in I/O (raw) Units (for scaling)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+002);
			Cfg_FdbkRawMin : REAL (Description := "Position Feedback Minimum in raw input units (for scaling)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			Cfg_FdbkRawMax : REAL (Description := "Position Feedback Maximum in raw input units (for scaling)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 1.00000000e+002);
			Cfg_CycleT : REAL (Description := "Open and Close Pulse Output overall period (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+001);
			Cfg_OpenRate : REAL (Description := "Rate at which valve moves when opening (CV EU/sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 1.00000000e+000);
			Cfg_CloseRate : REAL (Description := "Rate at which valve moves when closing (CV EU/sec)",
			                         Usage := Input,
			                         RADIX := Float,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 1.00000000e+000);
			Cfg_MaxOnT : REAL (Description := "Open and Close Pulse Output maximum ON time (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 5.00000000e+000);
			Cfg_MinOnT : REAL (Description := "Open and Close Pulse Output minimum ON time (s)",
			                      Usage := Input,
			                      RADIX := Float,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1.00000000e+000);
			Cfg_BumpT : REAL (Description := "Time to bump valve open or closed (by Oper) when Fdbk Bad (sec)",
			                     Usage := Input,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0.00000000e+000);
			Cfg_Deadtime : REAL (Description := "Additional time on first pulse after stop or direction change",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0.00000000e+000);
			Cfg_MaxClosedPos : REAL (Description := "Position above which valve is assumed open if limit switches not used",
			                            Usage := Input,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0.00000000e+000);
			PSet_CV : REAL (Description := "Program Setting of Controlled Variable (output) (CV EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XSet_CV : REAL (Description := "External Setting of Controlled Variable (output) (CV EU)",
			                   Usage := Input,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0.00000000e+000);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_ActuatorFaultAck OF ActuatorFault.PCmd_Ack (Description := "Program Command to Acknowledge Actuator Fault Alarm",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			PCmd_ActuatorFaultSuppress OF ActuatorFault.PCmd_Suppress (Description := "Program Command to Suppress Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_ActuatorFaultUnsuppress OF ActuatorFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress Actuator Fault Alarm",
			                                        Usage := Input,
			                                        RADIX := Decimal,
			                                        Required := No,
			                                        Visible := No);
			PCmd_ActuatorFaultUnshelve OF ActuatorFault.PCmd_Unshelve (Description := "Program Command to Unshelve Actuator Fault Alarm",
			                                      Usage := Input,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "External Command to reset shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_CV : REAL (Description := "CV Output in Raw (I/O Card) Units",
			                  Usage := Output,
			                  RADIX := Float,
			                  Required := No,
			                  Visible := Yes,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0.00000000e+000);
			Out_Open : BOOL (Description := "Pulse Output to drive valve Open",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Out_Close : BOOL (Description := "Pulse Output to drive valve closed",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_Pos : REAL (Description := "Valve actual position from feedback (CV EU)",
			                   Usage := Output,
			                   RADIX := Float,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0.00000000e+000);
			Val_CVSet : REAL (Description := "Value of selected CV Setting (before rate limiting, CV EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVOut : REAL (Description := "Value of CV output (after clamping and ramping) (CV EU)",
			                     Usage := Output,
			                     RADIX := Float,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0.00000000e+000);
			Val_CVEUMin : REAL (Description := "Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0.00000000e+000);
			Val_CVEUMax : REAL (Description := "Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)",
			                       Usage := Output,
			                       RADIX := Float,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 1.00000000e+002);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "0=AtTarget, 1=RampClose, 2=RampOpen, 3=Clamp@Min, 4=Clamp@Max, 5=BumpClose, 6=BumpOpen",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=none, 32=I/OFault, 34=CfgErr",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_CVInfNaN : BOOL (Description := "1=Selected CV is Infinite or Not A Number (1.$$, 1.#NaN)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_PosInfNaN : BOOL (Description := "1=Inp_PosFdbk is Infinite or Not A Number (1.$$, 1.#NaN)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_BumpOpen : BOOL (Description := "1=Bump Open Requested or Active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_BumpClose : BOOL (Description := "1=Bump Close Requested or Active",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Ramping : BOOL (Description := "1=CV is ramping to target",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Clamped : BOOL (Description := "1=CV Set is clamped at CVMin or CVMax",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_SkipRoCLim : BOOL (Description := "1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_Active : BOOL (Description := "1=CV is greater than Cfg_MaxClosedPos, show valve symbol as $Qopened$Q",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Pulse Output Valve available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_LSFail : BOOL (Description := "1=Limit Switch Overlap Failure",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=Device has a Maintenance Bypass function active",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=One or more Alarms Shelved, Disabled or Suppressed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Limit : BOOL (Description := "1=Error in Config: CV Limits swapped",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_EU : BOOL (Description := "1=Error in Config: Scaled CV EU Min = Max",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			Err_Raw : BOOL (Description := "1=Error in Config: Raw Output Scaling Min = Max",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Fdbk : BOOL (Description := "1=Error in Config: Raw Feedback Scaling Min = Max",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Timer Preset (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Status: CV held or forced by interlock NOT OK (1-shot)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: CV held or forced by interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_ActuatorFault OF ActuatorFault.Inp (Description := "1=Actuator Fault detected (input)",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Alm_ActuatorFault OF ActuatorFault.Alm (Description := "1=Alarm: Actuator Fault Detected",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Ack_ActuatorFault OF ActuatorFault.Ack (Description := "1=Actuator Fault Alarm has been acknowledged",
			                             Usage := Output,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             ExternalAccess := Read/Write);
			Sts_ActuatorFaultDisabled OF ActuatorFault.Disabled (Description := "1=Actuator Fault Alarm has been Disabled by Maintenance",
			                                     Usage := Output,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No,
			                                     ExternalAccess := Read/Write);
			Sts_ActuatorFaultShelved OF ActuatorFault.Shelved (Description := "1=Actuator Fault Alarm has been Shelved by Operator",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_ActuatorFaultSuppressed OF ActuatorFault.Suppressed (Description := "1=Actuator Fault Alarm has been Suppressed by Program",
			                                       Usage := Output,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No,
			                                       ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "1=I/O Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveC : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Control / Command Source Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[13,'Control Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Cfg_EU : STRING_8 (Description := "Engineering Units for display on HMI",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[6,'% Open$00$00']");
			Wrk_CV : REAL (Description := "Working copy of Speed Reference (for limiting)",
			                 RADIX := Float,
			                 ExternalAccess := None,
			                 DefaultData := 0.00000000e+000);
			Wrk_CVSet : REAL (Description := "Final selected CV to feed to RoC Limiter",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_CVOut : REAL (Description := "Working value of CV after Rate Limiting",
			                    RADIX := Float,
			                    ExternalAccess := None,
			                    DefaultData := 0.00000000e+000);
			Wrk_IntlkTripONS : BOOL (Description := "Interlock Tripped This Scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_ScanTime : REAL (Description := "Seconds since previous scan",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_StepInc : REAL (Description := "Amount to increase CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_ScanT : TIMER (Description := "Scan Timer (milliseconds, always runs)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,2147483647,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			ActuatorFault : P_Alarm (Description := "Actuator Fault Alarm (based on Actuator Fault Input)",
			                        ExternalAccess := Read/Write,
			                        DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]");
			Wrk_RealChkDINT : DINT (Description := "REAL tag bit pattern as a DINT to check for Inf / NaN",
			                          RADIX := Hex,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_Close : BOOL (Description := "Internal Close output -- before Sim",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Open : BOOL (Description := "Internal Open output -- before Sim",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_CycleT : TIMER (Description := "Overall Cycle Timer for pulsed outputs",
			                     ExternalAccess := None,
			                     DefaultData := "[0,2147483647,0]");
			Wrk_OKtoOpen : BOOL (Description := "OK to pulse$NOut_Open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_OKtoClose : BOOL (Description := "OK to pulse Out_Close",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTime : REAL (Description := "Time to pulse Out_Open",
			                       RADIX := Float,
			                       ExternalAccess := None,
			                       DefaultData := 0.00000000e+000);
			Wrk_CycleT_ms : DINT (Description := "Cycle Time in milliseconds (preset)",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_OpenTimePrev : DINT (Description := "Wrk_OpenTime from previous cycle",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CloseTime : REAL (Description := "Time to pulse Out_Close",
			                        RADIX := Float,
			                        ExternalAccess := None,
			                        DefaultData := 0.00000000e+000);
			Wrk_CloseTimePrev : REAL (Description := "Wrk_CloseTime from previous cycle",
			                            RADIX := Float,
			                            ExternalAccess := None,
			                            DefaultData := 0.00000000e+000);
			HMI_Type : STRING_16 (Description := "Must contain AOI name, used for HMI and Information S/W",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[8,'P_ValveC$00$00$00$00$00$00$00$00']");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_StepDec : REAL (Description := "Amount to decrease CV (to valve pulse logic) this scan for rate limiting",
			                      RADIX := Float,
			                      ExternalAccess := None,
			                      DefaultData := 0.00000000e+000);
			Wrk_BumpClose : BOOL (Description := "Operator Bump Close requested",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_BumpOpen : BOOL (Description := "Operator Bump Open requested",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_BumpingOpen : BOOL (Description := "Operator Bump Open actively pulsing Out_Open",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_BumpingClose : BOOL (Description := "Operator Bump Close actively pulsing Out_Close",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_CycleActive : BOOL (Description := "Outputs are cycling; wait for cycle to complete",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Cfg_CVNavTag : STRING_NavTag (Description := "Tagname for destination of CV Navigation button",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_ShedIntlkCV : BOOL (Description := "Output CV being held at Interlock value",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_ShedHold : BOOL (Description := "Output CV being held at last good value",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			OSet_CV : REAL (Description := "Operator Setting of Controlled Variable (output) (CV EU)",
			                  RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0.00000000e+000);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms and acknowledge all alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			OCmd_BumpClose : BOOL (Description := "Operator Command to bump valve closed (avail. if Fdbk Bad)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read/Write,
			                         DefaultData := 0);
			OCmd_BumpOpen : BOOL (Description := "Operator Command to bump valve open (avail. if Fdbk Bad)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read/Write,
			                        DefaultData := 0);
			ORdy_CV : BOOL (Description := "1=Ready for OSet_CV (enables data entry field)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read Only,
			                  DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_BumpClose : BOOL (Description := "1=Ready for OCmd_BumpClose (enables HMI button)",
			                         RADIX := Decimal,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			ORdy_BumpOpen : BOOL (Description := "1=Ready for OCmd_BumpOpen (enables HMI button)",
			                        RADIX := Decimal,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_DeadtimeT : TIMER (Description := "Timer for valve hysteresis (deadtime)",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_LastMove : BOOL (Description := "1=Last move was to open, 0=Last move was to close",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_WaitDeadtime : BOOL (Description := "1=Need to wait deadtime before simulated move",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted, Output OFF (zero), Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "This rung publishes the Values for the scaled range.$N"
				    "If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,$N"
				    "the values are swapped so the the EUMax Value is always greater than the EUMin Value.$N"
				    "This makes the HMI bargraph and trend coding easier, and provides values$N"
				    "that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added configurable decimal places for display on HMI.  #####";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Engineering Units Scaling configs (Max = Min)$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.";
				N: [MUL(Cfg_CycleT,1000,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
				    "* Clamp the Closed/Opened status threshold to be within the$N"
				    "scaled range CVEUMin to CVEUMax.";
				N: [LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];
				RC: "This rung handles the reports of all Bad Configuration Status.$N"
				    "Individual bits are provided for various status:$N"
				    "Crossed CV Limits or Invalid Rate of Change Limit$N"
				    "Bad Cycle Time configuration$N"
				    "Bad Raw Scaling configs (Max = Min)$N"
				    "Bad Alarm configs$N"
				    "$N"
				    "Then a summary Bad Config status is provided, simply an OR of the individual bits.";
				N: [XIC(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(ActuatorFault.Inp_OoS) P_Alarm(ActuatorFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(ActuatorFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "If this Control Valve is OFF-SCAN (rung is false or EnableIn is false in FBD), then:$N"
				    "$N"
				    "Clear the pulse outputs.$N"
				    "Clear the Alarms$N"
				    "Show the Valve as $QDisabled$Q, not $QAvailable$Q and $QNot Ready$Q.$N"
				    "Set the target position to the configured ($Qsafe$Q) Interlock CV value.$N"
				    "$N"
				    "Other data are left in Last State!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTU(Out_Open) OTU(Out_Close) ,OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ];
				RC: "============================================================$N"
				    "FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "Always show the actual position from the Position Feedback input.$N"
				    "If the input is a valid REAL number, conver";
				N: [COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,XIC(Sts_PosInfNaN) COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of th";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit S";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Active) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "The rate limiter$'s scan timer must run and clear every scan, whether the Instruction$N"
				    "is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.";
				N: TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);
				RC: "$QLurking$Q Operator Commands are cleared, as well as a Program Reset.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added External Command Source and Commands/Settings.  #####";
				N: [OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####$N"
				    "#####  Aligned ready bit naming with command bit names.  #####";
				N: [OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];
				RC: "This rung generates the enumerated Device Status:$N"
				    "0 = At Target$N"
				    "1 = Ramping Down$N"
				    "2 = Ramping Up$N"
				    "3 = Clamped at CVMin$N"
				    "4 = Clamped at CVMax$N"
				    "$N"
				    "And this rung generates the enumerated Device Fault Status:$N"
				    "0 = none$N"
				    "32 = I/O Fault$N"
				    "34 = Configuration Error";
				N: [CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed go";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: manipulate Control Valve with position feedback")
				RC: "Copyright ? Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveC :  PROCESS -- CONTROL VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Added notify and unack count rollup for associated object(s).$N"
				    "Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Added unacked alarm count.$N"
				    "Added configurable decimal places for display on HMI.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N"
				    "Added option for no position feedback (simulated with hysteresis).$N"
				    "V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have$N"
				    "limit switches. Changed availability to use input availability from interlocks.$N"
				    "Updated to P_CmdSrc V4.10.00. Corrected parameter External Access.$N"
				    "Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls an Analog or Pulse Output Valve with$N"
				    "analog or simulated position feedback and provides:$N"
				    "$N"
				    "*  Program and Operator entry of target position in Percent Open$N"
				    "*  Ramping of position to target at specified Rate of Change (%/sec)$N"
				    "*  Scaling of Position Feedback input from Raw (I/O card) Units to percent$N"
				    "*  Monitoring of Interlock conditions which cause output to shed$N"
				    "*  Configurable shed to HOLD or to configured position$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Interlock Trip, Actuator Fault, I/O Fault$N"
				    "*  Opened, Closed status based on limit switches (if provided),$N"
				    "or based on Position Feedback and a configured threshold.$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "      can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand.$N"
				    "Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "COMMAND SOURCE PROCESSING$N"
				    "============================================================$N"
				    "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Comm";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration d";
				N: [GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];
				RC: "Restrict the configured Rate of Change Limits to be non-negative.$N"
				    "NOTE:  A $Qzero$Q value of a limit means $Qunlimited$Q (immediate).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####";
				N: [LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];
				RC: "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Flag a Configuration Error if the CV scaled range, or the CV output or$N"
				    "position feedback input range maximum and minimum are set the same (invalid range).";
				N: [EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];
				RC: "Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.$N"
				    "$N"
				    "The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:$N"
				    "* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.$N"
				    "*  If Min ON Time < 0 or > Max ON Time, set it to zero.$N"
				    "* If Deadtime < 0 or > Cycle Time, set it to zero.$N"
				    "* Bump Time must be within the Min ON Time and Max ON Time.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####";
				N: [MUL(Cfg_CycleT,1000.0,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ,MUL(Cfg_Deadtime,1000,Wrk_DeadtimeT.PRE) ,LES(Cfg_BumpT,Cfg_MinOnT) NEQ(Cfg_BumpT,0.0) MOV(Cfg_MinOnT,Cfg_BumpT) ,GRT(Cfg_BumpT,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Cfg_BumpT) ];
				RC: "Clamp other configuration parameters to ensure they are valid.$N"
				    "$N"
				    "* If the Open Rate < 0, set it to zero.$N"
				    "* If the Close Rate < 0, set it to zero.$N"
