			                    ExternalAccess := None,
			                    DefaultData := 0);
			Wrk_Retrigger : BOOL (Description := "Maint Start issued while running or Stop while stopped",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[7,'P_Motor$00$00$00$00$00$00$00$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_RetrigONS : BOOL (Description := "Retrigger on Oper/Ext stop One-Shot Store",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_StopInhT : TIMER (Description := "Local Stop Inhibit Timer",
			                       ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Wrk_StartInhT : TIMER (Description := "Local Start Inhibit Timer",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Motor this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert or start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_JogT : TIMER (Description := "Jog Timer",
			                   ExternalAccess := None,
			                   DefaultData := "[0,0,0]");
			Wrk_Jog : BOOL (Description := "1=Jog Motor, 0=Motor not jogging",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			OCmd_Stop : BOOL (Description := "Operator Command to Stop Motor",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			OCmd_Start : BOOL (Description := "Operator Command to Start Motor",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_Jog : BOOL (Description := "Operator Command to Jog motor (not cleared by instruction!)",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Wrk_PermOK : BOOL (Description := "Permissives and NB Permissive OK",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Jog : BOOL (Description := "1=Ready for OCmd_Jog (enables HMI button)",
			                   RADIX := Decimal,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			ORdy_Stop : BOOL (Description := "1=Ready for OCmd_Stop (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			ORdy_Start : BOOL (Description := "1=Ready for OCmd_Start (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Run Status shown but Alarms inhibited")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Operator and Program Commands are cleared.$N"
				    "(Lurking Acknowledge Commands are left to perform their action.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands. Added Jog function.  #####";
				N: [OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(XCmd_Start) OTU(XCmd_Stop) OTU(XCmd_Jog) ,OTU(PCmd_Start) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands. Added Jog function.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [OTU(ORdy_Start) OTU(ORdy_Stop) OTU(ORdy_Jog) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_ResetAckAll) OTU(ORdy_Reset) OTU(Sts_RdyAck) ];
				RC: "The Motor Status bits show the state of the motor,$N"
				    "regardless of Mode, EVEN IF OFF-SCAN!";
				N: XIO(Inp_Sim)XIC(Inp_RunFdbk)XIC(Cfg_UseRunFdbk)OTE(Sts_Running)MOV(1,Val_Fdbk);
				RC: "If the motor is not Running, it$'s Stopped.";
				N: XIO(Sts_Running)OTE(Sts_Stopped)CLR(Val_Fdbk);
				RC: "Reset the fault condition and simulation / command retrigger timers.";
				N: RES(Wrk_StartT)RES(Wrk_StopT)RES(Wrk_SimRunT)RES(Wrk_SimStopT);
				RC: "Set motor to Stop in Programmed Out of Service (PooS).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-03:  Added Jog function, Audible Alert on start.  #####";
				N: OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Out_Start)OTL(Out_Stop)OTU(Out_Run)OTU(Out_Horn);
				RC: "Show the motor as Disabled and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear remaining Status bits.$N"
				    "Show the enumerated motor command as NONE.$N"
				    "Show the enumerated motor status as STOPPED or RUNNING.$N"
				    "Show the enumerated motor fault status as NONE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) OTU(Nrdy_PrioStop) ,OTU(Sts_Starting) OTU(Sts_Stopping) OTU(Sts_Horn) ,XIC(Sts_Stopped) MOV(1,Val_Sts) ,XIC(Sts_Running) MOV(2,Val_Sts) ,CLR(Val_Cmd) CLR(Val_Fault) ];
				RC: "If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(FailToStart.Inp_OoS) P_Alarm(FailToStart) ,OTL(FailToStop.Inp_OoS) P_Alarm(FailToStop) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor single speed motor")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Motor:  PROCESS -- MOTOR (single speed, on/off)$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-09:  Changed $QMode$Q to $QCommand Source$Q. Added audible alert$N"
				    "on commanded start. Changed Inf_ items to HMI_, and added Cfg_Area$N"
				    "for security. Added unacked alarm count. Added Jog function. Deleted$N"
				    "Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyAck and Sts_ResetReqd for use by external objects.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "Updated Val_Sts to common enumeration across all motors and drives.$N"
				    "V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled. $N"
				    "V4.10.00  2019-03-25:  Changed Sts_Available to use input availability from$N"
				    "interlocks. Added Horn Status, Horn Inhibit. Updated to$N"
				    "P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-16:  Corrected handling of Jog and Horn on shed conditions. Modified to lock out jog$N"
				    "when jog time expires until jog commands are cleared. Corrected handling of outputs$N"
				    "in Hand. Modified to account for overlapping Horn and Jog times$N"
				    "============================================================$N"
				    "This Instruction controls and monitors a single-speed motor$N"
				    "(FVNR, soft-start, etc.) and provides:$N"
				    "$N"
				    "*  Monitoring of run feedback, display of actual motor status$N"
				    "*  Detection of Failure to Start, Failure to Stop$N"
				    "*  Monitoring of a Permissive condition to allow starting$N"
				    "* Monitoring of an Interlock condition to stop / prevent starting$N"
				    "* Simulation, providing feedback of a working motor while disabling outputs$N"
				    "* Monitoring of I/O communication faults$N"
				    "* Alarms for Fail to Start, Fail to Stop, Interlock Trip, I/O Fault$N"
				    "* Options to shed (stop motor) on Fail to Start or I/O Fault$N"
				    "* Option to automatically reset faults and alarms when operator commands$N"
				    "motor to start or stop$N"
				    "* Supports HMI $Qbreadcrumbs$Q for Alarm Inhibited, Bad Configuration,$N"
				    "Not Ready, Maintenance Bypass Active$N"
				    "* $QAvailable$Q status for use by automation logic to know whether motor$N"
				    "can be controlled by other objects.$N"
				    "* Horn output for audible alert prior to starting motor.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION PROCESSING$N"
				    "============================================================$N"
				    "If the device is configured to not HAVE device feedback input (engineer),$N"
				    "it cannot be USE the feedback for fail checking (maintenance).";
				N: XIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);
				RC: "These rungs get Configuration data (such as timer presets) and distribute as needed.$N"
				    "Note that some Configuration data are used directly in-place.$N"
				    "$N"
				    "Enter the time (in seconds) for the motor to successfully start before declaring a fault.$N"
				    "Enter the time (in seconds) for the motor to successfully stop before declaring a fault.$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default$N"
				    "limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function. Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Inhibit.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to account for overlapping Horn and Jog times.  #####";
				N: [[MUL(Cfg_FailToStartT,1000.0,Wrk_StartT.PRE) XIC(Wrk_StartT.PRE.31) MOV(2147483647,Wrk_StartT.PRE) ,MUL(Cfg_FailToStopT,1000.0,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,[GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ] XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ,CPT(Wrk_JogT.PRE,Cfg_MaxJogT*1000.0+Wrk_StartHornT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_StartT.PRE,Wrk_StartInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when running in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.";
				N: [MUL(Cfg_SimFdbkT,1000,Wrk_SimRunT.PRE) XIC(Wrk_SimRunT.PRE.31) MOV(0,Wrk_SimRunT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimRunT.PRE,Wrk_SimStopT.PRE) ];
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the device is being simulated or has no feedback,$N"
				    "use the simulation timers to provide $Qfake$Q feedback.$N"
				    "$N"
				    "If the motor is NOT being simulated and it HAS and IS USING a run feedback,$N"
				    "use the state of the run feedback input as the motor run state.";
				N: [[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Wrk_SimRunT.DN) OTL(Wrk_RunFdbk) ,XIC(Wrk_SimStopT.DN) OTU(Wrk_RunFdbk) ] ,XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) [XIC(Inp_RunFdbk) OTL(Wrk_RunFdbk) ,XIO(Inp_RunFdbk) OTU(Wrk_RunFdbk) ] ,XIC(Sts_Hand) XIO(Cfg_UseRunFdbk) OTU(Wrk_RunFdbk) ];
				RC: "Val_Fdbk is the current state of the device feedback, as seen on the AOI$'s Inputs:$N"
				    "0 = Stopped$N"
				    "1 = Running";
				N: [XIO(Wrk_RunFdbk) CLR(Val_Fdbk) ,XIC(Wrk_RunFdbk) MOV(1,Val_Fdbk) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "*  Motor HAS run feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE run feedback";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  Added Jog.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_Start) ,XIC(OCmd_Stop) ,XIC(OCmd_Jog) XIC(Cfg_HasJog) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_Start) ,XIC(XCmd_Stop) ,XIC(XCmd_Jog) XIC(Cfg_HasJog) ] XIC(Cfg_XCmdResets) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_StartT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "============================================================$N"
				    "MOTOR START / STOP COMMAND HANDLING$N"
				    "============================================================$N"
				    "In preparation for the Start / Stop logic that follows, this rung$N"
				    "stashes away the Permissive status in reusable bits.$N"
				    "#####  V4.00.00 2018-07-09:  Added Jog function.  #####";
				N: [XIC(Inp_PermOK) ,XIC(Sts_BypActive) ]XIC(Inp_NBPermOK)OTE(Wrk_PermOK);
				RC: "The Motor is NOT READY TO RUN if:$N"
				    "* Interlocks are not OK and not bypassed;$N"
				    "* Non-bypassable Interlocks are not OK;$N"
				    "* Permissives are not OK and not bypassed,$N"
				    "or Non-Bypassable Permissives are not OK, $N"
				    "and the motor is not already starting or running;$N"
				    "* There$'s an I/O failure and the motor is NOT being simulated;$N"
				    "* The motor has a Fail to Start or Fail to Stop that has not been reset;$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added Jog function.  #####";
				N: [[XIC(Err_Timer) ,XIC(Err_Sim) ] OTE(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIO(Wrk_PermOK) XIO(Sts_Starting) XIO(Sts_Running) OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);
				RC: "============================================================$N"
				    "MOTOR START / STOP COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Motor is NOT READY TO RUN if:$N"
				    "* Interlocks are not OK and not bypassed;$N"
				    "* Non-bypassable Interlocks are not OK;$N"
				    "* Permissives are not OK and not bypassed,$N"
				    "or Non-Bypassable Permissives are not OK, $N"
				    "and the motor is not already starting or running;$N"
				    "* There$'s an I/O failure and the motor is NOT being simulated;$N"
				    "* The motor has a Fail to Start or Fail to Stop that has not been reset;$N"
				    "* The motor is disabled by Maintenance.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The motor is AVAILABLE to be run by automation if it is in PROGRAM$N"
				    "Mode and the $QNot Ready$Q status is cleared.$N"
				    "#####  V4.10.00  2019-03-08:  Changed Sts_Available to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_PrioStop)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If we$'re not timing an HMI or programmed Start or Stop,$N"
				    "and there$'s no sealed-in fail-to-start or fail-to-stop,$N"
				    "and if Local Start/Stop Control is permitted,$N"
				    "and if we are using run feedback (not in simulation),$N"
				    "detect a local start or stop transition and track state with it.$N"
				    "(Don$'t track the Start if conditions do not allow the motor to run.)$N"
				    "$N"
				    "#####  V4.00.00 2018-07-09:  Added Jog function.  #####$N"
				    "#####  V4.00.02 2018-10-30: Corrected handling Allow Local when horn is enabled.  #####$N"
				    "";
				N: XIO(Wrk_StartInhT.TT)XIO(Wrk_StartHornT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_AllowLocal)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_Jog)[XIC(Inp_RunFdbk) XIO(Sts_NotRdy) OTL(Wrk_Run) ,XIO(Inp_RunFdbk) OTU(Wrk_Run) ];
				RC: "These next several rungs, in priority order, determine whether$N"
				    "the Motor should be running, jogging or stopped.$N"
				    "$N"
				    "If a Motor START command is received in Operator, Program or Maintenance$N"
				    "Mode, or if in Override Mode and the Override State is RUN, mark the Motor to RUN.$N"
				    "Permissives must be OK or bypassed to start the Motor (Interlocks are checked below...).$N"
				    "(Modes are mutually exclusive, thus handling the priority.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####   Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_Start) OTU(OCmd_Start) [XIC(Sts_Oper) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_SimRunT) ] ,XIC(XCmd_Start) OTU(XCmd_Start) XIC(Sts_Ext) ,XIC(PCmd_Start) OTU(PCmd_Start) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIO(Sts_NotRdy)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_SimRunT) ,OTL(Wrk_Run) ];
				RC: "This rung determines if the Motor SHOULD BE JOGGING. This is when:$N"
				    "$N"
				    "* The Operator is requesting to Jog$N"
				    "* The Motor is in OPER or MAINT$N"
				    "* Permissives and Interlocks are OK or bypassed if in OPER$N"
				    "* Non-Bypassable Interlocks and Permissives are OK,$N"
				    "* The Motor is Ready (or in simulation), AND$N"
				    "* The Motor is not otherwise requested to RUN$N"
				    "$N"
				    "#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_Jog) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Jog) XIC(Sts_Ext) ]XIO(Sts_NotRdy)XIC(Wrk_PermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTL(Wrk_StartHorn);
				RC: "If the motor is being jogged, run the Jog Timer.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-09:  Added Jog function.  #####";
				N: XIC(Wrk_Jog)TON(Wrk_JogT,?,?);
				RC: "If we are sounding the audible start alert (start command accepte) and we lose$N"
				    "the permissive before actually starting the motor, cancel the start$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function.  #####$N"
				    "";
				N: XIC(Wrk_StartHorn)XIO(Wrk_PermOK)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(OCmd_Jog)OTU(XCmd_Jog)OTU(Wrk_StartHorn);
				RC: "If the motor is changed to a Mode other than Oper or Maint,$N"
				    "or if the Jog command goes away,$N"
				    "or if the Jog command does not clear within the Maximum Jog Time,$N"
				    "stop jogging.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####";
				N: [[XIO(OCmd_Jog) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIO(XCmd_Jog) XIC(Sts_Ext) ,XIO(Sts_Oper) XIO(Sts_Maint) XIO(Sts_Ext) ,XIO(Cfg_HasJog) ] OTU(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(OCmd_Jog)OTU(XCmd_Jog);
				RC: "If a Motor STOP command is received in Operator, Program or Maintenance$N"
				    "Mode, or if in Override Mode and the Override State is STOP,$N"
				    "mark the Motor TO STOP (jogging or running).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added Jog function. Added External Command Source and Commands.  #####";
				N: [XIC(OCmd_Stop) OTU(OCmd_Stop) [[XIC(Sts_Maint) ,XIC(Sts_Oper) ] ,XIC(Cfg_OperStopPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioStop) ] ,XIC(XCmd_Stop) OTU(XCmd_Stop) [XIC(Sts_Ext) ,XIC(Cfg_ExtStopPrio) XIO(Sts_Ext) OTL(Nrdy_PrioStop) ] ,XIC(PCmd_Stop) OTU(PCmd_Stop) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Wrk_NotRdy) ,[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ] XIO(Sts_Hand) ][[XIC(Wrk_Run) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Sts_Ext) ] ONS(Wrk_RetrigONS) ] OTL(Wrk_Retrigger) RES(Wrk_SimStopT) ,OTU(Wrk_Run) OTU(Wrk_Jog) OTU(Wrk_StartHorn) ,OTU(OCmd_Jog) OTU(XCmd_Jog) ];
				RC: "Higher Priority: HAND always beats Oper, Prog, Ovrd, Maint:$N"
				    "If in Hand, have the Motor follow the Run Feedback.";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][XIC(Wrk_RunFdbk) OTL(Wrk_Run) ,XIO(Wrk_RunFdbk) OTU(Wrk_Run) ];
				RC: "If anything stops the motor, also stop the pre-start audible.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function.  #####";
				N: XIO(Wrk_Run)XIO(Wrk_Jog)OTU(Wrk_StartHorn);
				RC: "============================================================$N"
				    "MOTOR START HORN TIMING$N"
				    "============================================================$N"
				    "Sound the horn for the configured time on a start or a jog.$N"
				    "$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####$N"
				    "$N"
				    "@@@@@  The TON is doubled to ensure it goes done  @@@@@$N"
				    "@@@@@  the same scan it is enabled if its preset is zero.  @@@@@";
				N: [XIC(Wrk_Run) ,XIC(Wrk_Jog) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "============================================================$N"
				    "MOTOR START SIMULATION AND FAIL TO START DETECTION$N"
				    "============================================================$N"
				    "If the motor SHOULD BE RUNNING, run a Start Timer to check for Fail to Start, and run a$N"
				    "Simulation Timer to provide simulated run feedback if needed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####$N"
				    "$N"
				    "@@@@@  The TON is doubled to ensure it goes done  @@@@@$N"
				    "@@@@@  the same scan it is enabled if its preset is zero.  @@@@@";
				N: [XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_StartHorn)[TON(Wrk_StartT,?,?) ,TON(Wrk_SimRunT,?,?) TON(Wrk_SimRunT,?,?) ,XIO(Wrk_RunFdbk) TON(Wrk_StartInhT,?,?) ,XIC(Wrk_SimRunT.DN) OTU(Wrk_Retrigger) ];
				RC: "If the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,$N"
				    "show the motor as $QFAILED TO START$Q";
				N: XIC(Wrk_StartT.DN)XIO(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStart);
				RC: "============================================================$N"
				    "MOTOR STOP SIMULATION AND FAIL TO STOP DETECTION$N"
				    "============================================================$N"
				    "If the motor SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop, and run a$N"
				    "Simulation Timer to provide simulated run feedback off (stop feedback) if needed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Jog function.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####$N"
				    "$N"
				    "@@@@@  The TON is doubled to ensure it goes done  @@@@@$N"
				    "@@@@@  the same scan it is enabled if its preset is zero.  @@@@@";
				N: XIO(Wrk_Run)[XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ][TON(Wrk_StopT,?,?) ,TON(Wrk_SimStopT,?,?) TON(Wrk_SimStopT,?,?) ,XIC(Wrk_RunFdbk) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_SimStopT.DN) OTU(Wrk_Retrigger) ];
				RC: "If the Stop Timer times out and the motor run feedback (or simulated feedback) never showed $Qstopped$Q,$N"
				    "show the motor as $QFAILED TO STOP$Q";
				N: XIC(Wrk_StopT.DN)XIC(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStop);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "motor to shed (de-energize).";
				N: XIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);
				RC: "If a shed condition is latched in above, de-energize the motor.$N"
				    "$N"
				    "#####  V4.10.01  2019-10-16:  Corrected handling of Jog and Horn on shed conditions.  #####";
				N: [XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_StartHorn);
				RC: "============================================================$N"
				    "DEVICE COMMAND ENUMERATED VALUE$N"
				    "============================================================$N"
				    "Val_Cmd is the command currently being processed:$N"
				    "0 = None$N"
				    "1 = Stop$N"
				    "2 = Start$N"
				    "4 = Jog$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Jog function.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####";
				N: [CLR(Wrk_Cmd) ,XIO(Wrk_Run) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_Run) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(2,Wrk_Cmd) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] MOV(4,Wrk_Cmd) ,MOV(Wrk_Cmd,Val_Cmd) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the motor is NOT SIMULATED, generate the appropriate outputs for the motor.$N"
				    "$N"
				    "If the motor should be running, is not faulted and not in hardwired control, energice Out_Run.$N"
				    "Also, energize Out_Start until we get feedback that the motor is running.$N"
				    "$N"
				    "If the motor should be stopped and is not in hardwired control and the feedback shows the motor$N"
				    "is NOT stopped, or if the motor is Faulted or Disabled, energize the Out_Stop output to stop the motor.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####$N"
				    "#####  Added Jog function.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####$N"
				    "#####  Corrected handling of output in Hand.  #####";
				N: XIO(Inp_Sim)[XIO(Sts_NotRdy) XIO(Wrk_StartHorn) [XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ] [OTE(Out_Run) ,XIO(Sts_Hand) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Start) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ,XIC(Wrk_NotRdy) ] XIO(Sts_Hand) OTE(Out_Stop) ,XIC(Wrk_StartHorn) XIO(Sts_Hand) OTE(Out_Horn) ];
				RC: "============================================================$N"
				    "DEVICE STATUS GENERATION$N"
				    "============================================================$N"
				    "These rungs generate the Starting, Running, Stopping and Stopped Status bits.$N"
				    "$N"
				    "If the motor is in HAND and HAS NO RUN FEEDBACK, its state is meaningless;$N"
				    "turn off ALL the Sts_xxx states!!!!!$N"
				    "$N"
				    "If the motor is commanded to run (Output on) and the feedback doesn$'t yet show it running,$N"
				    "the motor is STARTING.$N"
				    "$N"
				    "If the motor is commanded to run (Output on) and the feedback shows it running,$N"
				    "the motor is RUNNING.$N"
				    "$N"
				    "If the motor is commanded to stoop (Output off) and the feedback still shows it running,$N"
				    "the motor is STOPPING.$N"
				    "$N"
				    "If the motor is commanded to stop (Output off) and the feedback shows it has stopped,$N"
				    "the motor is STOPPED.$N"
				    "$N"
				    "If the audible alert is active, show the Status as HORN.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Jog function.  #####$N"
				    "#####  V4.10.00  2019-03-25  Added Horn Status.  #####$N"
				    "#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####";
				N: [XIO(Sts_Hand) ,XIC(Cfg_UseRunFdbk) ][XIO(Wrk_StartHorn) XIC(Wrk_Run) XIO(Wrk_Jog) [XIO(Wrk_RunFdbk) OTE(Sts_Starting) ,XIC(Wrk_RunFdbk) OTE(Sts_Running) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) OTE(Sts_Stopping) ,XIO(Wrk_RunFdbk) OTE(Sts_Stopped) ] ,XIO(Wrk_StartHorn) XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] OTE(Sts_Jogging) ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "Ready to Start if in Operator Manual, Stopped, and Permissives and Interlocks are OK.$N"
				    "$N"
				    "Ready to Stop if in Operator Manual and (Running or Starting).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  Added Jog function.  #####";
				N: XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ] [[XIC(Sts_Stopped) ,XIC(Sts_Maint) XIC(Sts_Running) ] OTE(ORdy_Start) ,XIC(Cfg_HasJog) XIO(Wrk_Run) XIC(Wrk_PermOK) OTE(ORdy_Jog) ] ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_Stopping) OTE(ORdy_Stop) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "* If the motor DOES NOT HAVE RUN FEEDBACK, the Fail to Start and Fail to Stop$N"
				    "alarms will never occur and should not exist.  (If feedback exists, $N"
				    "the Fail alarms must be allowed to exist.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,XIC(Cfg_HasRunFdbk) OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(FailToStart.Inp_OoS)OTE(FailToStop.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FailToStart);
				RC: "Handle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FailToStop);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Powerup / Unknown$N"
				    "1 = Stopped$N"
				    "2 = Running Forward$N"
				    "3 = Running Reverse$N"
				    "4 = Running Slow$N"
				    "5 = Starting Forward$N"
				    "6 = Starting Reverse$N"
				    "7 = Starting Slow$N"
				    "8 = Jogging Forward$N"
				    "9 = Jogging Reverse$N"
				    "10 = Stopping$N"
				    "14 = Horn$N"
				    "$N"
				    "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Fail to Start$N"
				    "17 = Fail to Stop$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####$N"
				    "#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_Running) MOV(2,Wrk_Sts) ,XIC(Sts_Starting) MOV(5,Wrk_Sts) ,XIC(Sts_Jogging) MOV(8,Wrk_Sts) ,XIC(Sts_Stopping) MOV(10,Wrk_Sts) ,XIC(Sts_Horn) MOV(14,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(FailToStop.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "Roll up the notification from the associated Overload Relay object.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count including attached Overload object.  #####";
				N: [GRT(Inp_OvldNotify,Wrk_Notify) MVM(Inp_OvldNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_OvldNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];
				RC: "This rung identifies:$N"
				    "* if a latched Shed condition requires a reset in order to run the motor;$N"
				    "* if that reset or any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(FailToStart.Sts_RdyAck) ,XIC(FailToStop.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FailToStart.Sts_RdyReset) ,XIC(FailToStop.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(XCmd_Start) OTU(XCmd_Stop) OTU(XCmd_Jog) ,OTU(PCmd_Start) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled as OoS, IS.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [OTU(ORdy_Start) OTU(ORdy_Stop) OTU(ORdy_Jog) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) ];
				RC: "Internal latches are de-energized on Prescan.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Jog function.  #####";
				N: OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_RunFdbk);
				RC: "Clear the latched Shed faults.";
				N: OTU(Nrdy_PrioStop)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);
				RC: "Outputs are cleared on Prescan.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-09:  Added Autible Alert on start.  #####";
				N: OTU(Out_Run)OTU(Out_Start)OTU(Out_Stop)OTU(Out_Horn);
				RC: "On Prescan, clear the following:$N"
				    "Val_Cmd (no command active)$N"
				    "Val_Fdbk (device position not determined)$N"
				    "Val_Sts (device status powerup / unknown)";
				N: CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_ValveSO (Description := "Solenoid Operated Valve",
	                                         Revision := "4.10",
	                                         RevisionExtension := ".01 Release",
	                                         RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                         Vendor := "Rockwell Automation",
	                                         ExecutePrescan := Yes,
	                                         ExecutePostscan := No,
	                                         ExecuteEnableInFalse := Yes,
	                                         CreatedDate := "2008-03-27T19:50:50.098Z",
	                                         CreatedBy := "Not Available",
	                                         EditedDate := "2021-01-13T16:34:53.452Z",
	                                         EditedBy := "DESKTOP-6HQO39D\GNOP_30L_SUF",
	                                         SoftwareRevision := "v32.03",
	                                         AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction controls and monitors a single solenoid operated$Nvalve (two position: opened, closed) and provides:$N$N*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N*  Monitoring of limit switch feedback, display of actual valve status$N*  Detection of Failure to Open, Failure to Close$N*  Monitoring of Permissive conditions to allow energizing$N*  Monitoring of Interlock conditions to de-energize$N*  Simulation, providing feedback of a working valve while disabling outputs$N*  Monitoring of I/O communication faults$N*  Alarms for Full Stall (didn$'t move), Transit Stall (didn$'t reach target position), Interlock Trip, I/O Fault$N*  Operation in Hand, Maintenance, Override, Program and Operator Modes$N*  $QAvailable$Q status for use by automation logic to know whether valve$N      can be controlled by other objects.$N$NCommand Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$NCommand Sources: Operator, External, Program, Override, Maintenance, Out of$NService, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)$NSee 4.10 Release Notes for details.$N* No changes, uprevved because P_CmdSrc 4.10.01 is used.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)$NSee 4.10 Release Notes for details.$N* Added audible alert on commanded energize.$N* Added Horn Status, Horn Inhibit.$N* Updated to P_CmdSrc V4.10.00.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)$NSee 4.00 Release Notes for details.$N* Modified handling of simultaneous open and close commands.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.00 Release Notes for details.$N* Corrected Reset Command logic.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Added notify and unack count rollup for Channel object.$N* Changed $QMode$Q to $QCommand Source$Q using P_CmdSrc 4.00.00.$N* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyAck and Sts_RdyReset for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_OpenLS : BOOL (Description := "Valve Open Limit Switch 1=confirmed OPEN",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 0);
			Inp_ClosedLS : BOOL (Description := "Valve Closed Limit Switch 1=confirmed CLOSED",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 0);
			Inp_PermOK : BOOL (Description := "1=Permissives OK, Valve can energize",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      DefaultData := 1);
			Inp_NBPermOK : BOOL (Description := "1=Non-Bypassable Permissives OK, valve can energize",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        DefaultData := 1);
			Inp_IntlkOK : BOOL (Description := "1=Interlocks OK, valve can energize",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 1);
			Inp_NBIntlkOK : BOOL (Description := "1=Non-Bypassable Interlocks OK, valve can energize",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Inp_IntlkAvail : BOOL (Description := "1 = Interlock Availibility OK",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Inp_IOFault : BOOL (Description := "Input Communication Status 0=OK, 1=fail",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Sim : BOOL (Description := "1=Simulate working valve; 0=Open/Close/ Monitor actual valve",
			                   Usage := Input,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   DefaultData := 0);
			Inp_Hand OF CmdSrc.Inp_Hand (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_Ovrd OF CmdSrc.Inp_Ovrd (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			Inp_OvrdCmd : DINT (Description := "Override Mode Command: 0=None, 1=Close, 2=Open",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_ExtInh OF CmdSrc.Inp_ExtInh (Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_HornInh : BOOL (Description := "1 = Inhibit audible alert, 0 = Alllow audible alert",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Inp_Reset : BOOL (Description := "1=Reset all fault conditions and latched Alarms",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Cfg_FailOpen : BOOL (Description := "1=Fail Open (energize to close), 0=Fail Closed (energize to open)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_HasOpenLS : BOOL (Description := "1=Valve provides an Open Limit Switch signal",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_HasClosedLS : BOOL (Description := "1=Valve provides a Closed Limit Switch signal",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_UseOpenLS : BOOL (Description := "1=Valve Open LS should be used for failure checking",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         DefaultData := 0);
			Cfg_UseClosedLS : BOOL (Description := "1=Valve Closed LS should be used for failure checking",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_LSFail : BOOL (Description := "1=both switches ON=fail, 0=both switches OFF=fail",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 1);
			Cfg_HasPermObj : BOOL (Description := "1=Tells HMI a P_Perm is connected to Inp_Perm",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasIntlkObj : BOOL (Description := "1=Tells HMI a P_Intlk is connected to Inp_Intlk",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasStatsObj : BOOL (Description := "1=Tells HMI a P_ValveStats is monitoring this valve",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OCmdResets : BOOL (Description := "1=New valve OCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_XCmdResets : BOOL (Description := "1=New valve XCmd resets shed latches and cleared alarms, 0=OCmdReset req$'d.",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_OvrdPermIntlk : BOOL (Description := "1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 0);
			Cfg_ShedOnFullStall : BOOL (Description := "1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               DefaultData := 1);
			Cfg_ShedOnTransitStall : BOOL (Description := "1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No,
			                                  DefaultData := 1);
			Cfg_ShedOnIOFault : BOOL (Description := "1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1);
			Cfg_HasFullStallAlm OF FullStall.Cfg_Exists (Description := "1=Full Stall Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasTransitStallAlm OF TransitStall.Cfg_Exists (Description := "1=Transit Stall Alarm exists and will be checked",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_HasIntlkTripAlm OF IntlkTrip.Cfg_Exists (Description := "1=Interlock Trip Alarm exists and will be checked",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_HasIOFaultAlm OF IOFault.Cfg_Exists (Description := "1=I/O Fault Alarm exists and will be checked",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			Cfg_FullStallResetReqd OF FullStall.Cfg_ResetReqd (Description := "1=Reset requied to clear Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_TransitStallResetReqd OF TransitStall.Cfg_ResetReqd (Description := "1=Reset required to clear Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			Cfg_IntlkTripResetReqd OF IntlkTrip.Cfg_ResetReqd (Description := "1=Reset required to clear Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			Cfg_IOFaultResetReqd OF IOFault.Cfg_ResetReqd (Description := "1=Reset required to clear I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_FullStallAckReqd OF FullStall.Cfg_AckReqd (Description := "1=Acknowledge required for Full Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_TransitStallAckReqd OF TransitStall.Cfg_AckReqd (Description := "1=Acknowledge required for Transit Stall Alarm",
			                                   Usage := Input,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No);
			Cfg_IntlkTripAckReqd OF IntlkTrip.Cfg_AckReqd (Description := "1=Acknowledge required for Interlock Trip Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			Cfg_IOFaultAckReqd OF IOFault.Cfg_AckReqd (Description := "1=Acknowledge required for I/O Fault Alarm",
			                              Usage := Input,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No);
			Cfg_FullStallSeverity OF FullStall.Cfg_Severity (Description := "Full Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_TransitStallSeverity OF TransitStall.Cfg_Severity (Description := "Transit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			Cfg_IntlkTripSeverity OF IntlkTrip.Cfg_Severity (Description := "Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                                 Usage := Input,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No);
			Cfg_IOFaultSeverity OF IOFault.Cfg_Severity (Description := "I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent",
			                               Usage := Input,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No);
			Cfg_SimFdbkT : REAL (Description := "Delay to echo back of Open/Closed status when in Simulation (sec)",
			                        Usage := Input,
			                        RADIX := Float,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 2.00000000e+000);
			Cfg_FullStallT : REAL (Description := "After command, time with no motion before Fault (sec)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 5.00000000e+000);
			Cfg_TransitStallT : REAL (Description := "After command, time to reach position before fault (sec)",
			                             Usage := Input,
			                             RADIX := Float,
			                             Required := No,
			                             Visible := No,
			                             DefaultData := 1.00000000e+001);
			Cfg_StartHornT : REAL (Description := "Time to sound audible on commanded start (sec) (0=disabled)",
			                          Usage := Input,
			                          RADIX := Float,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0.00000000e+000);
			PSet_Owner : DINT (Description := "Program Owner Request ID (non-zero) or Release (zero)",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Open : BOOL (Description := "Program Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			PCmd_Close : BOOL (Description := "Program Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_Prog OF CmdSrc.PCmd_Prog (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Oper OF CmdSrc.PCmd_Oper (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Lock OF CmdSrc.PCmd_Lock (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No);
			PCmd_Unlock OF CmdSrc.PCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Normal OF CmdSrc.PCmd_Normal (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			PCmd_Reset : BOOL (Description := "Program Command to ResetShed Latches and Cleared Alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			PCmd_FullStallAck OF FullStall.PCmd_Ack (Description := "Program Command to Acknowledge Full Stall Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_FullStallSuppress OF FullStall.PCmd_Suppress (Description := "Program Command to Suppress Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_FullStallUnsuppress OF FullStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Full Stall Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_FullStallUnshelve OF FullStall.PCmd_Unshelve (Description := "Program Command to Unshelve Full Stall Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_TransitStallAck OF TransitStall.PCmd_Ack (Description := "Program Command to Acknowledge Transit Stall Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_TransitStallSuppress OF TransitStall.PCmd_Suppress (Description := "Program Command to Suppress Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_TransitStallUnsuppress OF TransitStall.PCmd_Unsuppress (Description := "Program Command to Unsuppress Transit Stall Alarm",
			                                       Usage := Input,
			                                       RADIX := Decimal,
			                                       Required := No,
			                                       Visible := No);
			PCmd_TransitStallUnshelve OF TransitStall.PCmd_Unshelve (Description := "Program Command to Unshelve Transit Stall Alarm",
			                                     Usage := Input,
			                                     RADIX := Decimal,
			                                     Required := No,
			                                     Visible := No);
			PCmd_IntlkTripAck OF IntlkTrip.PCmd_Ack (Description := "Program Command to Acknowledge Interlock Trip Alarm",
			                             Usage := Input,
			                             RADIX := Decimal,
			                             Required := No,
			                             Visible := No);
			PCmd_IntlkTripSuppress OF IntlkTrip.PCmd_Suppress (Description := "Program Command to Suppress Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IntlkTripUnsuppress OF IntlkTrip.PCmd_Unsuppress (Description := "Program Command to Unsuppress Interlock Trip Alarm",
			                                    Usage := Input,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No);
			PCmd_IntlkTripUnshelve OF IntlkTrip.PCmd_Unshelve (Description := "Program Command to Unshelve Interlock Trip Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultAck OF IOFault.PCmd_Ack (Description := "Program Command to Acknowledge I/O Fault Alarm",
			                           Usage := Input,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No);
			PCmd_IOFaultSuppress OF IOFault.PCmd_Suppress (Description := "Program Command to Suppress I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			PCmd_IOFaultUnsuppress OF IOFault.PCmd_Unsuppress (Description := "Program Command to Unsuppress I/O Fault Alarm",
			                                  Usage := Input,
			                                  RADIX := Decimal,
			                                  Required := No,
			                                  Visible := No);
			PCmd_IOFaultUnshelve OF IOFault.PCmd_Unshelve (Description := "Program Command to Unshelve I/O Fault Alarm",
			                                Usage := Input,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No);
			MCmd_Rel OF CmdSrc.MCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			OCmd_Unlock OF CmdSrc.OCmd_Unlock (Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No);
			XCmd_Open : BOOL (Description := "External Command to Open Valve",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			XCmd_Close : BOOL (Description := "External Command to Close Valve",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			XCmd_Acq OF CmdSrc.XCmd_Acq (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Rel OF CmdSrc.XCmd_Rel (Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No);
			XCmd_Reset : BOOL (Description := "Ext Cmd to clear shed latches and cleared alarms",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out : BOOL (Description := "1=Energize Valve Solenoid",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Out_Horn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			SrcQ_IO : DINT (Description := "Source and Quality of primary I/O (enumeration)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			SrcQ : DINT (Description := "Source and Quality of primary Val/Sts (enumeration)",
			                Usage := Output,
			                RADIX := Decimal,
			                Required := No,
			                Visible := No,
			                ExternalAccess := Read Only,
			                DefaultData := 0);
			Val_Cmd : DINT (Description := "Device Command 0=None, 1=Close, 2=Open",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fdbk : DINT (Description := "Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Val_Sts : DINT (Description := "Device Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Val_Fault : DINT (Description := "Device Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Val_NotifyAll : DINT (Description := "Highest Alarm prio and ack status this object + channel (enum)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_UnackAlmC : DINT (Description := "Count of Unacknowledged Alarms",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Val_Owner : DINT (Description := "Current Object Owner ID (0=not owned)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Closed : BOOL (Description := "1=Valve requested to Close and is confirmed Closed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Opening : BOOL (Description := "1=Valve requested to open and awaiting open feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Opened : BOOL (Description := "1=Valve requested to open and is confirmed Opened",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Closing : BOOL (Description := "1=Valve requested to Close and awaiting Closed feedback",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_Horn : BOOL (Description := "1=Valve Horn Active",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Sts_Available : BOOL (Description := "1=Valve available for control by automation (Prog)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Bypass : BOOL (Description := "1=Bypassable Interlocks and Permissives are Bypassed",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_BypActive : BOOL (Description := "1=Bypassing Active (Bypassed or Maintenance)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_LSFail : BOOL (Description := "1=Limit Switch Overlap Failure",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_NotRdy : BOOL (Description := "1=Device Not Ready, see detail bits for reason",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_CfgErr : BOOL (Description := "1=Device Not Ready: Configuration Error",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Nrdy_Fail : BOOL (Description := "1=Device Not Ready: Device Failure (Shed Requires Reset)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Nrdy_Intlk : BOOL (Description := "1=Device Not Ready: Interlock Not OK",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Nrdy_IOFault : BOOL (Description := "1=Device Not Ready: I/O Fault (Shed Requires Reset)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Nrdy_OoS : BOOL (Description := "1=Device Not Ready: Device is Out of Service",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Nrdy_Perm : BOOL (Description := "1=Device Not Ready: Permissive Not OK",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_MaintByp : BOOL (Description := "1=A Maintenance Bypass is Active, display icon",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Sts_AlmInh : BOOL (Description := "1=An Alarm is Shelved, Disabled or Suppressed, display icon",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_Err : BOOL (Description := "1=Error in Config: see detail bits for reason",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Timer : BOOL (Description := "1=Error in Config: Invalid Check Time (use 0 to 2147483)",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Err_Sim : BOOL (Description := "1=Error in Config: Invalid Simulation Time (use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Err_Alarm : BOOL (Description := "1=Error in Config: Alarm Min On Time, Shelf Time, Severity",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_Hand OF CmdSrc.Sts_Hand (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OoS OF CmdSrc.Sts_OoS (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Maint OF CmdSrc.Sts_Maint (Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only);
			Sts_Ovrd OF CmdSrc.Sts_Ovrd (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_Ext OF CmdSrc.Sts_Ext (Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only);
			Sts_Prog OF CmdSrc.Sts_Prog (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_ProgLocked OF CmdSrc.Sts_ProgLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Oper OF CmdSrc.Sts_Oper (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only);
			Sts_OperLocked OF CmdSrc.Sts_OperLocked (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_Normal OF CmdSrc.Sts_Normal (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only);
			Sts_ExtReqInh OF CmdSrc.Sts_ExtReqInh (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only);
			Sts_ProgReqInh OF CmdSrc.Sts_ProgReqInh (Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only);
			Sts_MAcqRcvd OF CmdSrc.Sts_MAcqRcvd (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched alarm or shed condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_RdyAck : BOOL (Description := "1=An alarm is ready to be acknowledged",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Sts_FullStall OF FullStall.Inp (Description := "1=Valve Full Stall (failed to move at all)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_FullStall OF FullStall.Alm (Description := "1=Valve Full Stall (failed to move at all) Alarm",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_FullStall OF FullStall.Ack (Description := "1=Full Stall Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_FullStallDisabled OF FullStall.Disabled (Description := "1=Full Stall Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_FullStallShelved OF FullStall.Shelved (Description := "1=Full Stall Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_FullStallSuppressed OF FullStall.Suppressed (Description := "1=Full Stall Alarm has been Suppressed by Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStall OF TransitStall.Inp (Description := "1=Valve Transit Stall (did not reach target position)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Alm_TransitStall OF TransitStall.Alm (Description := "1=Valve Transit Stall (did not reach target pos.) Alarm",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Ack_TransitStall OF TransitStall.Ack (Description := "1=Transit Stall Alarm has been acknowledged",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            ExternalAccess := Read/Write);
			Sts_TransitStallDisabled OF TransitStall.Disabled (Description := "1=Transit Stall Alarm has been Disabled by Maintenance",
			                                    Usage := Output,
			                                    RADIX := Decimal,
			                                    Required := No,
			                                    Visible := No,
			                                    ExternalAccess := Read/Write);
			Sts_TransitStallShelved OF TransitStall.Shelved (Description := "1=Transit Stall Alarm has been Shelved by Operator",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_TransitStallSuppressed OF TransitStall.Suppressed (Description := "1=Transit Stall Alarm has been Suppressed by Program",
			                                      Usage := Output,
			                                      RADIX := Decimal,
			                                      Required := No,
			                                      Visible := No,
			                                      ExternalAccess := Read/Write);
			Sts_IntlkTrip OF IntlkTrip.Inp (Description := "1=Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Alm_IntlkTrip OF IntlkTrip.Alm (Description := "1=Alarm: Valve de-energized by an Interlock NOT OK",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Ack_IntlkTrip OF IntlkTrip.Ack (Description := "1=Interlock Trip Alarm has been acknowledged",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read/Write);
			Sts_IntlkTripDisabled OF IntlkTrip.Disabled (Description := "1=Interlock Trip Alarm has been Disabled by Maintenance",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			Sts_IntlkTripShelved OF IntlkTrip.Shelved (Description := "1=Interlock Trip Alarm has been Shelved by Operator",
			                                Usage := Output,
			                                RADIX := Decimal,
			                                Required := No,
			                                Visible := No,
			                                ExternalAccess := Read/Write);
			Sts_IntlkTripSuppressed OF IntlkTrip.Suppressed (Description := "1=Interlock Trip Alarm has been Suppressed Program",
			                                   Usage := Output,
			                                   RADIX := Decimal,
			                                   Required := No,
			                                   Visible := No,
			                                   ExternalAccess := Read/Write);
			Sts_IOFault OF IOFault.Inp (Description := "I/O Comm Fault Status (0=OK, 1=Bad)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Alm_IOFault OF IOFault.Alm (Description := "1=I/O Fault Alarm",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Ack_IOFault OF IOFault.Ack (Description := "1=I/O Fault Alarm has been acknowledged",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read/Write);
			Sts_IOFaultDisabled OF IOFault.Disabled (Description := "1=I/O Fault Alarm has been Disabled by Maintenance",
			                               Usage := Output,
			                               RADIX := Decimal,
			                               Required := No,
			                               Visible := No,
			                               ExternalAccess := Read/Write);
			Sts_IOFaultShelved OF IOFault.Shelved (Description := "1=I/O Fault Alarm has been Shelved by Operator",
			                              Usage := Output,
			                              RADIX := Decimal,
			                              Required := No,
			                              Visible := No,
			                              ExternalAccess := Read/Write);
			Sts_IOFaultSuppressed OF IOFault.Suppressed (Description := "1=I/O Fault Alarm has been Suppressed by Program",
			                                 Usage := Output,
			                                 RADIX := Decimal,
			                                 Required := No,
			                                 Visible := No,
			                                 ExternalAccess := Read/Write);
			MRdy_Rel OF CmdSrc.MRdy_Rel (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			ORdy_Unlock OF CmdSrc.ORdy_Unlock (Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only);
			P_ValveSO : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			CmdSrc : P_CmdSrc (Description := "Valve Mode Selection",
			                 ExternalAccess := Read/Write,
			                 DefaultData := "[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]");
			IOFault : P_Alarm (Description := "I/O Fault Alarm",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			IntlkTrip : P_Alarm (Description := "Interlock Trip Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			TransitStall : P_Alarm (Description := "Valve Transit Stall (moved but did not reach target) Alarm",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			FullStall : P_Alarm (Description := "Valve Full Stall (did not move) Alarm",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[13,'Valve Control$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_Open : BOOL (Description := "1=Requested to OPEN Valve, 0=Requested to CLOSE Valve",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Wrk_SimOpenT : TIMER (Description := "Simulation Delay until Opened",
			                       ExternalAccess := None,
			                       DefaultData := "[0,0,0]");
			Wrk_SimCloseT : TIMER (Description := "Simulation Delay until Closed",
			                        ExternalAccess := None,
			                        DefaultData := "[0,0,0]");
			Wrk_OpenFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed open",
			                       RADIX := Decimal,
			                       ExternalAccess := None,
			                       DefaultData := 0);
			Wrk_Notify : DINT (Description := "Buffer for building Val_Notify",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_Bypass : BOOL (Description := "Internal Bypassable Permissives and Interlocks are Bypassed flag",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_ClosedFdbk : BOOL (Description := "1=LS Feedback shows valve confirmed closed",
			                         RADIX := Decimal,
			                         ExternalAccess := None,
			                         DefaultData := 0);
			Wrk_TransitStallT : TIMER (Description := "Timer for Transit Stall Check",
			                            ExternalAccess := Read Only,
			                            DefaultData := "[0,0,0]");
			Wrk_FullStallT : TIMER (Description := "Timer for Full Stall Check",
			                         ExternalAccess := Read Only,
			                         DefaultData := "[0,0,0]");
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_Cmd : DINT (Description := "Buffer for building Val_Cmd",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Sts : DINT (Description := "Buffer for building Val_Sts",
			                  RADIX := Decimal,
			                  ExternalAccess := None,
			                  DefaultData := 0);
			Wrk_Fault : DINT (Description := "Buffer for building Val_Fault",
			                    RADIX := Decimal,
			                    ExternalAccess := None,
			                    DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[9,'P_ValveSO$00$00$00$00$00$00$00']");
			Wrk_SimOpenLS : BOOL (Description := "Simulated valve Open Limit Switch",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_SimClosedLS : BOOL (Description := "Simulated valve Closed Limit Switch",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			Wrk_SrcQ : DINT (Description := "Register for building Source / Quality enumeration",
			                   RADIX := Decimal,
			                   ExternalAccess := None,
			                   DefaultData := 0);
			Val_Notify : DINT (Description := "Current Alarm Level and Acknowledgement (enumeration)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Wrk_NotRdy : BOOL (Description := "Device Not Ready conditions excluding shed latches",
			                     RADIX := Decimal,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			Wrk_NoLongerSim : BOOL (Description := "Switched from Simulated to Real Valve this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			OCmd_Close : BOOL (Description := "Operator Command to Close Valve",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			OCmd_Open : BOOL (Description := "Operator Command to Open Valve",
			                    RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			ORdy_ResetAckAll : BOOL (Description := "1=Ready for OCmd_ResetAckAll (enables HMI button)",
			                           RADIX := Decimal,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Check : BOOL (Description := "1=Ready for MCmd_Check (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			MRdy_Bypass : BOOL (Description := "1=Ready for MCmd_Bypass (enables HMI button)",
			                      RADIX := Decimal,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			ORdy_Close : BOOL (Description := "1=Ready for OCmd_Close (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			ORdy_Open : BOOL (Description := "1=Ready for OCmd_Open (enables HMI button)",
			                    RADIX := Decimal,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			MCmd_Check : BOOL (Description := "Maintenance Command to Check (not bypass) all Interlocks and Permissives",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			MCmd_Bypass : BOOL (Description := "Maintenance Command to Bypass all Bypassable Interlocks and Permissives",
			                      RADIX := Decimal,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'Area01$00$00']");
			OCmd_ResetAckAll : BOOL (Description := "Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms",
			                           RADIX := Decimal,
			                           ExternalAccess := Read/Write,
			                           DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Oper Cmd to clear shed latches and cleared alarms",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
			Wrk_UnackAlmC : DINT (Description := "Buffer for building Val_UnackAlmC",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			Wrk_CloseCmdRcvd : BOOL (Description := "1=Received a Close command this scan",
			                           RADIX := Decimal,
			                           ExternalAccess := None,
			                           DefaultData := 0);
			Wrk_OpenCmdRcvd : BOOL (Description := "1=Received an Open command this scan",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 0);
			Wrk_StartHornT : TIMER (Description := "Timer for audible alert on start",
			                         ExternalAccess := None,
			                         DefaultData := "[0,0,0]");
			Wrk_StartHorn : BOOL (Description := "1=Sound audible prior to commanded motor start",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Out of Service is asserted; Outputs OFF; Valve Status shown but Alarms inhibited.")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "Handle $QProgrammed Out of Servie$Q Selection using the standard$N"
				    "P_CmdSrc AOI (EnableInFalse Routine, false scan required!).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: XIC(EnableIn)P_CmdSrc(CmdSrc);
				RC: "First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "============================================================$N"
				    "LIMIT SWITCH FEEDBACK DETERMINATION$N"
				    "============================================================$N"
				    "This first $QOpen$Q feedback is a copy of the Open Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the$N"
				    "Closed Limit Switch is being used.";
				N: [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);
				RC: "This first $QClosed$Q feedback is a copy of the Closed Limit Switch, if it is being$N"
				    "used, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the$N"
				    "Open Limit Switch is being used.";
				N: [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);
				RC: "============================================================$N"
				    "VALVE FEEDBACK STATUS$N"
				    "============================================================$N"
				    "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];
				RC: "Reset the fault condition and simulation timers.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Outputs are cleared when Disabled (EnableInFalse).$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "Show the current state of the valve.";
				N: [XIC(Wrk_ClosedFdbk) MOV(1,Val_Sts) ,XIC(Wrk_OpenFdbk) MOV(2,Val_Sts) ,XIO(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) [XIC(Cfg_FailOpen) MOV(6,Val_Sts) ,XIO(Cfg_FailOpen) MOV(5,Val_Sts) ] ];
				RC: "Show the motor as Disabled and Not Ready, not Available, and with no$N"
				    "Maintenance Bypass breadcrumb.$N"
				    "Clear remaining Status bits.$N"
				    "Show the enumerated valve command as NONE.$N"
				    "Show the enumerated valve fault status as NONE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Fault) ];
				RC: "If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then show the alarms as $QParent object out of service$Q.$N"
				    "Show the overall acknowledgement status.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####";
				N: [OTL(FullStall.Inp_OoS) P_Alarm(FullStall) ,OTL(TransitStall.Inp_OoS) P_Alarm(TransitStall) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FullStall.Sts_AlmInh) ,XIC(TransitStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];
				RC: "============================================================$N"
				    "ENUMERATED STATUS VALUES$N"
				    "============================================================$N"
				    "Source and Quality (Srcq) for Val_InpPV$N"
				    "Start with the Srcq from the Input Channel object if it$'s available.$N"
				    "Otherwise, start based on bad/uncertain input bits.$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: MOV(20,SrcQ);
		END_ROUTINE

		ROUTINE Logic (Description := "Normal Scan: control / monitor solenoid-operated valve")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE$N"
				    "============================================================$N"
				    "Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed $QMode$Q to $QCommand Source$Q. Changed Inf_ items$N"
				    "to HMI_, and added Cfg_Area for security. Added unacked alarm count.$N"
				    "Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.00.01  2018-08-24:  Corrected Reset Command logic.$N"
				    "V4.00.02  2018-11-02:  Modified handling of simultaneous open and close commands.$N"
				    "V4.10.00  2019-03-25:  Added audible alert on commanded energize. Added Horn$N"
				    "Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.$N"
				    "V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.$N"
				    "============================================================$N"
				    "This Instruction controls and monitors a single solenoid operated$N"
				    "valve (typ. two position: opened, closed) and provides:$N"
				    "$N"
				    "*  Support for fail open (energize to close) and fail closed (energize to open, default) valves$N"
				    "*  Monitoring of limit switch feedback, display of actual valve status$N"
				    "*  Detection of failure to move (full stall), failure to reach position (transit stall)$N"
				    "*  Monitoring of Permissive conditions to allow energizing$N"
				    "*  Monitoring of Interlock conditions to de-energize$N"
				    "*  Simulation, providing feedback of a working valve while disabling outputs$N"
				    "*  Monitoring of I/O communication faults$N"
				    "*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault$N"
				    "*  $QAvailable$Q status for use by automation logic to know whether valve$N"
				    "can be controlled by other objects.$N"
				    "$N"
				    "Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.$N"
				    "Command Sources: Operator, External, Program, External, Override, Maintenance,$N"
				    "Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "This rung handles received Command Source selection Inputs and Commands:$N"
				    "$N"
				    "NOTE:  All Commands for Command Source and Alarm are aliased directly to the$N"
				    "corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####";
				N: LBL(SkipText)P_CmdSrc(CmdSrc);
				RC: "This rung handles simple First-Come First-Served Ownership Arbitration.$N"
				    "If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),$N"
				    "Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back$N"
				    "to zero, Ownership is relinquished back to NONE.";
				N: [EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "If the Valve does not have an Open Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);
				RC: "If the Valve does not have a Closed Limit Switch input,$N"
				    "it cannot be used for Valve feedback checking.";
				N: XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);
				RC: "Enter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.$N"
				    "Enter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.$N"
				    "Enter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)$N"
				    "(zero - held on continuously)$N"
				    "$N"
				    "If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the$N"
				    "Timer Preset.  Note that a negative timer preset will fault the controller!!!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####$N"
				    "#####  Added Inp_HornInh to disable Horn operation.  #####";
				N: [[MUL(Cfg_FullStallT,1000.0,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000.0,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];
				RC: "Enter the time (in seconds) to echo back the desired state when Opened or Closed in simulation$N"
				    "$N"
				    "Handle timer preset invalid values as above.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####";
				N: [MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);
				RC: "============================================================$N"
				    "SIMULATION TIMERS$N"
				    "============================================================$N"
				    "If the Valve SHOULD BE Opened, run an Open Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimOpenT,?,?);
				RC: "If the valve SHOULD BE CLosed, run a Close Simulation Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimCloseT,?,?);
				RC: "When 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.";
				N: CMP(Wrk_SimOpenT.ACC>(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];
				RC: "When 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.";
				N: CMP(Wrk_SimCloseT.ACC>(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];
				RC: "When the valve simulation open time has expired, move onto the simulated open limit switch.";
				N: XIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);
				RC: "When the valve simulation close time has expired, move onto the simulated closed limit switch.";
				N: XIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);
				RC: "============================================================$N"
				    "DEVICE FEEDBACK PROCESSING$N"
				    "============================================================$N"
				    "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);
				RC: "If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,$N"
				    "use the state of the limit switch feedback inputs as the Valve position.$N"
				    "$N"
				    "If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide$N"
				    "$Qfake$Q feedback signals based on the simulation time to Open and time to Close.";
				N: [XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);
				RC: "This rung generates the Valve Feedback Status bits and Enumeration Value:$N"
				    "Limit Switch Fail, if the Limit Switches are in the fail position (won$'t be seen in Simulation)$N"
				    "Opened, if the valve is confirmed opened$N"
				    "Closed, if the valve is confirmed closed$N"
				    "Moving, if the Limit Switches show travel";
				N: [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];
				RC: "============================================================$N"
				    "INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Bypass Command bypasses the Bypassable Permissives and Interlocks.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);
				RC: "The Check Command enables checking of ALL$N"
				    "Permissives and Interlocks (cancels the bypass).$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);
				RC: "If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.$N"
				    "Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,$N"
				    "or in Override Mode if Override Bypassing is configured.";
				N: [XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);
				RC: "If a Maintenance Bypass function is active, display the Maintenance Bypass$N"
				    "Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:$N"
				    "*  Interlock / Permissive Bypass function is enabled$N"
				    "*  Valve HAS opened position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE opened position feedback$N"
				    "*  Valve HAS closed position feedback designated by engineer, but$N"
				    "maintenance has selected to NOT USE closed position feedback";
				N: [XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);
				RC: "Ready for Interlock / Permissive Bypass if not bypassed.$N"
				    "Ready to cancel Bypass (resume checking) if bypassed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####";
				N: [XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];
				RC: "============================================================$N"
				    "ALARM RESET COMMAND HANDLING$N"
				    "============================================================$N"
				    "This rung handles the Alarm Reset Input and Commands$N"
				    "and the $QReset and Ack All$Q Operator Command.$N"
				    "$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  The Operator via HMI Operator Command, or$N"
				    "2.  Higher-level strategies via Program Command$N"
				    "3.  Pushbuttons or other block via Input$N"
				    "4.  Resets initiated by other device Operator Commands (if configured to do so)$N"
				    "and forwards the Reset to ALL Alarms and latched Shed conditions.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.01  2018-08-24:  Corrected Reset Command logic.  #####";
				N: [XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(Cfg_OCmdResets) [XIC(OCmd_Open) ,XIC(OCmd_Close) ] [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(Cfg_XCmdResets) [XIC(XCmd_Open) ,XIC(XCmd_Close) ] XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];
				RC: "============================================================$N"
				    "VALVE FULL STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t moved off the Fully Closed position,$N"
				    "or if it was told to Close and it hasn$'t moved off the Fully Open position,$N"
				    "run the Full Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_FullStallT,?,?);
				RC: "If the Full Stall timer times out, the valve never moved when it was commanded.$N"
				    "If we$'re not in Maintenance mode, issue a Full Stall Status.";
				N: XIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);
				RC: "============================================================$N"
				    "VALVE TRANSIT STALL DETECTION$N"
				    "============================================================$N"
				    "If the Valve was told to Open and it hasn$'t reached fully Open,$N"
				    "or if it was told to Close and it hasn$'t reached fully Closed,$N"
				    "run the Transit Stall Timer.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_TransitStallT,?,?);
				RC: "If the Transit Stall timer times out and we$'re not in Maintenance Mode,$N"
				    "raise the Transit Stall Status (valve moved but did not reach target).";
				N: XIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);
				RC: "============================================================$N"
				    "SHED ON FAULT LOGIC$N"
				    "============================================================$N"
				    "This rung handles latching in of conditions which are configured to cause$N"
				    "the valve to shed (de-energize).";
				N: [XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);
				RC: "============================================================$N"
				    "VALVE COMMAND HANDLING$N"
				    "============================================================$N"
				    "The Valve is NOT READY if Interlocks are not OK, Permissives do not allow$N"
				    "the valve to move, there is a latched Fault, the valve is disabled, or$N"
				    "there is a configuration error.";
				N: [XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);
				RC: "The motor is AVAILABLE to be run by automation if it is in PROGRAM$N"
				    "Mode and the $QNot Ready$Q status is cleared.$N"
				    "#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####";
				N: XIC(Sts_Prog)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);
				RC: "If a Valve CLOSE command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is CLOSE, mark the valve TO CLOSE.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Close) OTU(XCmd_Close) XIC(Sts_Ext) ,XIC(PCmd_Close) OTU(PCmd_Close) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_CloseCmdRcvd);
				RC: "If a Valve OPEN command is received in Operator, Program or Maintenance,$N"
				    "or if in Override and the Override State is OPEN, mark the valve TO OPEN.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####$N"
				    "#####  Added External Command Source and Commands.  #####$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####";
				N: [XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Open) OTU(XCmd_Open) XIC(Sts_Ext) ,XIC(PCmd_Open) OTU(PCmd_Open) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_OpenCmdRcvd);
				RC: "If a Valve CLOSE command is received and there$'s no OPEN command (or closed is the fail state),$N"
				    "then check permissives -- if OK, close the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_CloseCmdRcvd)[XIO(Wrk_OpenCmdRcvd) ,XIO(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)[OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIO(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "If a Valve OPEN command is received and there$'s no CLOSE command (or opened is the fail state),$N"
				    "then check permissives -- if OK, open the valve.$N"
				    "#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_OpenCmdRcvd)[XIO(Wrk_CloseCmdRcvd) ,XIC(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)[OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIC(Cfg_FailOpen) OTU(Wrk_StartHorn) ];
				RC: "Higher Priority: HAND always wins over other sources:$N"
				    "If in Hand, have the Valve follow the position feedback.$N"
				    "If the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.$N"
				    "If the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ,OTU(Wrk_StartHorn) ];
				RC: "Sound the horn when energising$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];
				RC: "If anything stops opening, also stop the pre-start audible.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ]OTU(Wrk_StartHorn);
				RC: "If we are sounding the audible start alert (start command accepted) and we lose$N"
				    "the permissive before actually opening or closing the valve, cancel the command$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIC(Wrk_StartHorn)[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ][XIC(Wrk_Open) XIO(Cfg_FailOpen) OTU(Wrk_Open) OTU(Wrk_StartHorn) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) OTL(Wrk_Open) OTU(Wrk_StartHorn) ];
				RC: "Highest Priority:$N"
				    "If the Valve has a Shed Fault OR if the Valve is Disabled or$N"
				    "has a Configuration Error, set it to its FAIL STATE.";
				N: XIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];
				RC: "============================================================$N"
				    "OUTPUT GENERATION$N"
				    "============================================================$N"
				    "If the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.$N"
				    "If the Valve is not faulted and not disabledm then:$N"
				    "if the valve energizes to open and should be open, or$N"
				    "if the valve energizes to close and should be closed,$N"
				    "then energize the Output (Out)$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: XIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIO(Wrk_StartHorn) OTE(Out) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];
				RC: "============================================================$N"
				    "DEVICE STATUS GENERATION$N"
				    "============================================================$N"
				    "Val_Cmd is the currently-executing command:$N"
				    "0 = None$N"
				    "1 = Close$N"
				    "2 = Open$N"
				    "$N"
				    "Val_Sts is the current device status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the status that should be monitored by, for example, FT Historian.)$N"
				    "0 = Powerup / Unknown$N"
				    "1 = Closed$N"
				    "2 = Opened$N"
				    "5 = Closing$N"
				    "6 = Opening$N"
				    "10 = Horn$N"
				    "33 = Out of Service$N"
				    "$N"
				    "Val_Fault is the current device fault status, as determined by this AOI,$N"
				    "based on its knowledge of commands executed and feedback.$N"
				    "(This is the fault status that should be monitored by, for example, FT Historian.)$N"
				    "0 = None$N"
				    "16 = Full Stall$N"
				    "17 = Transit Stall$N"
				    "32 = I/O Fault (from Input)$N"
				    "34 = Configuration Error$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: CLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);
				RC: "These rungs generate the Opening, Opened, Closeping and Closed Status bits.$N"
				    "$N"
				    "If the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;$N"
				    "turn off ALL the Sts_xxx states!!!!!$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback doesn$'t yet show it Opened,$N"
				    "the Valve is OpenING.$N"
				    "$N"
				    "If the Valve is commanded to Open and the feedback shows it Opened,$N"
				    "the Valve is Opened.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback does not show Closed,$N"
				    "the Valve is CloseING.$N"
				    "$N"
				    "If the Valve is commanded to Close and the feedback shows it has Closed,$N"
				    "the Valve is Closed.$N"
				    "$N"
				    "If the audible alert is active, show the Status as HORN.$N"
				    "$N"
				    "#####  V4.10.00  2019-03-25:  Added Horn Status.  #####";
				N: [XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIO(Wrk_StartHorn) XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_StartHorn) XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) MOV(10,Wrk_Sts) ];
				RC: "============================================================$N"
				    "OPERATOR COMMAND READIES$N"
				    "============================================================$N"
				    "Ready to Open if in Operator or Maintenance, valve is NOT $'not ready$' and valve is closed,$N"
				    "or valve is closing and energizes to close.$N"
				    "$N"
				    "Ready to Close if in Operator or Maintenance, valve is NOT $'not ready$' and valve is opened,$N"
				    "or valve is opening and energizes to open.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) XIO(Wrk_StartHorn) OTE(ORdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) XIO(Wrk_StartHorn) OTE(ORdy_Close) ];
				RC: "============================================================$N"
				    "ALARM PROCESSING$N"
				    "============================================================$N"
				    "The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:$N"
				    "$N"
				    "* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm$N"
				    "will never occur and should not exist.$N"
				    "(If feedback exists, the stall alarms must be allowed to exist.)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####";
				N: [OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];
				RC: "Let the Alarm instance know if this object is taken Out of Service$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####";
				N: XIC(CmdSrc.Sts_OoS)OTE(FullStall.Inp_OoS)OTE(TransitStall.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);
				RC: "Handle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(FullStall);
				RC: "Handle Valve Transit Stall (moved but did not complete move)$N"
				    "Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(TransitStall);
				RC: "Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IntlkTrip);
				RC: "Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.";
				N: P_Alarm(IOFault);
				RC: "If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit$N"
				    "summary status bit (which puts the $QI$Q box on the graphic symbol).";
				N: [XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);
				RC: "This rung generates a summary Bad Config status, simply an OR of the individual bits provided above$N"
				    "(in the Configuration handling section).";
				N: [XIC(Nrdy_CfgErr) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);
				RC: "This rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.$N"
				    "$N"
				    "#####  V4.00.00 2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####";
				N: [XIO(Wrk_StartHorn) XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIO(Wrk_StartHorn) XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];
				RC: "============================================================$N"
				    "ENUMERATED SOURCE / QUALITY VALUES$N"
				    "============================================================$N"
				    "Source and Quality for Input / Output values / status (SrcQ_IO)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];
				RC: "Source and Quality for primary values / status (SrcQ)$N"
				    "$N"
				    "0 = Good: live, confirmed good;   1 = Good: live, assumed good;$N"
				    "2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;$N"
				    "10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;$N"
				    "17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;$N"
				    "19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;$N"
				    "32 = Bad, Signal Failure;   33 = Bad, Channel Fault;$N"
				    "34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration";
				N: [MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];
				RC: "============================================================$N"
				    "NOTIFICATION VALUE$N"
				    "============================================================$N"
				    "Indicate the current alarm notification level as the max of any of the alarms,$N"
				    "and set the low-order bit for reset or ack required:$N"
				    "0 = Not in alarm, acknowledged$N"
				    "1 = Not in alarm, unacknowledged or reset required$N"
				    "2 = Low severity alarm, acknowledged$N"
				    "3 = Low severity alarm, unacknowledged$N"
				    "4 = Medium severity alarm, acknowledged$N"
				    "5 = Medium severity alarm, unacknowledged$N"
				    "6 = High severity alarm, acknowledged$N"
				    "7 = High severity alarm, unacknowledged$N"
				    "8 = Urgent severity alarm, acknowledged$N"
				    "9 = Urgent severity alarm, unacknowledged$N"
				    "#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####$N"
				    "#####  priority / ack status and unack. alarm count.  #####";
				N: [CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(TransitStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];
				RC: "This rung identifies:$N"
				    "* if any alarm reset or other reset is required; and$N"
				    "* if any reset or acknowledge from the operator is required.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####";
				N: [[XIC(FullStall.Sts_RdyAck) ,XIC(TransitStall.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FullStall.Sts_RdyReset) ,XIC(TransitStall.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear Ownership, set to De-Energized state, clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, set the Ownership to NO OWNER (0).";
				N: CLR(PSet_Owner)CLR(Val_Owner);
				RC: "$QLurking$Q Commands not handled elsewhere are cleared.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####$N"
				    "#####  Added External Command Source and Commands.  #####";
				N: [OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];
				RC: "Since we$'re not processing Operator Commands or Settings, we$'re not READY for any of them either!$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####";
				N: [OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];
				RC: "On Prescan, set the valve to its DE-ENERGIZED STATE$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];
				RC: "Clear the latched Run Command, latched Shed faults,$N"
				    "and reset the fault condition and command retrigger timers.";
				N: [OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];
				RC: "All Outputs are de-energized on Prescan.$N"
				    "#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####";
				N: [OTU(Out) ,OTU(Out_Horn) ];
				RC: "On Prescan, clear the following:$N"
				    "Val_Cmd (no command active)$N"
				    "Val_Fdbk (device position not determined)$N"
				    "Val_Sts (device status powerup / unknown)";
				N: CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Perm (Description := "Permissives",
	                                      Revision := "4.10",
	                                      RevisionExtension := ".00 Release",
	                                      RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := No,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := Yes,
	                                      CreatedDate := "2008-04-03T19:38:05.264Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2020-12-08T03:32:20.045Z",
	                                      EditedBy := "KEVIN_VM-PC\kevin_VM",
	                                      SoftwareRevision := "v32.02",
	                                      AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis Instruction monitors up to 16 Permissive conditions.  It provides these features:$N$N*  The $QOK$Q state of each Permissive Input is configurable.  By default,$N    each Input is 1 when OK to start, 0 when not OK to start.$N*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK $N    (Non-Bypassable Permissives OK) status is provided, which the destination$N    object can use for Bypass, Maintenance and other functions,$N    where Bypassable Permissives can be ignored.$N$NAll Permissive Inputs must be in their configured $QOK$Q states$Nfor the P_Perm instruction to provide a $QPermOK$Q status.$N$NAll non-bypassable Permissive inputs must be in their configured $QOK$Q states$Nfor the P_Perm instruction to provide a $QNBPermOK$Q status.$N$NFor each Permissive condition, a Tag may be defined for navigation. Clicking$Nthe Permissive description will call up the associated Tag$'s Faceplate.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* OSets / OCmds and MSets / MCmds are now LOCAL TAGS.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Perm00 OF Wrk_Inp.0 (Description := "Permissive Cond 00, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm01 OF Wrk_Inp.1 (Description := "Permissive Cond 01, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm02 OF Wrk_Inp.2 (Description := "Permissive Cond 02, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm03 OF Wrk_Inp.3 (Description := "Permissive Cond 03, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm04 OF Wrk_Inp.4 (Description := "Permissive Cond 04, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm05 OF Wrk_Inp.5 (Description := "Permissive Cond 05, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm06 OF Wrk_Inp.6 (Description := "Permissive Cond 06, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm07 OF Wrk_Inp.7 (Description := "Permissive Cond 07, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes);
			Inp_Perm08 OF Wrk_Inp.8 (Description := "Permissive Cond 08, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm09 OF Wrk_Inp.9 (Description := "Permissive Cond 09, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm10 OF Wrk_Inp.10 (Description := "Permissive Cond 10, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm11 OF Wrk_Inp.11 (Description := "Permissive Cond 11, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm12 OF Wrk_Inp.12 (Description := "Permissive Cond 12, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm13 OF Wrk_Inp.13 (Description := "Permissive Cond 13, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm14 OF Wrk_Inp.14 (Description := "Permissive Cond 14, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_Perm15 OF Wrk_Inp.15 (Description := "Permissive Cond 15, OK to start if in configured OK state",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No);
			Inp_BypActive : BOOL (Description := "1=Permissive Bypassing is currently active",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 0);
			Cfg_OKState : INT (Description := "Bits indicate which state (0 or 1) of each input is OK to start",
			                       Usage := Input,
			                       RADIX := Binary,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := -1);
			Cfg_Bypassable : INT (Description := "Set bits indicate which conditions can be bypassed",
			                          Usage := Input,
			                          RADIX := Binary,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Cfg_HasNav : INT (Description := "Set bits indicate which Navigation buttons are enabled",
			                      Usage := Input,
			                      RADIX := Binary,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			Sts_PermOK : BOOL (Description := "Overall Permissive Status (1=OK to start)",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 1);
			Sts_NBPermOK : BOOL (Description := "Non-Bypassable Permissive Status (1 =all non- bypassable Permissives OK to start)",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 1);
			Sts_BypActive : BOOL (Description := "1=Permissive Bypassing is Active (ignore bypassable permissives)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_Perm : INT (Description := "Individual Permissive Status (1=OK, 0=don$'t start)",
			                    Usage := Output,
			                    RADIX := Binary,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := -1);
			P_Perm : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                  Usage := Output,
			                  RADIX := Decimal,
			                  Required := No,
			                  Visible := No,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_CondTxt : STRING_Cond[16] (Description := "Short HMI description of Permissive Conditions",
			                      ExternalAccess := Read/Write,
			                      DefaultData := "[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			Wrk_Inp : INT (Description := "Collection copy of Inp_PermXXs",
			                  RADIX := Binary,
			                  ExternalAccess := Read/Write,
			                  DefaultData := -1);
			Wrk_Bypass : INT (Description := "Working Register for Bypassable Permissives",
			                     RADIX := Binary,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Tab : SINT (Description := "Tab to display (FTView ME)",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_InpInv : INT (Description := "Input states after inverting based on Cfg_OKState",
			                     RADIX := Binary,
			                     ExternalAccess := None,
			                     DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[6,'P_Perm$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[11,'Permissives$00$00$00$00$00$00$00$00$00']");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[6,'P_Perm$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[11,'Permissives$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_NavTag : STRING_NavTag[16] (Description := "Tagnames for destinations of Navigation buttons",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			MSet_Bypass : INT (Description := "Individual condition Maintenance Bypass toggles",
			                      RADIX := Binary,
			                      ExternalAccess := Read/Write,
			                      DefaultData := 0);
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Set summary $QOK$Q Status bits to FALSE (0)")
				RC: "============================================================$N"
				    "OFF-SCAN (EnableIn is False) STATUS$N"
				    "============================================================$N"
				    "If this Permissives instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),$N"
				    "then set the summary Permissive OK Status bits to FALSE (0).";
				N: OTU(Sts_PermOK)OTU(Sts_NBPermOK);
				RC: "Individual Permissive Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  This AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);
		END_ROUTINE

		ROUTINE Logic (Description := "Check Permissive Conditions")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Perm:  PROCESS -- PERMISSIVES$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.$N"
				    "V1.x, V2.x and V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "OSets / OCmds and MSets / MCmds are now LOCAL TAGS.$N"
				    "V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.$N"
				    "============================================================$N"
				    "This Instruction monitors up to 16 Permissive conditions.  It provides these features:$N"
				    "$N"
				    "*  The $QOK$Q state of each Permissive Input is configurable.  By default,$N"
				    "each Input is 1 when OK to start, 0 when not OK to start.$N"
				    "*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK $N"
				    "(Non-Bypassable Permissives OK) status is provided, which the destination$N"
				    "object can use forBypass, Maintenance and other functions,$N"
				    "where Bypassable Permissives can be ignored.$N"
				    "$N"
				    "All Permissive Inputs must be in their configured $QOK$Q states$N"
				    "for the P_Perm instruction to provide a $QPermOK$Q status.$N"
				    "$N"
				    "All non-bypassable Permissive inputs must be in their configured $QOK$Q states$N"
				    "for the P_Perm instruction to provide a $QNBPermOK$Q status.$N"
				    "$N"
				    "For each Permissive condition, a Tag may be defined for navigation. Clicking$N"
				    "the Permissive description will call up the associated Tag$'s Faceplate.$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) LOWER(HMI_Lib,HMI_Type) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];
				RC: "============================================================$N"
				    "INPUT GATHERING$N"
				    "============================================================$N"
				    "This object uses word-wise logic.  The 16 permissive inputs are aliased$N"
				    "to the Wrk_Inp word, so no logic is needed to collect the individual$N"
				    "conditions.  We can immediately start processing the permissive logic.$N"
				    "============================================================$N"
				    "HANDLE $QOK STATE$Q INVERSIONS$N"
				    "============================================================$N"
				    "This rung inverts the Input bits whose $QOK State$Q is 1 (0 to Run).$N"
				    "The resulting Wrk_Inp word is ALL ONES if all permissive inputs are $QOK$Q.";
				N: LBL(SkipText)CPT(Wrk_InpInv,Wrk_Inp XOR(NOT(Cfg_OKState)));
				RC: "============================================================$N"
				    "PERMISSIVE PROCESSING$N"
				    "============================================================$N"
				    "Individual Permissive Bypasses can only be set for conditions that are$N"
				    "configured as Bypassable.  The AND clears all the MSets for inputs$N"
				    "that are NOT Bypassable.$N"
				    "$N"
				    "If an input is Bypassed, or the input is ON, that bit is OK as far as$N"
				    "Bypassable Permissives are concerned.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####";
				N: AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)OR(MSet_Bypass,Wrk_InpInv,Wrk_Bypass);
				RC: "============================================================$N"
				    "STATUS GENERATION$N"
				    "============================================================$N"
				    "These rungs generate the public Status for this object.$N"
				    "$N"
				    "The Input Permissive conditions are passed through (wordwise)$N"
				    "directly to the final Permissive Status";
				N: MOV(Wrk_InpInv,Sts_Perm);
				RC: "If all the Permissive Status bits are ONE, there is no condition to$N"
				    "prevent starting the affected equipment: show the Permissive Status as $QOK$Q$N"
				    "$N"
				    "If all the Non-Bypassable permissives are true, set the NBPermOK Status as $QOK$Q$N"
				    "$N"
				    "If Permissive Bypassing is active (this input usually comes from a downstream$N"
				    "device block: motor, valve, etc.), then make this Status known to the HMI.";
				N: [EQU(Sts_Perm,-1) OTE(Sts_PermOK) ,EQU(Wrk_Bypass,-1) OTE(Sts_NBPermOK) ,XIC(Inp_BypActive) OTE(Sts_BypActive) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION P_Reset (Description := "Reset",
	                                       Revision := "4.10",
	                                       RevisionExtension := ".00 Release",
	                                       RevisionNote := "See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := Yes,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := Yes,
	                                       CreatedDate := "2008-08-19T20:03:31.976Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2020-12-08T03:33:26.243Z",
	                                       EditedBy := "KEVIN_VM-PC\kevin_VM",
	                                       SoftwareRevision := "v32.02",
	                                       AdditionalHelpText := "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N$NThis instruction provides a central point in a control strategy (CM, EM, Unit, Group, Cell, Area, etc.)$Nor controller for accepting and fanning out a Reset of equipment alarms and faults.$N$NResets are accepted from Program Command (PCmd_Reset), Operator Command (OCmd_Reset) or$Nas an Input from another object (Inp_Reset).  The input can be tied to the output of a higher-level$NReset instruction to cascade Resets down through a hierarchy, say from a master Station Reset$Nto individual groups or units.$N$NThe minimum duration of the reset Output is configurable.  This can be set to allow time for a$NReset sent to equipment via an output card to feed back into the system via inputs.$N$NThe P_Reset instruction can be used on a ladder rung with the rung condition transitioning$Nfrom FALSE to TRUE causing the output to pulse.  In this configuration, the Program and$NOperator Commands and the reset Input still function normally, even if the rung is FALSE.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)$NSee 4.10 Release Notes for details.$N* Added Cfg_HasMoreObj.$N$NSUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)$NSee 4.00 Release Notes for details.$N* Changed Inf_ items to HMI_, and added Cfg_Area for security.$N* Aligned ready bit naming with command bit names.$N* All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N* Added Sts_RdyReset for use by external objects.$N* Changed delay / time configuration items to REAL seconds.$N")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Inp_Reset : BOOL (Description := "Reset Input, 1=Reset, from pushbutton or another object",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Inp_ResetReqd : BOOL (Description := "1=Reset Required, enable Reset button",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 1);
			Cfg_MinHoldTime : REAL (Description := "Minimum Time to hold Reset Output true (sec)",
			                           Usage := Input,
			                           RADIX := Float,
			                           Required := No,
			                           Visible := No,
			                           DefaultData := 1.00000000e+000);
			Cfg_HasMoreObj : BOOL (Description := "1=Tells HMI an object with more info is available",
			                          Usage := Input,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          DefaultData := 0);
			PCmd_Reset : BOOL (Description := "Program Command to Reset, from other object",
			                      Usage := Input,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      DefaultData := 0);
			Out_Reset : BOOL (Description := "1=Reset received for this P_Reset$'s scope",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Sts_RdyReset OF ORdy_Reset (Description := "1=A latched condition is ready to be reset",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only);
			Sts_Err : BOOL (Description := "1=Error in Config: Invalid Hold Time (use 0 to 2147483)",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			P_Reset : BOOL (Description := "Unique Parameter Name for auto - discovery",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := No,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_HoldT : TIMER (Description := "Reset Output Hold Timer (TOF)",
			                    ExternalAccess := None,
			                    DefaultData := "[0,0,0]");
			Wrk_EnableInONS : BOOL (Description := "EnableIn transition detection to pulse Reset Output",
			                          RADIX := Decimal,
			                          ExternalAccess := None,
			                          DefaultData := 1);
			Wrk_HoldONS : BOOL (Description := "One-Shot to fire Hold Timer to ensure min. output ON time.",
			                      RADIX := Decimal,
			                      ExternalAccess := None,
			                      DefaultData := 0);
			Wrk_ResetCond : BOOL (Description := "Any incoming Reset condition is TRUE",
			                        RADIX := Decimal,
			                        ExternalAccess := None,
			                        DefaultData := 0);
			HMI_Type : STRING_16 (Description := "Type identifier for HMI navigation",
			                   ExternalAccess := Read Only,
			                   DefaultData := "[7,'P_Reset$00$00$00$00$00$00$00$00$00']");
			Cfg_Tag : STRING_20 (Description := "Tagname for display on HMI",
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[7,'P_Reset$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Label : STRING_20 (Description := "Label for graphic symbol displayed on HMI",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[5,'Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Desc : STRING_40 (Description := "Description for display on HMI",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[21,'Multiple-Device Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Area : STRING_Area (Description := "Process Area for security",
			                   ExternalAccess := Read/Write,
			                   DefaultData := "[6,'area01$00$00']");
			HMI_Lib : STRING_12 (Description := "Display Library for Faceplate call-up",
			                  ExternalAccess := Read Only,
			                  DefaultData := "[6,'RA-BAS$00$00$00$00$00$00']");
			ORdy_Reset : BOOL (Description := "1=Ready for OCmd_Reset (enables HMI button)",
			                     RADIX := Decimal,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			OCmd_Reset : BOOL (Description := "Operator Command to Reset, from HMI",
			                     RADIX := Decimal,
			                     ExternalAccess := Read/Write,
			                     DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE EnableInFalse (Description := "Sets up for One-Shot trigger of Reset when using XIC/XIO on rung")
				RC: "============================================================$N"
				    "P_Reset:  RESET EnableIn False Handling$N"
				    "============================================================$N"
				    "On EnableIn False:$N"
				    "$N"
				    "Clear the bit used to detect EnableIn transition from False to True$N"
				    "in preparation for the next transition$N"
				    "$N"
				    "(See main Logic Routine for EnableIn False-to-True triggering of Reset.)";
				N: OTU(Wrk_EnableInONS);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "This rung takes the configured Output Hold time and calculates$N"
				    "the appropriate hold timer preset.  A negative preset would fault$N"
				    "the controller and so is disallowed.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####";
				N: MUL(Cfg_MinHoldTime,1000.0,Wrk_HoldT.PRE)XIC(Wrk_HoldT.PRE.31)CLR(Wrk_HoldT.PRE)OTE(Sts_Err);
				RC: "============================================================$N"
				    "COMMAND AND INPUT HANDLING$N"
				    "============================================================$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  Higher-level strategies via Program Command$N"
				    "2.  The Operator via HMI Operator Command$N"
				    "3.  Pushbuttons or other block via Input, or$N"
				    "4.  On transition of rung condition from False to True$N"
				    "(button or other logic as rung condition).$N"
				    "$N"
				    "The reset starts the Hold Timer (One-Shot Off-Delay)$N"
				    "to ensure the output is held on for at least the minimum time.";
				N: [XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ][OTE(Wrk_ResetCond) ,ONS(Wrk_HoldONS) TOF(Wrk_HoldT,?,?) ];
				RC: "The Hold Timer $Qdone$Q bit comes on immediately and stays on$N"
				    "for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.";
				N: [XIC(Wrk_HoldT.DN) ,XIC(Wrk_ResetCond) ]OTE(Out_Reset);
				RC: "If an associated object is ready to be reset, set the Inp_Reset pin on this object.$N"
				    "Then, if something needs reset, and we$'re not already resetting it, enable this$N"
				    "object$'s Reset Pushbutton.$N"
				    "$N"
				    "(If this function is not wired, the button will generally be enabled.$N"
				    "If this function IS wired, it is suggested to make the enabled Reset button$N"
				    "FLASH to alert the operator that a reset is required!)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_AckReqd and Sts_ResetReqd for use by external objects.  #####";
				N: XIC(Inp_ResetReqd)XIO(Out_Reset)OTE(ORdy_Reset);
		END_ROUTINE

		ROUTINE Logic (Description := "Process Reset Input and Commands")
				RC: "Copyright © Rockwell Automation, Inc.  All Rights Reserved.$N"
				    "============================================================$N"
				    "P_Reset:  PROCESS -- RESET$N"
				    "============================================================$N"
				    "Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.$N"
				    "V2.x, V3.x Revision History archived.$N"
				    "V4.00.00  2018-07-02:  Changed Inf_ items to HMI_, and added Cfg_Area for security.$N"
				    "Aligned ready bit naming with command bit names.$N"
				    "All OCmds/MCmds and ORdys/MRdys are now Local Tags.$N"
				    "Added Sts_RdyReset for use by external objects.$N"
				    "Changed delay / time configuration items to REAL seconds.$N"
				    "V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.$N"
				    "============================================================$N"
				    "This Instruction provides a command/interface point for resetting$N"
				    "alarms, faults or other conditions across a strategy (EM,$N"
				    "Unit, Cell, Area, Site, etc.).  Its Output is intended to be wired$N"
				    "to input, device and interlock instructions to allow a single reset$N"
				    "command or pushbutton to reset alarms and faults in all objects in its scope.$N"
				    "============================================================$N"
				    "POWERUP OR INVALID STATE$N"
				    "============================================================$N"
				    "No special powerup logic is required.$N"
				    "$N"
				    "============================================================$N"
				    "SHOW LOCAL STRINGS$N"
				    "============================================================$N"
				    "The STRINGs containing the text associated with each instance of this$N"
				    "instruction cannot be Input or Output Parameters, because STRINGs are not$N"
				    " $'atomic$' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)$N"
				    "$N"
				    "In order to make it easier to find and configure these STRINGs, this rung$N"
				    "was added.  THE JMP (and the LBL on the following rung)$N"
				    "MUST NOT BE REMOVED!!!$N"
				    "$N"
				    "To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click$N"
				    "to bring up the context menu and select $QOpen Instruction Logic$Q.$N"
				    "This rung will appear with the STRING values for the selected instance.$N"
				    "You may double-click the STRING values here to modify them as well.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####";
				N: JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);
				RC: "============================================================$N"
				    "CONFIGURATION$N"
				    "============================================================$N"
				    "This rung takes the configured Output Hold time and calculates$N"
				    "the appropriate hold timer preset.  A negative preset would fault$N"
				    "the controller and so is disallowed and flagged.$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####";
				N: LBL(SkipText)MUL(Cfg_MinHoldTime,1000.0,Wrk_HoldT.PRE)XIC(Wrk_HoldT.PRE.31)CLR(Wrk_HoldT.PRE)OTE(Sts_Err);
				RC: "============================================================$N"
				    "COMMAND AND INPUT HANDLING$N"
				    "============================================================$N"
				    "This rung processes received Reset Commands from:$N"
				    "$N"
				    "1.  Higher-level strategies via Program Command$N"
				    "2.  The Operator via HMI Operator Command$N"
				    "3.  Pushbuttons or other block via Input, or$N"
				    "4.  On transition of rung condition from False to True$N"
				    "(button or other logic as rung condition).$N"
				    "$N"
				    "The reset starts the Hold Timer (One-Shot Off-Delay)$N"
				    "to ensure the output is held on for at least the minimum time.";
				N: [XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ,XIO(Wrk_EnableInONS) OTL(Wrk_EnableInONS) ][OTE(Wrk_ResetCond) ,ONS(Wrk_HoldONS) TOF(Wrk_HoldT,?,?) ];
				RC: "The Hold Timer $Qdone$Q bit comes on immediately and stays on$N"
				    "for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.";
				N: [XIC(Wrk_HoldT.DN) ,XIC(Wrk_ResetCond) ]OTE(Out_Reset);
				RC: "If an associated object is ready to be reset, set the Inp_Reset pin on this object.$N"
				    "Then, if something needs reset, and we$'re not already resetting it, enable this$N"
				    "object$'s Reset Pushbutton.$N"
				    "$N"
				    "(If this function is not wired, the button will generally be enabled.$N"
				    "If this function IS wired, it is suggested to make the enabled Reset button$N"
				    "FLASH to alert the operator that a reset is required!)$N"
				    "$N"
				    "#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####$N"
				    "#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####$N"
				    "#####  Added Sts_AckReqd and Sts_ResetReqd for use by external objects.  #####";
				N: XIC(Inp_ResetReqd)XIO(Out_Reset)OTE(ORdy_Reset);
		END_ROUTINE

		ROUTINE Prescan (Description := "Clear $Qlurking$Q Commands")
				RC: "============================================================$N"
				    "PRESCAN (POWERUP) HANDLING$N"
				    "============================================================$N"
				    "On Prescan, clear any $Qlurking$Q Commands.";
				N: OTU(OCmd_Reset)OTU(PCmd_Reset);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION Timer_Calc (Description := "Calculates the Time Remaining and the Time Accumulated",
	                                          Revision := "1.1",
	                                          RevisionNote := "1.0 Published$N1.1 Added the Timer to the AOI",
	                                          Vendor := "AES Inc.",
	                                          ExecutePrescan := No,
	                                          ExecutePostscan := No,
	                                          ExecuteEnableInFalse := No,
	                                          CreatedDate := "2013-01-11T21:35:50.112Z",
	                                          CreatedBy := "Not Available",
	                                          EditedDate := "2021-04-20T04:37:19.215Z",
	                                          EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                          SoftwareRevision := "v32.03")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			CMD : BOOL (Usage := Input,
			               RADIX := Decimal,
			               Required := No,
			               Visible := No,
			               DefaultData := 0);
			Cmd_Reset : BOOL (Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     DefaultData := 0);
			Inp_Target_Setpoint : REAL (Description := "Input Target Setpoint",
			                               Usage := Input,
			                               RADIX := Float,
			                               Required := No,
			                               Visible := Yes,
			                               DefaultData := 0.00000000e+000);
			Inp_Time_Base : INT (Description := "Target Setpoint Time Base$N0 = Seconds$N1 = Minutes$N2 = Hours",
			                         Usage := Input,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         DefaultData := 0);
			Hours_Elapsed : DINT (Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Minutes_Elapsed : DINT (Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Seconds_Elapsed : DINT (Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Running : BOOL (Description := "Timer Running Status",
			                   Usage := Output,
			                   RADIX := Decimal,
			                   Required := No,
			                   Visible := Yes,
			                   ExternalAccess := Read Only,
			                   DefaultData := 0);
			Complete : BOOL (Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Total_Minutes_Elapsed : REAL (Description := "Total Time Elapsed in Minutes",
			                                 Usage := Output,
			                                 RADIX := Float,
			                                 Required := No,
			                                 Visible := Yes,
			                                 ExternalAccess := Read Only,
			                                 DefaultData := 0.00000000e+000);
			Total_Minutes_Left : REAL (Description := "Total Time Left in Minutes",
			                              Usage := Output,
			                              RADIX := Float,
			                              Required := No,
			                              Visible := Yes,
			                              ExternalAccess := Read Only,
			                              DefaultData := 0.00000000e+000);
			Total_Hours_Elapsed : REAL (Description := "Total Time Elapsed in Hours",
			                               Usage := Output,
			                               RADIX := Float,
			                               Required := No,
			                               Visible := Yes,
			                               ExternalAccess := Read Only,
			                               DefaultData := 0.00000000e+000);
			Total_Hours_Left : REAL (Description := "Total Time Left in Hours",
			                            Usage := Output,
			                            RADIX := Float,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0.00000000e+000);
			Hours_Left : DINT (Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := No,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
			Minutes_Left : DINT (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Seconds_Left : DINT (Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Minute_Timer : TIMER (ExternalAccess := None,
			                       DefaultData := "[0,60000,0]");
			Minute_Counter : COUNTER (ExternalAccess := None,
			                         DefaultData := "[0,60,0]");
			Hour_Counter : COUNTER (ExternalAccess := None,
			                       DefaultData := "[0,86400000,0]");
			ONS : DINT (RADIX := Decimal,
			              ExternalAccess := None,
			              DefaultData := 0);
			Base : INT (RADIX := Decimal,
			               ExternalAccess := None,
			               DefaultData := 3600);
			Internal_Hours_Left : DINT (RADIX := Decimal,
			                              ExternalAccess := None,
			                              DefaultData := 0);
			Internal_Setpoint_Hours : REAL (Description := "Target Setpoint Converted to Hours",
			                                  RADIX := Float,
			                                  ExternalAccess := None,
			                                  DefaultData := 0.00000000e+000);
			Remainder_Hours : REAL (Description := "Reaminder of Time Left in Hours",
			                          RADIX := Float,
			                          ExternalAccess := None,
			                          DefaultData := 0.00000000e+000);
			Internal_Minutes_Left : REAL (RADIX := Float,
			                                ExternalAccess := None,
			                                DefaultData := 0.00000000e+000);
			Remainder_Minutes : REAL (RADIX := Float,
			                            ExternalAccess := None,
			                            DefaultData := 0.00000000e+000);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "****************************************************************************************$N"
				    "Timer Calculation AOI$N"
				    "****************************************************************************************$N"
				    "* Used to Claculate both the Time Remaining and the Time Accumulated$N"
				    "* The Operator need to input the Target Setpoint and the Time Base associated with that Setpoint$N"
				    "* If using the AOI as a countdown timer then the timer will stop when complete$N"
				    "****************************************************************************************";
				N: NOP();
				N: XIC(Cmd_Reset)[OTU(CMD) ,OTU(Complete) ,RES(Minute_Timer) ,RES(Minute_Counter) ,RES(Hour_Counter) ,MOV(0,Total_Hours_Left) ];
				N: EQU(Total_Hours_Left,0)EQU(Total_Hours_Elapsed,0)OTU(Cmd_Reset);
				RC: "****************************************************************************************$N"
				    "Total Time Elapsed$N"
				    "Broken into Hours, Mnutes, and Seconds$N"
				    "****************************************************************************************";
				N: XIC(CMD)[OTE(Running) ,RTO(Minute_Timer,?,?) ,XIC(Minute_Timer.DN) [ONS(ONS.0) CTU(Minute_Counter,?,?) ,RES(Minute_Timer) ] ];
				N: XIC(Minute_Counter.DN)[ONS(ONS.1) CTU(Hour_Counter,?,?) ,RES(Minute_Counter) ];
				RC: "Calculate the Seconds, Muntes, and Hours that have Elapsed";
				N: [CPT(Seconds_Elapsed,Minute_Timer.ACC/1000) ,MOV(Minute_Counter.ACC,Minutes_Elapsed) ,MOV(Hour_Counter.ACC,Hours_Elapsed) ];
				RC: "Total Time Elapsed as Hours and Minutes";
				N: CPT(Total_Hours_Elapsed,Hours_Elapsed + (Minutes_Elapsed / 60) + (Seconds_Elapsed / 3600));
				N: CPT(Total_Minutes_Elapsed,(Hours_Elapsed * 60) + Minutes_Elapsed + (Seconds_Elapsed / 60));
				RC: "****************************************************************************************$N"
				    "Total Time Left$N"
				    "Broken into Hours, Mnutes, and Seconds$N"
				    "****************************************************************************************";
				N: SUB(Internal_Setpoint_Hours,Total_Hours_Elapsed,Total_Hours_Left);
				N: CPT(Total_Minutes_Left,(Internal_Setpoint_Hours * 60) - Total_Minutes_Elapsed);
				RC: "Hours Left Calculation";
				N: [MOV(Total_Hours_Left,Internal_Hours_Left) ,GRT(Internal_Hours_Left,Total_Hours_Left) ONS(ONS.2) SUB(Internal_Hours_Left,1,Hours_Left) ,LEQ(Internal_Hours_Left,Total_Hours_Left) MOV(Internal_Hours_Left,Hours_Left) ];
				RC: "Minutes Left Calculation";
				N: [SUB(Total_Hours_Left,Hours_Left,Remainder_Hours) ,MUL(Remainder_Hours,60,Internal_Minutes_Left) ,CMP((Internal_Minutes_Left / 60) > Remainder_Hours) ONS(ONS.3) SUB(Internal_Minutes_Left,1,Minutes_Left) ,CMP((Internal_Minutes_Left / 60) <= Remainder_Hours) MOV(Internal_Minutes_Left,Minutes_Left) ];
				RC: "Seconds Left Calculation";
				N: [SUB(Internal_Minutes_Left,Minutes_Left,Remainder_Minutes) ,MUL(Remainder_Minutes,60,Seconds_Left) ];
				N: LEQ(Total_Hours_Left,0)OTL(Complete);
				N: XIC(Complete)MOV(0,Total_Hours_Left)MOV(0,Total_Minutes_Left);
				RC: "Time Base Used for Target Setpoint$N"
				    "0 = Seconds$N"
				    "1 = Minutes$N"
				    "2 = Hours";
				N: [EQU(Inp_Time_Base,0) MOV(3600,Base) ,EQU(Inp_Time_Base,1) MOV(60,Base) ,EQU(Inp_Time_Base,2) MOV(1,Base) ];
				N: DIV(Inp_Target_Setpoint,Base,Internal_Setpoint_Hours);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_Valid (Description := "Is DateTime Valid?",
	                                       Revision := "1.0",
	                                       RevisionExtension := "00 Release",
	                                       RevisionNote := "Initial formal release",
	                                       Vendor := "Rockwell Automation",
	                                       ExecutePrescan := No,
	                                       ExecutePostscan := No,
	                                       ExecuteEnableInFalse := No,
	                                       CreatedDate := "2007-09-07T20:09:49.027Z",
	                                       CreatedBy := "Not Available",
	                                       EditedDate := "2021-01-23T04:38:12.493Z",
	                                       EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                       SoftwareRevision := "v32.03",
	                                       AdditionalHelpText := "This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:$N$N  *  0 <= Microseconds < 1,000,000$N  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!$N  *  0 <= Minutes < 60$N  *  0 <= Hours < 24$N  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)$N  *  1 <= Month <= 12$N  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)$N$N  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends $Qindefinitely$Q (at least 5.8 million years) either side of $Qzero$Q!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date and Time to check for validity",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Out : BOOL (Description := "1 = Date/Time is valid (exists)",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_YrInvalid : BOOL (Description := "1 = Date is invalid because year is out of the range this instruction can check",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_MoInvalid : BOOL (Description := "1 = Month is Invalid (1 to 12)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_DaInvalid : BOOL (Description := "1 = Day is Invalid (not within days for that month/year)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_HrInvalid : BOOL (Description := "1 = Hour is Invalid (0 to 23)",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := No,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Sts_MinInvalid : BOOL (Description := "1 = Minute is invalid (0 to 59)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_SecInvalid : BOOL (Description := "1 = Second is invalid (0 to 59)",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := No,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Sts_uSecInvalid : BOOL (Description := "1 = Microsecond is Invalid (0 to 999,999)",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := No,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_F : DINT (Description := "Used in calculating Gregorian Day Number (function of month)",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_G : DINT (Description := "Used in calculating Gregorian Day Number (function of Year and F)",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_GD : DINT (Description := "Gregorian Day Number (calculated for given Y/M/D)",
			                 RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
			Wrk_yyy : DINT (Description := "Intermediate for year calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_ddd : DINT (Description := "Intermediate for day calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_mmm : DINT (Description := "Intermediate for month calculation",
			                  RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
			Wrk_y : DINT (Description := "Calculated YEAR from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_m : DINT (Description := "Calculated MONTH from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_d : DINT (Description := "Calculated DAY from Gregorian Day Number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Checks whether given DateTime is valid (exists on common calendar/clock)")
			'// T_Valid : TIME -- CHECK FOR VALID DATE / TIME
			'// 
			'// This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:
			'//
			'//  *  0 <= Microseconds < 1,000,000
			'//  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!
			'//  *  0 <= Minutes < 60
			'//  *  0 <= Hours < 24
			'//  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)
			'//  *  1 <= Month <= 12
			'//  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)
			'//
			'//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest
			'//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian
			'//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /
			'//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.
			'//
			'//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'// Check Microseconds
			'IF ((Ref_DT.uSec < 0) OR (Ref_DT.uSec > 999999)) THEN
			'	Sts_uSecInvalid := 1;
			'ELSE
			'	Sts_uSecInvalid := 0;
			'END_IF;
			'
			'// Check Seconds
			'IF ((Ref_DT.Sec < 0) OR (Ref_DT.Sec > 59)) THEN
			'	Sts_SecInvalid := 1;
			'ELSE
			'	Sts_SecInvalid := 0;
			'END_IF;
			'
			'// Check Minutes
			'IF ((Ref_DT.Min < 0) OR (Ref_DT.Min > 59)) THEN
			'	Sts_MinInvalid := 1;
			'ELSE
			'	Sts_MinInvalid := 0;
			'END_IF;
			'
			'// Check Hour
			'IF ((Ref_DT.Hr < 0) OR (Ref_DT.Hr > 23)) THEN
			'	Sts_HrInvalid := 1;
			'ELSE
			'	Sts_HrInvalid := 0;
			'END_IF;
			'
			'// Check Day (basic check, see below for more!)
			'IF ((Ref_DT.Da < 1) OR (Ref_DT.Da > 31)) THEN
			'	Sts_DaInvalid := 1;
			'ELSE
			'	Sts_DaInvalid := 0;
			'END_IF;
			'
			'// Check Month
			'IF ((Ref_DT.Mo < 1) OR (Ref_DT.Mo > 12)) THEN
			'	Sts_MoInvalid := 1;
			'ELSE
			'	Sts_MoInvalid := 0;
			'END_IF;
			'
			'// Check Year is in the range we can test
			'IF ((Ref_DT.Yr < -5879600) OR (Ref_DT.Yr > 5879600)) THEN
			'	Sts_YrInvalid := 1;
			'ELSE
			'	Sts_YrInvalid := 0;
			'END_IF;
			'
			'// If the Year, Month and Day are all valid in the base checks above, check that the Date is a valid Gregorian Date
			'IF (NOT(Sts_DaInvalid) AND NOT(Sts_MoInvalid) AND NOT(Sts_YrInvalid)) THEN
			'//  First, Calculate a "Gregorian Day Number" for the input Yr/Mo/Da:
			'	Wrk_F := (Ref_DT.Mo+9) MOD 12;
			'	Wrk_G := Ref_DT.Yr - Wrk_F/10;
			'	Wrk_GD := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da-1;
			'
			'//  Now, given the Gregorian Day Number, calculate the calendar date
			'
			'	Wrk_yyy := TRUNC (Wrk_GD +1.5)/365.2425;
			'	Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'	IF (Wrk_ddd < 0) THEN
			'		Wrk_yyy := Wrk_yyy - 1;
			'		Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'		IF (Wrk_ddd < 0) THEN
			'			Wrk_yyy := Wrk_yyy - 1;
			'			Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);
			'		END_IF;
			'	END_IF;
			'	Wrk_mmm := (100*Wrk_ddd + 52)/3060;
			'	Wrk_y := Wrk_yyy + (Wrk_mmm + 2)/12;
			'	Wrk_m := ((Wrk_mmm + 2) MOD 12) + 1; 
			'	Wrk_d := Wrk_ddd - ((Wrk_mmm * 306) + 5)/10 + 1;
			'
			'//  If the Input Year/Month/Day match the calculated Year/Month/Day, the date (day number) is valid.
			'
			'	IF ((Wrk_m <> Ref_DT.Mo) OR (Wrk_y <> Ref_DT.Yr) OR (Wrk_d <> Ref_DT.Da)) THEN
			'		Sts_DaInvalid := 1;
			'	END_IF;
			'	
			'END_IF;
			'
			'//  If nothing is invalid, set Out to indicate a valid date/time; otherwise, clear Out
			'
			'IF ((NOT(Sts_uSecInvalid)) AND (NOT(Sts_SecInvalid)) AND (NOT(Sts_MinInvalid)) AND (NOT(Sts_HrInvalid)) AND (NOT(Sts_DaInvalid)) AND (NOT(Sts_MoInvalid)) AND (NOT(Sts_YrInvalid))) THEN
			'	Out := 1;
			'ELSE
			'	Out := 0;
			'END_IF;
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_DoW (Description := "Day of the Week",
	                                     Revision := "1.0",
	                                     RevisionExtension := "00 Release",
	                                     RevisionNote := "Initial formal release",
	                                     Vendor := "Rockwell Automation",
	                                     ExecutePrescan := No,
	                                     ExecutePostscan := No,
	                                     ExecuteEnableInFalse := No,
	                                     CreatedDate := "2008-04-09T17:38:34.917Z",
	                                     CreatedBy := "Not Available",
	                                     EditedDate := "2021-01-23T04:38:11.581Z",
	                                     EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                     SoftwareRevision := "v32.03",
	                                     AdditionalHelpText := "T_DoW : Day of the Week$N$NThis instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week$N  (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)$N$NIf the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)$N$NNOTE:  The Time part of Input Parameter DT (hours, minutes, seconds, microseconds) is ignored.$N$NNOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends $Qindefinitely$Q (at least 5.8 million years) either side of $Qzero$Q!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date/Time input",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Out : DINT (Description := "Returned Day of the Week (0=Sun, 1=Mon,... 6=Sat)",
			               Usage := Output,
			               RADIX := Decimal,
			               Required := No,
			               Visible := Yes,
			               ExternalAccess := Read Only,
			               DefaultData := 0);
			Sts_InvDate : BOOL (Description := "Cannot compute Day of Week because Date is INVALID",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Wrk_G : DINT (Description := "Intermediate variable, function of Month, Year",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_F : DINT (Description := "Intermediate variable, function of Month",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
			Wrk_TValid : T_Valid (Description := "AOI Backing Tag for valid Date check",
			                     ExternalAccess := Read/Write,
			                     DefaultData := "[1,0,0,0,0,0,0,0,0,0]");
			Wrk_D : DINT (Description := "Work register for computed day number",
			                RADIX := Decimal,
			                ExternalAccess := Read/Write,
			                DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Determine Day of the Week for the given Date")
			'// T_DoW : TIME -- DAY OF THE WEEK
			'// 
			'//  This instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week
			'//    (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)
			'// 
			'//  If the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)
			'//
			'//  NOTE:  The Time parts of Input Parameter DT (hours, minutes, seconds, microseconds) are ignored.
			'//
			'//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest
			'//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian
			'//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /
			'//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.
			'//
			'//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'//  First, check the received date to see if it is valid
			'
			'T_Valid (Wrk_TValid, Ref_DT);
			'
			'//  If the Year, Month or Day is not valid, set the Sts_DateInvalid flag; if all OK, clear the flag
			'
			'IF (Wrk_TValid.Sts_YrInvalid OR Wrk_TValid.Sts_MoInvalid OR Wrk_TValid.Sts_DaInvalid) THEN
			'	Sts_InvDate := 1;
			'ELSE
			'	Sts_InvDate := 0;
			'END_IF;
			'
			'//  We've handled the validity check, now compute a "Day Number" whose remainder after division by 7 gives the day of the week.
			'
			'Wrk_F := (Ref_DT.Mo + 9) MOD 12;
			'Wrk_G := Ref_DT.Yr - Wrk_F/10;
			'
			'Wrk_D := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da+2;
			'
			'//  If the day number is negative, the MOD won't work; add the biggest integer divisible by 7 to ensure it's positive!
			'
			'IF (Wrk_D < 0) THEN
			'	Wrk_D := Wrk_D + 2147483646;
			'END_IF;
			'
			'//  Finally, do the Modulo math to get the day of the week (0=Sun, 1=Mon, ..., 6=Sat)
			'
			'Out := Wrk_D MOD 7;
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION T_TtoS (Description := "Date/Time to String",
	                                      Revision := "1.0",
	                                      RevisionExtension := "00 Release",
	                                      RevisionNote := "Initial formal release",
	                                      Vendor := "Rockwell Automation",
	                                      ExecutePrescan := No,
	                                      ExecutePostscan := No,
	                                      ExecuteEnableInFalse := No,
	                                      CreatedDate := "2008-04-30T19:38:42.235Z",
	                                      CreatedBy := "Not Available",
	                                      EditedDate := "2021-01-23T04:38:12.186Z",
	                                      EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                      SoftwareRevision := "v32.03",
	                                      AdditionalHelpText := "This instruction takes the given date and formats it as a human-readable STRING.$N$NFor example, for the Date/Time:$N   2008  12  31  23  59  59  999999$Nthe return STRING will be (based on configuration):$N   Wednesady, December 31, 2008  11:59:59.999999 p.m.$N$NOptions are provided for:$N   * 24- or 12-hour time format (with a.m. or p.m. indicator on the 12-hour format)$N   * displaying or not displaying microseconds$N   * displaying or not displaying seconds$N   * displaying or not displaying the Day of the Week$N   * displaying day first (31 July) or month first (July 31)$N   * displaying date in an ISO-format (YYYY-MM-DD)$N$NThis instruction checks for a valid (Gregorian) Date and Time and returns $QInvalid Date$Q and/or $QInvalid Time$Q as appropriate in the output STRING.  Valid dates/times are:$N  *  0 <= Microseconds < 1,000,000$N  *  0 <= Seconds < 60$N  *  0 <= Minutes < 60$N  *  0 <= Hours < 24$N  *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)$N  *  1 <= Month <= 12$N  *  year in the range +/- 5879600$N$NThe names of the days of the week and the months of the year, and the AM and PM indicator text can be changed by using the Local Tags Monitor for the instance.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			Ref_DT : DateTime (Description := "Date/Time as DINTs to convert to STRING",
			                  Usage := InOut,
			                  Required := Yes,
			                  Visible := Yes);
			Ref_Out : STRING (Description := "Date/Time as STRING for display",
			                   Usage := InOut,
			                   Required := Yes,
			                   Visible := Yes);
			Cfg_ISODate : BOOL (Description := "1=use ISO date format YYYY-MM-DD; 0=use pretty date",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 0);
			Cfg_DayFirst : BOOL (Description := "1=use $Q1 January$Q; 0=use $QJanuary 1$Q",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := No,
			                        DefaultData := 0);
			Cfg_InclDoW : BOOL (Description := "Include name of the Day of the Week",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_12Hr : BOOL (Description := "1=12-hour with am/pm, 0=24-hour with leading zero",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    DefaultData := 0);
			Cfg_InclSec : BOOL (Description := "1=include seconds in output string",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       DefaultData := 1);
			Cfg_InclMicrosec : BOOL (Description := "1=include microseconds in output string",
			                            Usage := Input,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := No,
			                            DefaultData := 0);
			Sts_InvDate : BOOL (Description := "0=OK, 1=Date supplied is not a valid Date",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Sts_InvTime : BOOL (Description := "0=OK, 1=Time supplied is not a valid Time",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := No,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			Cfg_MonthNames : STRING_20[12] (Description := "Names of the Months of the Year",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]");
			Cfg_DayNames : STRING_20[7] (Description := "Names of the Days of the Week",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']]");
			DoW : T_DoW (Description := "AOI to get Day of the Week for given Date",
			              ExternalAccess := Read/Write,
			              DefaultData := "[1,0,0,0,[1,0,0,0,0,0,0,0,0,0],0]");
			Cfg_AMString : STRING_8 (Description := "Morning time string",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[2,'AM$00$00$00$00$00$00']");
			Cfg_PMString : STRING_8 (Description := "Afternoon time string",
			                       ExternalAccess := Read/Write,
			                       DefaultData := "[2,'PM$00$00$00$00$00$00']");
			Cfg_BadDateString : STRING_20 (Description := "Invalid Date String",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[15,'<Invalid Date!>$00$00$00$00$00']");
			Cfg_BadTimeString : STRING_20 (Description := "Invalid Time String",
			                            ExternalAccess := Read/Write,
			                            DefaultData := "[15,'<Invalid Time!>$00$00$00$00$00']");
			Wrk_DateString : STRING (Description := "Date Building String",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_TimeString : STRING (Description := "Time Building String",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Wrk_NullString : STRING (Description := "Empty String for initialization",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Space : STRING_8 (Description := "String containing one blank space",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,' $00$00$00$00$00$00$00']");
			Cfg_Colon : STRING_8 (Description := "String containing a colon ($Q:$Q) character",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,':$00$00$00$00$00$00$00']");
			Cfg_CommaSpace : STRING_8 (Description := "String containing a comma and following space",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[2,', $00$00$00$00$00$00']");
			Cfg_Hyphen : STRING_8 (ExternalAccess := Read/Write,
			                     DefaultData := "[1,'-$00$00$00$00$00$00$00']");
			Wrk_Digit : STRING_8 (Description := "Small string for building a single digit only",
			                    ExternalAccess := Read/Write,
			                    DefaultData := "[1,'0$00$00$00$00$00$00$00']");
			Wrk_YearString : STRING_20 (Description := "Year as STRING for display",
			                         ExternalAccess := Read/Write,
			                         DefaultData := "[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']");
			Cfg_Period : STRING_8 (ExternalAccess := Read/Write,
			                     DefaultData := "[1,'.$00$00$00$00$00$00$00']");
			Wrk_Hour : DINT (Description := "Hour 1 to 12 for 12-hour time",
			                   RADIX := Decimal,
			                   ExternalAccess := Read/Write,
			                   DefaultData := 0);
		END_LOCAL_TAGS

		ST_ROUTINE Logic (Description := "Convert given date and time to formatted text string")
			'// T_TtoS : TIME -- DATE/TIME TO A PRINTABLE STRING
			'// 
			'// This instruction takes the given date and formats it as a human-readable STRING.  For example,
			'// for the Date/Time:
			'//		2008  12  31  23  59  59  999999
			'// the return STRING will be:
			'//      Wednesady, December 31, 2008  11:59:59.999999 p.m.
			'//
			'// Options are provided for returning the time in 24- or 12-hour format (with a.m. or p.m. indicator on the 12-hour format)
			'// and for including the microseconds, seconds, Day of the Week, or just an ISO-date format.
			'//
			'// This instruction checks for a valid (Gregorian) Date and Time and returns "Invalid Date" and/or "Invalid Time" as appropriate.
			'//   *  0 <= Microseconds < 1,000,000
			'//   *  0 <= Seconds < 60
			'//   *  0 <= Minutes < 60
			'//   *  0 <= Hours < 24
			'//   *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)
			'//   *  1 <= Month <= 12
			'//   *  year in the range +/- 5879600
			'//
			'//  NOTE:  For algorithms used for Gregorian Date validity checking, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html
			'//
			'//  Version 1.0-00 Release
			'//	Initial Formal Release
			'//
			'
			'// INITIALIZE the working strings for building the date and time
			'COP (Wrk_NullString, Wrk_DateString, 1);
			'COP (Wrk_NullString, Wrk_TimeString, 1);
			'
			'// Get the Day of the Week for the given Date.  This also does a validity check on the date!
			'T_DoW (DoW, Ref_DT);
			'
			'// If the Date is invalid, copy the bad date string and flag it
			'If (DoW.Sts_InvDate) Then
			'	CONCAT (Wrk_DateString, Cfg_BadDateString, Wrk_DateString);
			'	Sts_InvDate := 1;
			'Else
			'
			'// Date is valid, do we want ISO-date (YYYY-MM-DD) or pretty date?
			'	Sts_InvDate := 0;
			'	If (Cfg_ISODate) Then
			'		DTOS (Ref_DT.Yr, Wrk_YearString);
			'		CONCAT (Wrk_YearString, Cfg_Hyphen, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Mo / 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Mo MOD 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		CONCAT (Wrk_DateString, Cfg_Hyphen, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'	Else
			'
			'// Pretty date: first, do we include Day (of the week) name?
			'		If (Cfg_InclDoW) Then
			'			If (Cfg_DayFirst) Then
			'				CONCAT (Cfg_DayNames[DoW.Out],Cfg_Space,Wrk_DateString);
			'			Else
			'				CONCAT (Cfg_DayNames[DoW.Out],Cfg_CommaSpace,Wrk_DateString);
			'			End_If;
			'		End_If;
			'
			'// Next, is the day number first or the month name?
			'		If (Cfg_DayFirst) Then
			'			If (Ref_DT.Da > 9) Then
			'				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			End_If;
			'			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'		Else
			'			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);
			'			If (Ref_DT.Da > 9) Then
			'				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;
			'				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			End_If;
			'			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;
			'			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);
			'			CONCAT (Wrk_DateString, Cfg_CommaSpace, Wrk_DateString);
			'		End_If;
			'
			'// Final part of the pretty date is the year, in whatever number of digits it needs
			'		DTOS (Ref_DT.Yr, Wrk_YearString);
			'		CONCAT (Wrk_DateString, Wrk_YearString, Wrk_DateString);
			'	End_If;
			'End_If;
			'
			'// Check if the time is invalid.  If so, copy the bad time string and flag it
			'If (((Ref_DT.Hr<0) OR (Ref_DT.Hr>23) OR (Ref_DT.Min<0) OR (Ref_DT.Min>59)) OR ((Ref_DT.Sec<0) OR (Ref_DT.Sec>59) OR (Ref_DT.uSec<0)) OR (Ref_DT.uSec>999999)) Then
			'	CONCAT (Wrk_TimeString, Cfg_BadTimeString, Wrk_TimeString);
			'	Sts_InvTime := 1;
			'Else
			'
			'// Time is valid, so generate the time string.  Do we want 12-hour time with no leading zero or 24-hour time with leading zero?
			'	Sts_InvTime := 0;
			'	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then
			'		Wrk_Hour := ((Ref_DT.Hr+11) MOD 12) +1;
			'		If (Wrk_Hour > 9) Then
			'			Wrk_Digit.DATA[0] := (Wrk_Hour / 10)+48;
			'			CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		End_If;
			'		Wrk_Digit.DATA[0] := (Wrk_Hour MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	Else
			'		Wrk_Digit.DATA[0] := (Ref_DT.Hr / 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Hr MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'	CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);
			'
			'// Minutes: always two digits
			'	Wrk_Digit.DATA[0] := (Ref_DT.Min / 10)+48;
			'	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	Wrk_Digit.DATA[0] := (Ref_DT.Min MOD 10)+48;
			'	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'
			'// Seconds, if selected
			'	If (Cfg_InclSec) Then
			'		CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Sec / 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.Sec MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'
			'// Microseconds, if seconds and microseconds selected
			'	If (Cfg_InclSec AND Cfg_InclMicrosec) Then
			'		CONCAT (Wrk_TimeString, Cfg_Period, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.uSec / 100000)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10000) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 1000) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 100) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10) MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'		Wrk_Digit.DATA[0] := (Ref_DT.uSec MOD 10)+48;
			'		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);
			'	End_If;
			'
			'// Finally, if 12-hour and not ISO, add AM/PM indicator
			'	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then
			'		CONCAT (Wrk_TimeString, Cfg_Space, Wrk_TimeString);
			'		If (Ref_DT.Hr >= 12) Then
			'			CONCAT (Wrk_TimeString, Cfg_PMString, Wrk_TimeString);
			'		Else
			'			CONCAT (Wrk_TimeString, Cfg_AMString, Wrk_TimeString);
			'		End_If;
			'	End_If;
			'End_If;
			'
			'// Last, Output = date <space> time
			'CONCAT (Wrk_DateString,Cfg_Space,Wrk_DateString);
			'CONCAT (Wrk_DateString,Wrk_TimeString,Ref_Out);
			'
		END_ST_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_404 (Description := "For use with WAGO 750-404/000-003 Frequency Counter Module",
	                                        Revision := "1.0",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2021-03-08T23:48:03.039Z",
	                                        EditedBy := "WIN-2669UBAKA7O\AESRockwell",
	                                        SoftwareRevision := "v32.03",
	                                        AdditionalHelpText := "The WAGO_404_3 instruction allows setup and processing of data of a WAGO 750-404/000-003 Frequency Counter Module.  When the $'Enable$' input is TRUE, the instruction allows frequency range selection and watchdog time adjustment, while providing the frequency calculated by the Frequency Counter Module.$N$NThis instruction is for use with the 750-404/000-003 module only.  This instruction is not intended for use with any other variants of the 750-404 module.$N$NThe 750-404/000-003 module allows four settings (0-3) for method of measuring, frequency range, and representation.  Change the input parameter $'Range$' to select one of the following settings:$N$N  0 : Measured data is integrated over 1 period.$N       Maximum frequency range is 0.1Hz to 8kHz$N       Frequency output displayed in 1/1000Hz$N       ( 0 is the default setting )$N$N  1 : Measured data is integrated over 4 periods.$N       Maximum frequency range is 0.25Hz to 32kHz$N       Frequency output displayed in 1/100Hz$N$N  2 : Measured data is integrated over 16 periods.$N       Maximum frequency range is 1Hz to 100kHz$N       Frequency output displayed in 1/10Hz$N$N  3 : Measured data is integrated over 16 periods.$N       Maximum frequency range is 1Hz to 100kHz$N       Frequency output displayed in Hz$N$NThe output parameter $'Range$' displays the current range (0-3) as reported by the module.$N$NInput parameters $'DO1Req$' and $'DO2Req$' can be set TRUE to turn on module Digital Outputs DO1 and DO2 respectively, and reset FALSE to turn these outputs off.  Output parameters $'DO1Status$' and $'DO2Status$' indicate the state of these outputs as reported by the module.$N$NThe $'GateStatus$' output parameter is set TRUE when the module$'s GATE input receives a 24V signal.  When $'GateStatus$' is TRUE, the $'Frequency$' output parameter maintains its last value.  When 24V is removed from the module$'s GATE input, the $'GateStatus$' output parameter is reset to FALSE, and the $'Frequency$' output parameter will display the current measured value.$N$NIf the CLOCK input of the 750-404/000-003 module does not detect a change of signal within a configurable time span, the module will stop reporting the last measured frequency, and instead report the value 0xFFFFFFFF.  This configured time span is called the Watchdog time, and can be set using the $'WatchdogTime$' and $'WatchdogSet$' input parameters.  To change the Watchdog time, set the $'WatchdogTime$' parameter to a value from 0 to 16383 milli-seconds, and set the $'WatchdogSet$' parameter TRUE.  When the Watchdog time is set, the $'WatchdogSet$' input parameter will be reset to FALSE.  The Watchdog time is not stored in retained memory of the 750-404/000-003 module - after a power cycle, the watchdog time defaults back to 10 seconds.  If the Watchdog has expired ($'Frequency$' set to 0xFFFFFFFF), and the 750-404/000-003 module begins detecting change of signal at the CLOCK input, the module will automatically begin calculating frequency, and the $'Frequency$' output will display the current measured value.$N$NThe $'ModuleInputs$' and $'ModuleOutputs$' arrays must be mapped to the 6-byte (SINT) input and output process images of the respective WAGO 750-404/000-003 Frequency Counter Module.$N$NUse the Copy (COP) instruction to copy the 750-404/000-003 module$'s 6-byte (SINT) input process image (see $'Controller Tags$') to a SINT[6] array for passing data to the $'ModuleInputs$' InOut array.  Perform this operation before calling the 750_404_3 Add-On Instruction.$N$NUse the Copy (COP) instruction to copy the 750-404/000-003 module$'s 6-byte (SINT) output process image (see $'Controller Tags$') from a SINT[6] array for passing data from the $'ModuleOutputs$' InOut array.  Perform this operation after calling the 750_404_3 Add-On Instruction.$N$NConsult the WAGO 750-404 Product Manual for further information about the 750-404/000-003 Frequency Counter Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleInputs : SINT[6] (Description := "Input process image of WAGO 750-404/000-003 module",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			ModuleOutputs : SINT[6] (Description := "Output process image of WAGO 750-404/000-003 module",
			                         COMMENT[1].7 := "TC1 Sign Bit",
			                         COMMENT[3].7 := "TC2 Sign Bit",
			                         Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			RangeReq : DINT (Description := "Desired Frequency Measuring Range",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := Yes,
			                    Visible := Yes,
			                    DefaultData := 0);
			DO1Req : BOOL (Description := "Set TRUE to turn on  module Digital Output 1",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			DO2Req : BOOL (Description := "Set TRUE to turn on  module Digital Output 2",
			                  Usage := Input,
			                  RADIX := Decimal,
			                  Required := Yes,
			                  Visible := Yes,
			                  DefaultData := 0);
			WatchdogTime : DINT (Description := "Watchdog Time (ms)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 1000);
			WatchdogSet : BOOL (Description := "Set TRUE to change Watchdog",
			                       Usage := InOut,
			                       RADIX := Decimal,
			                       Required := Yes,
			                       Visible := Yes);
			Frequency : DINT (Description := "Frequency",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Range : DINT (Description := "Current range reported by module",
			                 Usage := Output,
			                 RADIX := Decimal,
			                 Required := No,
			                 Visible := Yes,
			                 ExternalAccess := Read Only,
			                 DefaultData := 0);
			DO1Status : BOOL (Description := "Indicates state of module Digital Output 1",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			DO2Status : BOOL (Description := "Indicates state of module Digital Output 2",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			GateStatus : BOOL (Description := "Indicates state of module input GATE",
			                      Usage := Output,
			                      RADIX := Decimal,
			                      Required := No,
			                      Visible := Yes,
			                      ExternalAccess := Read Only,
			                      DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			WD_Step : INT (RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: BTD(ModuleInputs[5],0,Frequency,24,8)BTD(ModuleInputs[4],0,Frequency,16,8)BTD(ModuleInputs[3],0,Frequency,8,8)BTD(ModuleInputs[2],0,Frequency,0,8);
				N: GEQ(RangeReq,0)LEQ(RangeReq,3)OTU(ModuleOutputs[0].7)BTD(RangeReq,0,ModuleOutputs[0],0,2);
				N: BTD(ModuleInputs[0],0,Range,0,2);
				N: XIC(DO1Req)OTE(ModuleOutputs[0].2);
				N: XIC(DO2Req)OTE(ModuleOutputs[0].3);
				N: XIC(ModuleInputs[0].2)OTE(DO1Status);
				N: XIC(ModuleInputs[0].3)OTE(DO2Status);
				N: XIC(ModuleInputs[0].5)OTE(GateStatus);
				N: EQU(WD_Step,0)GEQ(WatchdogTime,0)LEQ(WatchdogTime,16383)XIC(WatchdogSet)MOV(1,WD_Step);
				N: EQU(WD_Step,1)[BTD(WatchdogTime,8,ModuleOutputs[3],0,8) BTD(WatchdogTime,0,ModuleOutputs[2],0,8) ,OTL(ModuleOutputs[0].4) OTU(ModuleOutputs[0].7) ,MOV(2,WD_Step) ];
				N: EQU(WD_Step,2)XIC(ModuleInputs[0].4)[OTU(ModuleOutputs[0].4) ,MOV(3,WD_Step) ];
				N: EQU(WD_Step,3)XIO(ModuleOutputs[0].4)XIO(ModuleInputs[0].4)[OTU(WatchdogSet) ,MOV(0,WD_Step) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_455 (Description := "Normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.",
	                                        Revision := "1.1",
	                                        RevisionNote := "Changed condition for overcurrent detection.",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2018-07-26T16:47:11.636Z",
	                                        EditedBy := "pc05303\LARRY",
	                                        SoftwareRevision := "v29.00",
	                                        AdditionalHelpText := "The WAGO_455 instruction normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.  When it is enabled, the instruction provides the following information:$N$N    Channel 1 current expressed as numerical value from 0 to 32763$N    Channel 1 current in mA (x100)$N    Channel 1 under-current or broken wire detection$N    Channel 1 over-current detection$N$N    Channel 2 current expressed as numerical value from 0 to 32763$N    Channel 2 current in mA (x100)$N    Channel 2 under-current or broken wire detection$N    Channel 2 over-current detection$N$N    Channel 3 current expressed as numerical value from 0 to 32763$N    Channel 3 current in mA (x100)$N    Channel 3 under-current or broken wire detection$N    Channel 3 over-current detection$N$N    Channel 4 current expressed as numerical value from 0 to 32763$N    Channel 4 current in mA (x100)$N    Channel 4 under-current or broken wire detection$N    Channel 4 over-current detection$N$NThe $'ModuleInputs$' array must be mapped to the 8-byte (SINT) input process image of the respective WAGO 750-455 4-Channel 4-20mA Analog Input Module.$N$NUse the Copy (COP) instruction to copy the 750-455 module$'s 8-byte (SINT) input process image (see $'Controller Tags$') to a SINT[8] array for passing data to the $'ModuleInputs$' InOut array.  Perform this operation before calling the 750_455 Add-On Instruction.$N$NThe outputs Ch#_Undercurrent provide the following indication:$N$N    Off (FALSE) :  Current reading is greater than or equal to the threshold value of 4mA.$N    On (TRUE)  :  Current reading is less than the threshold value of 4mA.$N$NThe outputs Ch#_Overcurrent provide the following indication:$N$N    Off (FALSE) :  Current reading is less than or equal to the threshold value of 20mA.$N    On (TRUE)  :  Current reading is greater than the threshold value of 20mA.$N$NConsult the WAGO 750-455 Product Manual for further information about the 4-Channel 4-20mA Analog Input Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleInputs : SINT[8] (Description := "Input process image of WAGO 750-455 module.",
			                        COMMENT[1].7 := "TC1 Sign Bit",
			                        COMMENT[3].7 := "TC2 Sign Bit",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Ch1_Value : DINT (Description := "Channel 1 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch1_Current : DINT (Description := "Channel 1 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch1_UnderCurrent : BOOL (Description := "Channel 1 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch1_OverCurrent : BOOL (Description := "Channel 1 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch2_Value : DINT (Description := "Channel 2 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch2_Current : DINT (Description := "Channel 2 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch2_UnderCurrent : BOOL (Description := "Channel 2 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch2_OverCurrent : BOOL (Description := "Channel 2 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch3_Value : DINT (Description := "Channel 3 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch3_Current : DINT (Description := "Channel 3 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch3_UnderCurrent : BOOL (Description := "Channel 3 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch3_OverCurrent : BOOL (Description := "Channel 3 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
			Ch4_Value : DINT (Description := "Channel 4 Current Expressed as Numerical Value from 0 to 32763",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch4_Current : DINT (Description := "Channel 4 Current in mA (x100)",
			                       Usage := Output,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       ExternalAccess := Read Only,
			                       DefaultData := 0);
			Ch4_UnderCurrent : BOOL (Description := "Channel 4 Under-Current or Broken Wire Detected",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch4_OverCurrent : BOOL (Description := "Channel 4 Over-Current Detected",
			                           Usage := Output,
			                           RADIX := Decimal,
			                           Required := No,
			                           Visible := Yes,
			                           ExternalAccess := Read Only,
			                           DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			tmpREAL : REAL[8] (RADIX := Float,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]");
			tmpDINT : DINT[12] (RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0,0,0,0,0,0,0,0,0,0,0,0]");
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2]);
				N: MOV(tmpDINT[2],Ch1_Value);
				N: MOV(Ch1_Value,tmpREAL[0])DIV(tmpREAL[0],20.48,tmpREAL[1])ADD(tmpREAL[1],400,Ch1_Current);
				N: EQU(Ch1_Value,16#0003)OTE(Ch1_UnderCurrent);
				N: EQU(Ch1_Value,16#7FFB)OTE(Ch1_OverCurrent);
				N: BTD(ModuleInputs[2],0,tmpDINT[3],0,8)BTD(ModuleInputs[3],0,tmpDINT[4],8,8)ADD(tmpDINT[4],tmpDINT[3],tmpDINT[5]);
				N: MOV(tmpDINT[5],Ch2_Value);
				N: MOV(Ch2_Value,tmpREAL[2])DIV(tmpREAL[2],20.48,tmpREAL[3])ADD(tmpREAL[3],400,Ch2_Current);
				N: EQU(Ch2_Value,16#0003)OTE(Ch2_UnderCurrent);
				N: EQU(Ch2_Value,16#7FFB)OTE(Ch2_OverCurrent);
				N: BTD(ModuleInputs[4],0,tmpDINT[6],0,8)BTD(ModuleInputs[5],0,tmpDINT[7],8,8)ADD(tmpDINT[7],tmpDINT[6],tmpDINT[8]);
				N: MOV(tmpDINT[8],Ch3_Value);
				N: MOV(Ch3_Value,tmpREAL[4])DIV(tmpREAL[4],20.48,tmpREAL[5])ADD(tmpREAL[5],400,Ch3_Current);
				N: EQU(Ch3_Value,16#0003)OTE(Ch3_UnderCurrent);
				N: EQU(Ch3_Value,16#7FFB)OTE(Ch3_OverCurrent);
				N: BTD(ModuleInputs[6],0,tmpDINT[9],0,8)BTD(ModuleInputs[7],0,tmpDINT[10],8,8)ADD(tmpDINT[10],tmpDINT[9],tmpDINT[11]);
				N: MOV(tmpDINT[11],Ch4_Value);
				N: MOV(Ch4_Value,tmpREAL[6])DIV(tmpREAL[6],20.48,tmpREAL[7])ADD(tmpREAL[7],400,Ch4_Current);
				N: EQU(Ch4_Value,16#0003)OTE(Ch4_UnderCurrent);
				N: EQU(Ch4_Value,16#7FFB)OTE(Ch4_OverCurrent);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_461 (Description := "Normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module.",
	                                        Revision := "1.2",
	                                        RevisionNote := "Changed handling of negative values.",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2011-08-12T16:53:14.448Z",
	                                        EditedBy := "PC0802\Larry",
	                                        SoftwareRevision := "v16.03",
	                                        AdditionalHelpText := "The WAGO_461 instruction normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module and its variants.  When it is enabled, the instruction provides the following information:$N$N    Channel 1 measurement expressed as numerical value (Hex)$N    Channel 1 temperature in degC x10 (for Pt and Ni RTD sensors only)$N    Channel 1 resistance in ohms (for resistance measuring only)$N    Channel 1 under-range detection$N    Channel 1 over-range detection (e.g. broken wire)$N$N    Channel 2 measurement expressed as numerical value (Hex)$N    Channel 2 temperature in degC x10 (for Pt and Ni RTD sensors only)$N    Channel 2 resistance in ohms (for resistance measuring only)$N    Channel 2 under-range detection$N    Channel 2 over-range detection (e.g. broken wire)$N$NThe $'ModuleInputs$' array must be mapped to the 4-byte (SINT) input process image of the respective WAGO 750-461 2-Channel RTD Analog Input Module.$N$NUse the Copy (COP) instruction to copy the 750-461 module$'s 4-byte (SINT) input process image (see $'Controller Tags$') to a SINT[4] array for passing data to the $'ModuleInputs$' InOut array.  Perform this operation before calling the 750_461 Add-On Instruction.$N$NNote: This instruction will only work with the standard 750-461 module and the following variants:  $N750-461/000-002$N750-461/000-003$N750-461/000-004$N750-461/000-005$N750-461/000-006$N750-461/000-007$N750-461/003-000 (configured as one of the variants listed here)$NOther variations of this module are not currently supported.$N$NThe Ch1_RTD_Type and Ch2_RTD_Type instruction inputs allow selection of the resistive type for the respective module input channel.  Enter the value 0-9 to define the resistive type for each channel:$N$N    0 : Pt100 (default)$N    1 : Reserved (not currently supported)$N    2 : Reserved (not currently supported)$N    3 : Pt1000$N    4 : Ni100$N    5 : Reserved (not currently supported)$N    6 : Ni1000$N    7 : 10 Ohm to 1.2 kOhm$N    8 : 10 Ohm to 5.0 kOhm$N    9 : Channel not in use$N$NConsult the WAGO 750-461 Product Manual for further information about the 2-Channel RTD Analog Input Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleInputs : SINT[4] (Description := "Input process image of WAGO 750-461 module.",
			                        COMMENT[1].7 := "TC1 Sign Bit",
			                        COMMENT[3].7 := "TC2 Sign Bit",
			                        Usage := InOut,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes);
			Ch1_Value : DINT (Description := "Ch 1 Resistance Value (Hex)",
			                     Usage := Output,
			                     RADIX := Hex,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch1_Temp_degCx10 : DINT (Description := "Channel 1 Temperature (degCx10)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch1_Ohms : DINT (Description := "Channel 1 Resistance (ohms)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Ch1_RTD_Type : DINT (Description := "(See Add-On Help for RTD Types)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			Ch1_UnderRange : BOOL (Description := "Channel 1 Under-Range Detected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Ch1_OverRange : BOOL (Description := "Channel 1 Over-Range Detected",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
			Ch2_Value : DINT (Description := "Ch 2 Resistance Value (Hex)",
			                     Usage := Output,
			                     RADIX := Hex,
			                     Required := No,
			                     Visible := Yes,
			                     ExternalAccess := Read Only,
			                     DefaultData := 0);
			Ch2_Temp_degCx10 : DINT (Description := "Channel 2 Temperature (degCx10)",
			                            Usage := Output,
			                            RADIX := Decimal,
			                            Required := No,
			                            Visible := Yes,
			                            ExternalAccess := Read Only,
			                            DefaultData := 0);
			Ch2_Ohms : DINT (Description := "Channel 2 Resistance (ohms)",
			                    Usage := Output,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := Yes,
			                    ExternalAccess := Read Only,
			                    DefaultData := 0);
			Ch2_RTD_Type : DINT (Description := "(See Add-On Help for RTD Types)",
			                        Usage := Input,
			                        RADIX := Decimal,
			                        Required := Yes,
			                        Visible := Yes,
			                        DefaultData := 0);
			Ch2_UnderRange : BOOL (Description := "Channel 2 Under-Range Detected",
			                          Usage := Output,
			                          RADIX := Decimal,
			                          Required := No,
			                          Visible := Yes,
			                          ExternalAccess := Read Only,
			                          DefaultData := 0);
			Ch2_OverRange : BOOL (Description := "Channel 2 Over-Range Detected",
			                         Usage := Output,
			                         RADIX := Decimal,
			                         Required := No,
			                         Visible := Yes,
			                         ExternalAccess := Read Only,
			                         DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			tmpDINT : DINT[10] (RADIX := Decimal,
			                  ExternalAccess := Read/Write,
			                  DefaultData := "[0,0,0,0,0,0,0,0,0,0]");
			tmpINT : INT (RADIX := Decimal,
			                 ExternalAccess := Read/Write,
			                 DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				RC: "**** CHANNEL 1 ****";
				N: BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2])MOV(tmpDINT[2],Ch1_Value);
				RC: "**** Pt100, Pt1000 ****";
				N: [EQU(Ch1_RTD_Type,0) ,EQU(Ch1_RTD_Type,3) ][NEQ(Ch1_Value,16#8001) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-2000,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** Ni100, Ni1000 ****";
				N: [EQU(Ch1_RTD_Type,4) ,EQU(Ch1_RTD_Type,6) ][NEQ(Ch1_Value,16#8001) NEQ(Ch1_Value,16#2134) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-600,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) MOV(2500,Ch1_Temp_degCx10) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** 10 0hm to 1.2 k-ohm ****";
				N: EQU(Ch1_RTD_Type,7)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2134) DIV(Ch1_Value,10,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2134) MOV(1200,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];
				RC: "**** 10 0hm to 5.0 k-ohm ****";
				N: EQU(Ch1_RTD_Type,8)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2710) DIV(Ch1_Value,2,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2710) MOV(5000,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2710) OTU(Ch1_OverRange) ] ];
				RC: "**** Unsupported RTD_Type Entered ****";
				N: [LES(Ch1_RTD_Type,0) ,GRT(Ch1_RTD_Type,8) ,EQU(Ch1_RTD_Type,1) ,EQU(Ch1_RTD_Type,2) ,EQU(Ch1_RTD_Type,5) ][MOV(0,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,OTU(Ch1_UnderRange) OTU(Ch1_OverRange) ];
				RC: "**** CHANNEL 2 ****";
				N: BTD(ModuleInputs[2],0,tmpDINT[5],0,8)BTD(ModuleInputs[3],0,tmpDINT[6],8,8)ADD(tmpDINT[6],tmpDINT[5],tmpDINT[7])MOV(tmpDINT[7],Ch2_Value);
				RC: "**** Pt100, Pt1000 ****";
				N: [EQU(Ch2_RTD_Type,0) ,EQU(Ch2_RTD_Type,3) ][NEQ(Ch2_Value,16#8001) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-2000,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** Ni100, Ni1000 ****";
				N: [EQU(Ch2_RTD_Type,4) ,EQU(Ch2_RTD_Type,6) ][NEQ(Ch2_Value,16#8001) NEQ(Ch2_Value,16#2134) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-600,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) MOV(2500,Ch2_Temp_degCx10) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** 10 0hm to 1.2 k-ohm ****";
				N: EQU(Ch2_RTD_Type,7)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2134) DIV(Ch2_Value,10,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2134) MOV(1200,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];
				RC: "**** 10 0hm to 5.0 k-ohm ****";
				N: EQU(Ch2_RTD_Type,8)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2710) DIV(Ch2_Value,2,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2710) MOV(5000,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2710) OTU(Ch2_OverRange) ] ];
				RC: "**** Unsupported RTD_Type Entered ****";
				N: [LES(Ch2_RTD_Type,0) ,GRT(Ch2_RTD_Type,8) ,EQU(Ch2_RTD_Type,1) ,EQU(Ch2_RTD_Type,2) ,EQU(Ch2_RTD_Type,5) ][MOV(0,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,OTU(Ch2_UnderRange) OTU(Ch2_OverRange) ];
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_550 (Description := "Prepares data for processing by a WAGO 750-550 2-Channel 0-10VDC Analog Output Module.",
	                                        Revision := "1.0",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2010-05-10T21:37:29.707Z",
	                                        EditedBy := "PC0802\Larry",
	                                        SoftwareRevision := "v16.03",
	                                        AdditionalHelpText := "The WAGO_550 instruction prepares data for processing by a WAGO 750-550 2-Channel 0-10VDC Analog Output Module.  When the $'Enable$' input is TRUE, the instruction monitors the Value and Voltage input values for each channel and makes the following determination:$N$N    If Value >= 0 and Voltage = 0, then the channel output will be determined by the Value input.$N    If Voltage > 0 and Value = 0, then the channel output will be determined by the Voltage input.$N    If Value > 0 and Voltage > 0, then the input value is considered invalid, and the channel output will be 0V.$N    If Value = 0 and Voltage = 0, then the output will be 0V.$N$NIf using the Value input, a number from 0-32767 must be entered.  The instruction will use this number to produce a linear scaled output from 0-10VDC.$N $NIf using the Voltage input, a number from 0 to 10000 must be entered, representing the desired mV output of the module.$N$NThe $'ModuleOutputs$' array must be mapped to the 4-byte (SINT) output process image of the respective WAGO 750-550 2-Channel 0-10VDC Analog Output Module.$N$NUse the Copy (COP) instruction to copy the 750-550 module$'s 4-byte (SINT) output process image (see $'Controller Tags$') from a SINT[4] array for passing data from the $'ModuleOutputs$' InOut array.  Perform this operation after calling the 750_550 Add-On Instruction.$N$NThe outputs Ch1_InputErr & Ch2_InputErr provide the following indication:$N$N    Off (FALSE) :  Value and Voltage input parameters are within the permissible range.$N    On (TRUE)  :  Value or Voltage input parameters exceed the permissible range, or are both > 0.$N$NConsult the WAGO 750-550 Product Manual for further information about the 2-Channel 0-10VDC Analog Output Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleOutputs : SINT[4] (Description := "Output process image of WAGO 750-550 module.",
			                         COMMENT[1].7 := "TC1 Sign Bit",
			                         COMMENT[3].7 := "TC2 Sign Bit",
			                         Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Ch1_Value : DINT (Description := "Channel 1 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch1_Voltage : DINT (Description := "Channel 1 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch1_InputErr : BOOL (Description := "Channel 1 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch2_Value : DINT (Description := "Channel 2 Voltage Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch2_Voltage : DINT (Description := "Channel 2 Voltage in mV (0-10000)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch2_InputErr : BOOL (Description := "Channel 2 Value or Voltage Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			diOutput1 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput2 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: [[LES(Ch1_Value,0) ,GRT(Ch1_Value,32767) ] ,[LES(Ch1_Voltage,0) ,GRT(Ch1_Voltage,10000) ] ,GRT(Ch1_Value,0) GRT(Ch1_Voltage,0) ][OTE(Ch1_InputErr) ,MOV(0,diOutput1) ];
				N: XIO(Ch1_InputErr)[GRT(Ch1_Voltage,0) [CPT(diOutput1,Ch1_Voltage * 32768 / 10000) ,GRT(diOutput1,32767) MOV(32767,diOutput1) ] ,EQU(Ch1_Voltage,0) MOV(Ch1_Value,diOutput1) ];
				N: BTD(diOutput1,0,ModuleOutputs[0],0,8)BTD(diOutput1,8,ModuleOutputs[1],0,8);
				N: [[LES(Ch2_Value,0) ,GRT(Ch2_Value,32767) ] ,[LES(Ch2_Voltage,0) ,GRT(Ch2_Voltage,10000) ] ,GRT(Ch2_Value,0) GRT(Ch2_Voltage,0) ][OTE(Ch2_InputErr) ,MOV(0,diOutput2) ];
				N: XIO(Ch2_InputErr)[GRT(Ch2_Voltage,0) [CPT(diOutput2,Ch2_Voltage * 32768 / 10000) ,GRT(diOutput2,32767) MOV(32767,diOutput2) ] ,EQU(Ch2_Voltage,0) MOV(Ch2_Value,diOutput2) ];
				N: BTD(diOutput2,0,ModuleOutputs[2],0,8)BTD(diOutput2,8,ModuleOutputs[3],0,8);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	ADD_ON_INSTRUCTION_DEFINITION WAGO_555 (Description := "Prepares data for processing by a WAGO 750-555 4-Channel 4-20mA Analog Output Module.",
	                                        Revision := "1.0",
	                                        ExecutePrescan := No,
	                                        ExecutePostscan := No,
	                                        ExecuteEnableInFalse := No,
	                                        CreatedDate := "2009-08-05T16:34:19.287Z",
	                                        CreatedBy := "PC0802\Larry",
	                                        EditedDate := "2011-06-16T15:13:20.092Z",
	                                        EditedBy := "PC0802\Larry",
	                                        SoftwareRevision := "v16.03",
	                                        AdditionalHelpText := "The WAGO_555 instruction prepares data for processing by a WAGO 750-555 4-Channel 4-20mA Analog Output Module.  When it is enabled, the instruction monitors the Value and Current input values for each channel and makes the following determination:$N$N    If Value >= 0 and Current = 0, then the channel output will be determined by the Value input.$N    If Current > 0 and Value = 0, then the channel output will be determined by the Current input.$N    If Value > 0 and Current > 0, then the input value is considered invalid, and the channel output will be 4mA.$N    If Value = 0 and Current = 0, then the output will be 4mA.$N$NIf using the Value input, a number from 0-32767 must be entered.  The instruction will use this number to produce a linear scaled output from 4-20mA.$N $NIf using the Current input, a number from 400 to 2000 must be entered, representing the desired mA output of the module (x100).$N$NThe $'ModuleOutputs$' array must be mapped to the 8-byte (SINT) output process image of the respective WAGO 750-555 4-Channel 4-20mA Analog Output Module.$N$NUse the Copy (COP) instruction to copy the 750-555 module$'s 8-byte (SINT) output process image (see $'Controller Tags$') from a SINT[8] array for passing data from the $'ModuleOutputs$' InOut array.  Perform this operation after calling the 750_555 Add-On Instruction.$N$NThe Ch#_InputErr outputs provide the following indication:$N$N    Off (FALSE) :  Value and Current input parameters are within the permissible range.$N    On (TRUE)  :  Value or Current input parameters exceed the permissible range, or are both > 0.$N$NConsult the WAGO 750-555 Product Manual for further information about the 4-Channel 4-20mA Analog Output Module.")
		PARAMETERS
			EnableIn : BOOL (Description := "Enable Input - System Defined Parameter",
			                    Usage := Input,
			                    RADIX := Decimal,
			                    Required := No,
			                    Visible := No,
			                    ExternalAccess := Read Only);
			EnableOut : BOOL (Description := "Enable Output - System Defined Parameter",
			                     Usage := Output,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := No,
			                     ExternalAccess := Read Only);
			ModuleOutputs : SINT[8] (Description := "Output process image of WAGO 750-555 module.",
			                         COMMENT[1].7 := "TC1 Sign Bit",
			                         COMMENT[3].7 := "TC2 Sign Bit",
			                         Usage := InOut,
			                         RADIX := Decimal,
			                         Required := Yes,
			                         Visible := Yes);
			Ch1_Value : DINT (Description := "Channel 1 Current Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch1_Current : DINT (Description := "Channel 1 Current in mA (x100)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch1_InputErr : BOOL (Description := "Channel 1 Value or Current Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch2_Value : DINT (Description := "Channel 2 Current Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch2_Current : DINT (Description := "Channel 2 Current in mA (x100)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch2_InputErr : BOOL (Description := "Channel 2 Value or Current Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch3_Value : DINT (Description := "Channel 3 Current Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch3_Current : DINT (Description := "Channel 3 Current in mA (x100)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch3_InputErr : BOOL (Description := "Channel 3 Value or Current Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
			Ch4_Value : DINT (Description := "Channel 4 Current Expressed as Numerical Value from 0 to 32767",
			                     Usage := Input,
			                     RADIX := Decimal,
			                     Required := No,
			                     Visible := Yes,
			                     DefaultData := 0);
			Ch4_Current : DINT (Description := "Channel 4 Current in mA (x100)",
			                       Usage := Input,
			                       RADIX := Decimal,
			                       Required := No,
			                       Visible := Yes,
			                       DefaultData := 0);
			Ch4_InputErr : BOOL (Description := "Channel 4 Value or Current Input Invalid",
			                        Usage := Output,
			                        RADIX := Decimal,
			                        Required := No,
			                        Visible := Yes,
			                        ExternalAccess := Read Only,
			                        DefaultData := 0);
		END_PARAMETERS

		LOCAL_TAGS
			diOutput1 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput2 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput4 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
			diOutput3 : DINT (RADIX := Decimal,
			                    ExternalAccess := Read/Write,
			                    DefaultData := 0);
		END_LOCAL_TAGS

		ROUTINE Logic 
				N: [[LES(Ch1_Value,0) ,GRT(Ch1_Value,32767) ] ,NEQ(Ch1_Current,0) [LES(Ch1_Current,400) ,GRT(Ch1_Current,2000) ] ,GRT(Ch1_Value,0) GRT(Ch1_Current,0) ][OTE(Ch1_InputErr) ,MOV(0,diOutput1) ];
				N: XIO(Ch1_InputErr)[GRT(Ch1_Current,0) [CPT(diOutput1,(Ch1_Current - 400) * 2048 / 100) ,GRT(diOutput1,32767) MOV(32767,diOutput1) ] ,EQU(Ch1_Current,0) MOV(Ch1_Value,diOutput1) ];
				N: BTD(diOutput1,0,ModuleOutputs[0],0,8)BTD(diOutput1,8,ModuleOutputs[1],0,8);
				N: [[LES(Ch2_Value,0) ,GRT(Ch2_Value,32767) ] ,NEQ(Ch2_Current,0) [LES(Ch2_Current,400) ,GRT(Ch2_Current,2000) ] ,GRT(Ch2_Value,0) GRT(Ch2_Current,0) ][OTE(Ch2_InputErr) ,MOV(0,diOutput2) ];
				N: XIO(Ch2_InputErr)[GRT(Ch2_Current,0) [CPT(diOutput2,(Ch2_Current - 400) * 2048 / 100) ,GRT(diOutput2,32767) MOV(32767,diOutput2) ] ,EQU(Ch2_Current,0) MOV(Ch2_Value,diOutput2) ];
				N: BTD(diOutput2,0,ModuleOutputs[2],0,8)BTD(diOutput2,8,ModuleOutputs[3],0,8);
				N: [[LES(Ch3_Value,0) ,GRT(Ch3_Value,32767) ] ,NEQ(Ch3_Current,0) [LES(Ch3_Current,400) ,GRT(Ch3_Current,2000) ] ,GRT(Ch3_Value,0) GRT(Ch3_Current,0) ][OTE(Ch3_InputErr) ,MOV(0,diOutput3) ];
				N: XIO(Ch3_InputErr)[GRT(Ch3_Current,0) [CPT(diOutput3,(Ch3_Current - 400) * 2048 / 100) ,GRT(diOutput3,32767) MOV(32767,diOutput3) ] ,EQU(Ch3_Current,0) MOV(Ch3_Value,diOutput3) ];
				N: BTD(diOutput3,0,ModuleOutputs[4],0,8)BTD(diOutput3,8,ModuleOutputs[5],0,8);
				N: [[LES(Ch4_Value,0) ,GRT(Ch4_Value,32767) ] ,NEQ(Ch4_Current,0) [LES(Ch4_Current,400) ,GRT(Ch4_Current,2000) ] ,GRT(Ch4_Value,0) GRT(Ch4_Current,0) ][OTE(Ch4_InputErr) ,MOV(0,diOutput4) ];
				N: XIO(Ch4_InputErr)[GRT(Ch4_Current,0) [CPT(diOutput4,(Ch4_Current - 400) * 2048 / 100) ,GRT(diOutput4,32767) MOV(32767,diOutput4) ] ,EQU(Ch4_Current,0) MOV(Ch4_Value,diOutput4) ];
				N: BTD(diOutput4,0,ModuleOutputs[6],0,8)BTD(diOutput4,8,ModuleOutputs[7],0,8);
		END_ROUTINE

	END_ADD_ON_INSTRUCTION_DEFINITION

	TAG
		AIC0706 : PID_ENHANCED (Description := "Disolved Oxygen PID") := [1,40960,3.26333976e+000,2.00000000e+002,0.00000000e+000,9.00000000e+001,3.26333976e+000
				,0.00000000e+000,2.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e-001,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e+001,2.50000000e+001,2.50000000e+001,5.00000000e+001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,37748800,0.00000000e+000,0.00000000e+000,3.26333976e+000
				,1.63166988e+000,1.63166988e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.59545031e+001,-1.63166988e+000,0.00000000e+000,0.00000000e+000,-1.63166988e+000
				,-1.63166988e+000,1.00000000e+000,8.33333377e-003,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e-001,0.00000000e+000,0.00000000e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.41060040e-037,0.00000000e+000,1.63166988e+000,1.63166988e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368817e-009
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368817e-009,7.89211295e-042
				,1.00000000e+000];
		AIC0706_AT : PIDE_AUTOTUNE  := [0,-1,0.00000000e+000,5.00000000e+000,1.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,10,1115827979,0,0,0,0
				,1050608064,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1120403456,0,1128792064,0,1115827979,1115827979,1115827979
				,0,0,0,0,0,0,1084227584,1065353216,1114636288,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		AIC0706_Intlk : P_Intlk (Description := "DO Control Module Interlocks") := [14339,0,0,0,0,132,128,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[17,'Safety Tapeswitch$00$00$00'
				],[20,'Analog Input Failure'],[9,'MFC Intlk$00$00$00$00$00$00$00$00$00$00$00'],[20,'Rocker Motor Stopped'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],132,132,132,128,132,132,1,132,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[18,'AIC0706 Interlocks$00$00'
				],[13,'AIC0706_Intlk$00$00$00$00$00$00$00'],[18,'AIC0706 Interlocks$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Rocker Motor Stopped']];
		AIC0706_Status : PIDE_Config  := [[1,'%$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[13,'DO Controller$00$00$00$00$00$00$00'
				],6,2];
		AIC0707 : PID_ENHANCED (Description := "ph PID") := [1,40960,-9.99895996e+003,8.50000000e+000,5.50000000e+000,8.00000000e+000,5.50000000e+000
				,0.00000000e+000,8.50000000e+000,5.50000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,5.00000000e+001,5.00000000e+001,5.00000000e+001,5.00000000e+001,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e-001,3.00000000e-001,3.00000000e-001,5.00000000e-001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,40894816,5.00000000e+001,5.00000000e+001,5.50000000e+000
				,0.00000000e+000,-3.33482000e+005,1.00044600e+004,3.33482000e+005,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,5.82605713e+003,3.33482000e+005,3.33482000e+005,3.33482000e+005,3.33482000e+005
				,3.33482000e+005,2.00000000e+000,1.66666675e-002,0.00000000e+000,1.00000000e+000,2.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,0.00000000e+000,5.00000000e+001
				,1.00044600e+004,0.00000000e+000,1.76328099e-037,1.00044600e+004,-3.33482000e+005,0.00000000e+000
				,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
				,1.00000000e+000];
		AIC0707_AT : PIDE_AUTOTUNE  := [0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		AIC0707_Intlk : P_Intlk (Description := "pH Controller Interlocks") := [14339,0,0,0,0,164,32,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[17,'Safety Tapeswitch$00$00$00'
				],[20,'Analog Input Failure'],[15,'Base Pump Intlk$00$00$00$00$00'],[20,'Rocker Motor Stopped'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],164,164,164,32,164,164,1,164,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Analog Input Failure']];
		AIC0707_Status : PIDE_Config  := [[0,'$00$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[13,'pH Controller$00$00$00$00$00$00$00'
				],7,2];
		AirManualSP : REAL (RADIX := Float) := 0.00000000e+000;
		AirPercentOut : REAL (RADIX := Float) := 3.75000000e-001;
		AirProgOper : BOOL (RADIX := Decimal) := 0;
		Alarm_Cond_Exists : BOOL (Description := "Used for HMI Control",
		            RADIX := Decimal) := 0;
		AT0706 : P_AInAdv (Description := "Vessel Disolved Oxygen (DO) Indicator") := [65543,3.26334000e+000,0,0,2,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+002
				,0.00000000e+000,2.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,2.03000000e+002,-2.08333325e+000,4.16666657e-001,3.26333976e+000,3.26333976e+000
				,3.26333976e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000,3.26333976e+000,3.26334786e+000
				,0.00000000e+000,2.00000000e+002,34,34,32,0,0,2097156,[92275667,750,0,5,0,0,0,[1668427,5000,0],[3348753,5000
				,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,0,0
				,0,[1668427,5000,0],[3348753,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[6,'AT0706$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'DO Probe$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'DO Sensor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,1,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.26333976e+000,1.00000000e-001
				,3.26333976e+000,0.00000000e+000,3.26333976e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069782063,2147483647,0],0.00000000e+000,1079040656,1079040655,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[1668427,0,0],[-1606652975
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975
				,0,0],[1668427,0,0],[-1606652975,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[3273218,0,0],[-1606652975,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[3273218,0,0],[-1606652975
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975
				,0,0],[1664327,0,0],[-1606652975,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,0,3.26334000e+000];
		AT0706_LPF : FILTER_LOW_PASS (Description := "MCV DO Low-Pass Filter") := [1,3.26334786e+000,1.00000000e-001,1,0,1.00000000e+001,1,0,1,3.26334000e+000,1.00000000e-001
				,0,0.00000000e+000,1.40129846e-043,5.48382184e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001
				,1.00000000e-001,1.40129846e-045,1.00000000e-001,1.00000000e-001,1.40129846e-045,4.97516571e-003
				,2.00998322e+002,3.26334786e+000,3.26334000e+000,4.97516571e-003,-9.90049600e-001,3.26334786e+000
				,3.26334000e+000,0.00000000e+000,0.00000000e+000,3.26334786e+000,3.26334000e+000,0.00000000e+000
				,0.00000000e+000,3.26334786e+000,3.26334000e+000];
		AT0706_SpanValue : REAL (Description := "DO Probe Span Value",
		            RADIX := Float) := 1.00000000e+002;
		AT0706_Val_Filtered : REAL (RADIX := Float) := 3.26334000e+000;
		AT0707 : P_AInAdv (Description := "pH$Nsensor input") := [-1073676281,-9.99895996e+003,0,0,2,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40000000e+001
				,0.00000000e+000,1.40000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.50000000e+001,-1.00000000e+000,5.00000000e-001,-9.99895996e+003,-9.99895996e+003
				,-9.99895996e+003,-9.99895996e+003,0.00000000e+000,0.00000000e+000,-9.99900000e+003,-9.99895996e+003
				,0.00000000e+000,1.40000000e+001,32,32,32,0,0,2098948,[967,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[967,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[2,'pH$00$00$00$00$00$00'],[6,'AT0707$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'pH Probe$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'pH Sensor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,1,32,32,0.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,1.00000000e-001
				,-9.99895996e+003,0.00000000e+000,-9.99895996e+003,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069782463,2147483647,0],0.00000000e+000,-971228201,-971228201,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343,0,0],[-1606653375,0,0],[-1606653375
				,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343
				,0,0],[-1606653375,0,0],[-1606653375,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[1535682,0,0],[-1606653375,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[1535682,0,0],[-1606653375
				,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343
				,0,0],[-1606653375,0,0],[-1606653375,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,0,-9.99895996e+003];
		AT0707_LPF : FILTER_LOW_PASS (Description := "MCV pH Low-Pass Filter") := [1,-9.99900000e+003,1.00000000e-001,1,0,1.00000000e+001,1,0,1,-9.99895996e+003,1.00000000e-001
				,0,0.00000000e+000,1.40129846e-043,5.48355539e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001
				,1.00000000e-001,1.40129846e-045,1.00000000e-001,1.00000000e-001,1.40129846e-045,4.97516571e-003
				,2.00998322e+002,-9.99900000e+003,-9.99895996e+003,4.97516571e-003,-9.90049600e-001,-9.99900000e+003
				,-9.99895996e+003,0.00000000e+000,0.00000000e+000,-9.99900000e+003,-9.99895996e+003,0.00000000e+000
				,0.00000000e+000,-9.99900000e+003,-9.99895996e+003];
		AT0707_SpanValue : REAL (Description := "pH Probe Span Value",
		            RADIX := Float) := 7.00000000e+000;
		AT0707_Val_Filtered : REAL (RADIX := Float) := -9.99895996e+003;
		C02Scaler : SCALE  := [3,1.00000000e+002,1.00000000e+002,0.00000000e+000,1.25000000e-001,0.00000000e+000,1,1.25000000e-001
				,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,1.25000000e-001];
		CCAMaxCalc : REAL (RADIX := Float) := 1.00000000e+000;
		CCAmfcSP : REAL (RADIX := Float) := 2.00000000e+000;
		CM_FIC0111 : CM_MFC (Description := "Air Mass Flow Controller") := [55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0];
		CM_FIC0112 : CM_MFC (Description := "O2 Mass Flow Controller") := [55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0];
		CM_FIC0113 : CM_MFC (Description := "CO2 Mass Flow Controller") := [55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0];
		CM_SIC0101 : CM_Pump (Description := "Base Pump Control Module") := [567,0,6.20000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+002,6.20000000e+001,5.00000000e-001
				,0,0,20,0.00000000e+000,6,[0,8766,0],[0,3700000,0],5.00000000e-001,-5.00000000e-001,1,6.20000000e+001
				,[537467477,60000,60000],[0,0,0]];
		CM_SIC0102 : CM_Pump (Description := "Feed Pump Control Module") := [535,0,6.20000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+002,6.20000000e+001,5.00000000e-001
				,0,0,20,0.00000000e+000,6,[0,8766,0],[0,3700000,0],6.25000000e+001,6.15000000e+001,1,6.20000000e+001
				,[537955377,60000,60000],[0,0,0]];
		CO2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		CO2CVMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2EUMax : REAL (RADIX := Float) := 1.25000000e-001;
		CO2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		CO2ManualSP : REAL (RADIX := Float) := 5.00000000e-002;
		CO2MaxCalc : REAL (RADIX := Float) := 2.50000000e-001;
		CO2mfcSP : REAL (RADIX := Float) := 0.00000000e+000;
		CO2MinCalc : REAL (RADIX := Float) := 0.00000000e+000;
		CO2PercentOut : REAL (RADIX := Float) := 1.25000000e-001;
		CO2ProgOper : BOOL (RADIX := Decimal) := 0;
		DOpbs : PID_ENHANCED  := [1,1056768,2.50000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,3.00000000e+001
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,-1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777410,1.00000000e+002,1.00000000e+002,3.00000000e+001
				,3.00000019e+001,2.50000000e+001,5.00000000e+000,5.00000191e+000,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.00374794e+002,-2.50000000e+001,5.00000191e+000,5.00000191e+000,-2.50000000e+001
				,-2.50000000e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e+001,0.00000000e+000,1.00000000e+002
				,5.00000000e+000,0.00000000e+000,2.35104307e-038,5.00000000e+000,2.50000000e+001,3.00000019e+001
				,9.99581299e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
				,1.00000000e+000];
		DOPID_INITIALIZE : BOOL (RADIX := Decimal) := 0;
		DOtestPV : REAL (RADIX := Float) := 2.50000000e+001;
		DO_ON : BOOL (RADIX := Decimal) := 1;
		DO_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		DO_PID_OPER_AUTOREQ : BOOL (RADIX := Decimal) := 0;
		EM_DOC : EM (Description := "DO Control Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,9.00000000e+001,6.50000000e+001
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,0];
		EM_MFC_Air : EM (Description := "Air Inlet Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999];
		EM_MFC_CO2 : EM (Description := "CO2 Inlet Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,4.15999985e+000,0.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,3];
		EM_MFC_O2 : EM (Description := "O2 Inlet Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999];
		EM_PHC : EM (Description := "pH Control Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,8.00000000e+000,7.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,2];
		EM_Pump_Base : EM (Description := "Base Pump Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-108,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,5];
		EM_Pump_Feed : EM (Description := "Feed Pump Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,0];
		EM_TIC : EM (Description := "Vessel Temperature Control Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1003,0,2.07999992e+001,1.90000000e+001
				,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999];
		EM_VentHTR : EM (Description := "Vent Heater Equipment Module") := [0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,-116,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0,0,2,0.00000000e+000,0.00000000e+000,0.00000000e+000,0];
		FI0111 : P_AInAdv (Description := "Air MFC Flowrate") := [65543,1.00000000e+003,0,0,2,0.00000000e+000,3.27630000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,3.05222344e+000,3.05222344e+000
				,3.05222344e+000,3.05222344e+000,0.00000000e+000,0.00000000e+000,3.05222344e+000,3.05222344e+000
				,0.00000000e+000,1.00000000e+002,32,32,32,0,0,2097412,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,32,32,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.05222344e+000,1.00000000e-001
				,3.05222344e+000,0.00000000e+000,3.05222344e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1072803695,2147483647,0],0.00000000e+000,1148846080,1078155169,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1157439,0,0],[-1609674607,0,0],[-1609674607
				,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,1.00000000e+003
				];
		FI0112 : P_AInAdv (Description := "CO2 MFC Flowrate") := [65543,0.00000000e+000,0,0,2,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,34,34,32,0,0,2097156,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1072803795,2147483647,0],0.00000000e+000,0,0,[8,'P_AInAdv$00$00$00$00$00$00$00$00'],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		FI0113 : P_AInAdv (Description := "O2 MFC Flowrate") := [65543,0.00000000e+000,0,0,2,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
				,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,34,34,32,0,0,2097156,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
				,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,0,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1072803895,2147483647,0],0.00000000e+000,0,0,[8,'P_AInAdv$00$00$00$00$00$00$00$00'],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000];
		FIC0111 : P_ValveC (Description := "Air Mass Flow Controller") := [10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
				,2,20,1,0,0,0,0,0,268445696,[8429027,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
				]],[963,1000,0,5,0,0,0,[0,5000,0],[469008,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[92275603,500,0,5,0,0,0,[242552,5000,0],[42475,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[7,'FIC0111$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0111$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[7,'Air MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782363,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069782363,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
				],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]];
		FIC0111_Intlk : P_Intlk (Description := "Air Mass Flow Controller Interlocks") := [14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']];
		FIC0112 : P_ValveC (Description := "O2 Mass Flow Controller") := [10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
				,2,20,1,0,0,0,0,0,268445696,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
				,1000,0,5,0,0,0,[0,5000,0],[485895,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[92275603,500,0,5,0,0,0,[1150769,5000,0],[1150869,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[7,'FIC0112$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0112$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782163,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069782163,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
				],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]];
		FIC0112_Intlk : P_Intlk (Description := "O2 Mass Flow Controller Interlocks") := [14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']];
		FIC0113 : P_ValveC (Description := "CO2 Mass Flow Controller") := [10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
				,0.00000000e+000,3.27670000e+004,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
				,2,20,1,0,0,0,0,0,268445696,[8429027,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
				]],[963,1000,0,5,0,0,0,[0,5000,0],[485895,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[92275603,500,0,5,0,0,0,[1150769,5000,0],[1150869,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[7,'FIC0113$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0113$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782063,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069782063,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
				],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]];
		FIC0113_Intlk : P_Intlk (Description := "CO2 Mass Flow Controller Interlocks") := [14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']];
		FIC110 : P_ValveC (Description := "PBS CCA") := [2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.50000000e-001,0,0.00000000e+000
				,3.75000000e+001,0.00000000e+000,7.50000000e-001,7.50000000e-001,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,-2147483520,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CCA MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC110$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],7.50000000e-001,7.50000000e-001,7.50000000e-001,1.00000000e-001,0.00000000e+000
				,[-1069782063,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],1061158912,[-1069782062,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],2.00000000e+000,0,0,[3117761,0,0]];
		FIC120 : P_ValveC (Description := "O2 pbs") := [2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,0,0.00000000e+000
				,5.00000000e+001,9.99999881e-001,1.00000000e+000,1.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,2,0,0,0,0,0,-2147483456,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC120$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782062,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],1065353216,[-1069782062,2147483647,0],1114114,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0.00000000e+000,0,0,[3105761,0,0]];
		FIC130 : P_ValveC (Description := "CO2 pbs") := [2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-001,0,0.00000000e+000
				,5.00000000e+001,5.00000000e-001,2.50000000e-001,2.50000000e-001,0.00000000e+000,5.00000000e-001
				,2,2,2,0,0,0,0,0,192,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5
				,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC130$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],2.50000000e-001,2.50000000e-001,2.50000000e-001,9.89999995e-002,0.00000000e+000
				,[-1069782563,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],1048576000,[-1069782563,2147483647,0],9502723,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],3.00000000e-001,0,0,[934167,0,0]];
		FIC140 : P_ValveC (Description := "pbs N2 mfc") := [2101347,0.00000000e+000,0.00000000e+000,3,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
				,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,6.89999998e-001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
				,2,2,1,0,0,0,0,0,128,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5
				,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
				,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'N2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FIC140$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782362,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[-1069782362,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
				,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],5.50000012e-001,0,0,[2971762,0,0]];
		FIQ0101 : CM_Totalizer2 (Description := "Base Pump Totalizer") := [19,0.00000000e+000,0.00000000e+000,1,7.66341352e+000,-7.66341352e+000,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
				],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,7.66341352e+000,-7.66341352e+000],[33,0.00000000e+000
				,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1,0,243,7.66341352e+000,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
				,5.48373300e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
				,8.33333377e-003,0.00000000e+000,2.47896314e+000,-4.80548013e+025],[3,3,5.60519386e-045],[1,3,5.60519386e-045
				],[1,1,0.00000000e+000]];
		FIQ0102 : CM_Totalizer2 (Description := "Feed Pump Totalizer") := [19,0.00000000e+000,0.00000000e+000,1,3.87500048e+000,-3.87500048e+000,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
				],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,3.87500048e+000,-3.87500048e+000],[33,0.00000000e+000
				,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1,0,243,3.87500048e+000,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
				,5.48368861e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
				,8.33333377e-003,0.00000000e+000,2.23437500e+000,6.40000000e+001],[3,3,5.60519386e-045],[1,3,5.60519386e-045
				],[1,1,0.00000000e+000]];
		FIQ0111 : CM_Totalizer2 (Description := "Air MFC Totalizer") := [19,0.00000000e+000,0.00000000e+000,1,2.59963623e+003,-2.59963623e+003,3.86827905e+003,[0,'$00$00$00$00$00$00$00$00'
				],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,2.59963623e+003,-2.59963623e+003],[33,0.00000000e+000
				,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1,0,243,2.59963623e+003,3.86827905e+003,1.00000000e-001,0,1.40129846e-043
				,5.48355539e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
				,8.33333377e-003,0.00000000e+000,5.13467646e+000,-3.08694221e+009],[3,3,5.60519386e-045],[1,3,5.60519386e-045
				],[1,1,0.00000000e+000]];
		FIQ0112 : CM_Totalizer2 (Description := "O2 MFC Totalizer") := [19,0.00000000e+000,0.00000000e+000,1,1.02081250e+003,-1.02081250e+003,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
				],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,1.02081250e+003,-1.02081250e+003],[33,0.00000000e+000
				,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1,0,243,1.02081250e+003,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
				,5.48364421e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
				,8.33333377e-003,0.00000000e+000,4.49688721e+000,7.50993953e-036],[3,3,5.60519386e-045],[1,3,5.60519386e-045
				],[1,1,0.00000000e+000]];
		FIQ0113 : CM_Totalizer2 (Description := "CO2 MFC Totalizer") := [19,0.00000000e+000,0.00000000e+000,1,3.39075757e+003,-3.39075757e+003,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
				],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,3.39075757e+003,-3.39075757e+003],[33,0.00000000e+000
				,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1,0,243,3.39075757e+003,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
				,5.48377743e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
				,8.33333377e-003,0.00000000e+000,5.32782125e+000,-7.60402485e+013],[3,3,5.60519386e-045],[1,3,5.60519386e-045
				],[1,1,0.00000000e+000]];
		FV0111 : P_ValveSO (Description := "Air MFC Shutoff Valve") := [1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
				,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],1,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FV0111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Air Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606653375,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[2163329,0,0]];
		FV0111_Intlk : P_Intlk  := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		FV0112 : P_ValveSO (Description := "O2 MFC Shutoff Valve") := [1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
				,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FV0112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'O2 Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606653175,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[3994331,0,0]];
		FV0112_Intlk : P_Intlk  := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		FV0113 : P_ValveSO (Description := "CO2 MFC Shutoff Valve") := [1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
				,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'FV0113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'CO2 Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,2000,0],[-1606653375,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[930530,0,0]];
		FV0113_Intlk : P_Intlk  := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		GasControl_ON : BOOL (RADIX := Decimal) := 1;
		GasOffOns : BOOL (RADIX := Decimal) := 0;
		GasOnOns : BOOL (RADIX := Decimal) := 1;
		GlobalCmdSrc : P_CmdSrc  := [40419,740952064,64,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']];
		GlobalReset : P_Reset (Description := "Global Reset") := [4619,1.00000000e+000,[3959562,1000,1000],[7,'P_Reset$00$00$00$00$00$00$00$00$00'],[7,'P_Reset$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[5,'Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[21,'Multiple-Device Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00']];
		Global_HICritTemp : BOOL (Description := "Global Critical HighTemperature ",
		            RADIX := Decimal) := 0;
		Harvest_Mode : BOOL (Description := "Rocker Harvest Mode Command from HMI$N1 = Active",
		            RADIX := Decimal) := 0;
		HMI_Abort_PB : BOOL (RADIX := Decimal) := 0;
		HMI_TempCntl : BOOL (Description := "1=Temperature Control Active from the HMI",
		            RADIX := Decimal) := 1;
		HMI_VPN_Accept_Val_PB : BOOL (Description := "HMI VPN Setup Popup Duration Value Accept Button",
		            RADIX := Decimal) := 0;
		HMI_VPN_Activate : BOOL (Description := "HMI VPN Initiate Activation",
		            RADIX := Decimal) := 0;
		HMI_VPN_Disable_PB : BOOL (RADIX := Decimal) := 0;
		HMI_VPN_Enable_TON : TIMER (Description := "Timer That Determines How Long HMI VPN Is Activated") := [0,604800000,0];
		HMI_VPN_Enable_TON_User_Input : DINT (RADIX := Decimal) := 0;
		Load_Mode : BOOL (Description := "Rocker Load Mode Command from HMI$N1 = Active",
		            RADIX := Decimal) := 0;
		LocalDateTimeRef : DateTime  := [1998,9,5,23,39,33,444307];
		LocalDateTimeString : STRING  := [22,'5 SEP 1998 11:39:33 PMMM1:41:56 PM$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				];
		LocalDateTimeTtoS : T_TtoS  := [107,[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']],[3,6,1998,6,[7,6,1998,729942,1998,188,6,1998,9,5],729945
				],[2,'AM$00$00$00$00$00$00'],[2,'PM$00$00$00$00$00$00'],[15,'<Invalid Date!>$00$00$00$00$00'],[15
				,'<Invalid Time!>$00$00$00$00$00'],[11,'5 SEP 1998 $00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'11:39:32 PM$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1,' $00$00$00$00$00$00$00'],[1,':$00$00$00$00$00$00$00'],[2,', $00$00$00$00$00$00'],[1,'-$00$00$00$00$00$00$00'
				],[1,'2$00$00$00$00$00$00$00'],[4,'1998$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[1
				,'.$00$00$00$00$00$00$00'],11];
		ManualDO_CV : REAL (RADIX := Float) := 5.00000000e+001;
		ManualpH_CV : REAL (RADIX := Float) := 0.00000000e+000;
		N2CVMax : REAL (RADIX := Float) := -1.00000000e+000;
		N2CVMin : REAL (RADIX := Float) := -1.00000000e+002;
		N2EUMax : REAL (RADIX := Float) := 0.00000000e+000;
		N2EUMin : REAL (RADIX := Float) := 5.00000000e-001;
		N2ManualSP : REAL (RADIX := Float) := 1.00000000e+000;
		N2MaxCalc : REAL (RADIX := Float) := 1.00000000e+000;
		N2mfcSP : REAL (RADIX := Float) := 0.00000000e+000;
		N2MinCalc : REAL (RADIX := Float) := 0.00000000e+000;
		N2PercentOut : REAL (RADIX := Float) := 0.00000000e+000;
		N2ProgOper : BOOL (RADIX := Decimal) := 0;
		N2Scaler : SCALE  := [3,1.00000000e+002,-1.00000000e+000,-1.00000000e+002,0.00000000e+000,5.00000000e-001,3,0.00000000e+000
				,0,0.00000000e+000,9.90000000e+001,1.01010100e-002,0.00000000e+000];
		O2CVMax : REAL (RADIX := Float) := 1.00000000e+002;
		O2CVMin : REAL (RADIX := Float) := 1.00000000e+000;
		O2EUMax : REAL (RADIX := Float) := 5.00000000e-001;
		O2EUMin : REAL (RADIX := Float) := 0.00000000e+000;
		O2ManualSP : REAL (RADIX := Float) := 7.50000000e-001;
		O2MaxCalc : REAL (RADIX := Float) := 1.00000000e+000;
		O2mfcSP : REAL (RADIX := Float) := 2.00000000e+000;
		O2MinCalc : REAL (RADIX := Float) := 0.00000000e+000;
		O2PercentOut : REAL (RADIX := Float) := 5.00000000e-001;
		O2ProgOper : BOOL (RADIX := Decimal) := 0;
		O2Scaler : SCALE  := [3,1.00000000e+002,1.00000000e+002,1.00000000e+000,5.00000000e-001,0.00000000e+000,1,5.00000000e-001
				,0,0.00000000e+000,9.90000000e+001,1.01010100e-002,5.00000000e-001];
		O2Scaler1 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		O2Scaler2 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
				,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		ONS : DINT (RADIX := Decimal) := 256;
		PHpbs : PID_ENHANCED  := [1,1056768,0.00000000e+000,1.40000000e+001,0.00000000e+000,7.00000000e+000,7.00000000e+000
				,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
				,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777410,1.00000000e+002,1.00000000e+002,7.00000000e+000
				,5.00000000e+001,0.00000000e+000,7.00000000e+000,5.00000000e+001,1.00000000e+000,1.00000000e+000
				,0,0,0,0.00000000e+000,1.04166664e+002,0.00000000e+000,5.00000000e+001,5.00000000e+001,0.00000000e+000
				,0.00000000e+000,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
				,5.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
				,7.00000000e+000,0.00000000e+000,2.35104307e-038,7.00000000e+000,0.00000000e+000,5.00000000e+001
				,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
				,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
				,1.00000000e+000];
		pHtestPV : REAL (RADIX := Float) := 0.00000000e+000;
		pH_Initialize : BOOL (RADIX := Decimal) := 0;
		PH_On : BOOL (RADIX := Decimal) := 1;
		pH_PID_AUTOREQ : BOOL (RADIX := Decimal) := 1;
		PlaceHolderBOOL : BOOL (Description := "Replace Me!",
		            RADIX := Decimal) := 0;
		PlaceHolderDINT : DINT (Description := "Replace Me!",
		            RADIX := Decimal) := 0;
		PlaceHolderFeedback : DINT[3] (RADIX := Decimal) := [0,0,0];
		PlaceHolderFeedback1 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback2 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback3 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderFeedback4 : REAL (RADIX := Float) := 0.00000000e+000;
		PlaceHolderIOFault : DINT[3] (RADIX := Decimal) := [0,0,0];
		PlaceHolderOutput1 : REAL (RADIX := Float) := 3.75000000e+001;
		PlaceHolderOutput2 : REAL (RADIX := Float) := 5.00000000e+001;
		PlaceHolderOutput3 : REAL (RADIX := Float) := 5.00000000e+001;
		PlaceHolderOutput4 : REAL (RADIX := Float) := 0.00000000e+000;
		PLCStatus : ProcData  := [[1998,9,5,23,39,33,444307],12384,0,0,0,33,0,0,0,[0,0,0,0,0,0,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,0,0]];
		PV_DataStore_Plus_Trigger : BOOL (Description := "Used toTrigger the Data Store Plus Object",
		            RADIX := Decimal) := 1;
		ResetTimer : TIMER (Description := "Reset Timer for Rocker Alarm") := [1326569,3000,0];
		SIC0101 : P_VSD (Description := "Base Pump Control Module") := [4291647,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147483598,2
				,0,0,0.00000000e+000,6.20000000e+001,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001
