				,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,142880772,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,6.20000000e+001,0.00000000e+000,6.20000000e+001,0,2,2,0,0,1
				,0,0,0,0,0,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[7
				,'SIC0101$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0101$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[2616729,2000,0],[-1606653075,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],0.00000000e+000,[3959661,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606653075,15000,15000],[2616729,15000,0],1,0,1,0,0.00000000e+000,1.00000000e-001,[-1069782163,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[1361908,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],268435864,2,0,[2615229,15000,0],[2876741,15000,0],[6,'Area01$00$00'],0,[2613229
				,0,0],0.00000000e+000,0.00000000e+000,56];
		SIC0101Cal_Seq : P_Seq (Description := "Base Pump Calibration Sequencer") := [2295,1,0,15,15,0,-1,-1,0,8,30,0,8,30,0,0,0,0,100,100,0,0,100,100,0,100,1.00000000e+002,9,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0,0,0,0,0,0
				,0,-1,552603648,0,1,0,0,0,1,0,0,1,100,[0,30000,0],0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],1,9,9,3,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[12,'Acquire pump$00$00$00$00$00$00$00$00'
				],[10,'Start pump$00$00$00$00$00$00$00$00$00$00'],[12,'Run pump fwd$00$00$00$00$00$00$00$00'
				],[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],[16,'Run at max speed$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[[16,'Pump is acquired$00$00$00$00'],[20,'Pump is at max speed'],[12,'Pump stopped$00$00$00$00$00$00$00$00'
				],[20,'Collection type mass'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[0,0,0],1.00000000e+000
				,-1,0,15,1,0,[0,0,1,2,0,0,0,0,0,0,0],[0,0,1,2,4,0,0,0,0,0,0],0,0,0,1,8,511,255,8,0,0,0,482,0,0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],1,[5,'P_Seq$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'SIC0101Cal-Seq$00$00$00$00$00$00'],[11,'SIC0101 Cal$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18
				,'Sequence Timed Out$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Step Timed Out$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[835,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[0,0,0],[910386,86400000,0],[0,86400000,0],1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[6,'RA-Seq$00$00$00$00$00$00$00$00$00$00'
				],[19,'Calibration sett'],0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[14,'SIC0101Cal_Seq$00$00$00$00$00$00'
				],0,660736,[0,'$00$00$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,100,0,0,0,0,[0,0,0,0,0,0],[[[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[8,'Starting$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Running$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],7,1,7],[[8,'Complete$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Stopped$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[8,'Stopping$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[7,'Aborted$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Holding$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[10,'Restarting$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[9,'Resetting$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0]],0,10,11,7,0,0,0,1,0,-1,0,0,0,0];
		SIC0101Cal_Seq_Prompt : P_Prompt (Description := "Base Pump Operator Prompts") := [8195,0,1.00000000e+002,0,9,4,9,0,0,7,0,[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
				],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+001],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'30.0000000$00$00$00$00$00$00'
				],[6.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000],6.00000000e+001,[6.00000000e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1.00000000e+000,5.00000000e-001,1.00000000e+002
				,3.00000000e+001],[6,'<None>$00$00'],-2147483648,[8,'P_Prompt$00$00$00$00$00$00$00$00'],[5,'RA-UI$00$00$00$00$00$00$00'
				],-2147483648,0,0,[6,'area01$00$00']];
		SIC0101Cal_Seq_Prompts : P_PromptCfg[10] (Description := "Base Pump Prompt Instance Configuration Data") := [[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
				],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[2,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[23,'Enter measured quantity$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'op enter amnt$00$00$00$00$00$00$00'],[[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Quantity$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[2,'mL$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[7,'mL or g$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[0,0,0,1],0,0,0,0,0,0,8,0,0,0,0,0],[[32,'Acknowledge to begin calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'op confirm$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
				],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[27,'Confirm calculated flowrate$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'op confirm flowrate$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'Flowrate$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'mL / min'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[0,0,0,0],1,1,0,1,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0]];
		SIC0101Cal_Seq_Prompt_Response : P_PromptResp (Description := "Base Pump Operator Entered Prompt Response Data (String)") := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		SIC0101Cal_Seq_Steps : P_SeqStep[10] (Description := "Base Pump Sequencer Steps") := [[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[19,'Calibration setting$00'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,0,2,1,1,0,0,0,0],[[16,'Confirm to Start$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,3,2,2,1,0,0,0,0],[[20,'Acquire pump control'],0,0,1,1,15,1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0
				,0,0,0,2,3,1,0,0,0,0],[[17,'Run pump at speed$00$00$00'],0,30000,2,2,14,6,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,0,0,0,0,2,4,1,0,0,0,0],[[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],0,0,4,0,14,8,0,[0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000],0,0,0,0,0,0,0,0,0,2,5,1,0,0,0,0],[[20,'Enter collected amnt'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],8,0,0,0,0,8,0,0,2,2,6,7,0,0,0,0],[[16,'Confirm flowrate$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,5,2,7,1,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0
				,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		SIC0101_Intlk : P_Intlk (Description := "Base Pump Interlocks") := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,1,4,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		SIC0102 : P_VSD (Description := "Feed Pump Control Module") := [4291639,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147483614,2
				,2,2,0.00000000e+000,6.20000000e+001,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001
				,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
				,2.00000000e+000,0.00000000e+000,0,0,0,6.20000000e+001,0.00000000e+000,0,6.20000000e+001,0.00000000e+000
				,5.00000000e+003,0.00000000e+000,142880772,6.20000000e+001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,6.20000000e+001,0.00000000e+000,6.20000000e+001,0,2,2,0,0,1
				,0,0,0,0,0,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
				,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
				,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
				,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[7
				,'SIC0102$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0102$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Feed Pump$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[356929,2000,0],[-1606653375,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'mL/min$00$00'],6.20000000e+001,[3959361,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
				],[-1606653375,15000,15000],[356929,15000,0],1,0,1,0,0.00000000e+000,1.00000000e-001,[-1069782463,2147483647
				,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[1053966,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],268435864,2,0,[355129,15000,0],[2876741,15000,0],[6,'area01$00$00'],0,[353129
				,0,0],0.00000000e+000,6.20000000e+001,56];
		SIC0102Cal_Seq : P_Seq (Description := "Feed Pump Calibration Sequencer") := [2295,1,0,15,15,0,-1,-1,0,8,30,0,8,30,0,0,0,0,100,100,0,0,100,100,0,100,1.00000000e+002,9,0,0,0,0,0,0,0,0,0,4,8,0,0,0,0,0,0,0,0,0
				,0,-1,552603648,0,1,0,0,0,1,0,0,1,100,[0,30000,0],0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],8,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],1,9,9,3,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,[7651,204113920
				,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[12,'Acquire pump$00$00$00$00$00$00$00$00'
				],[10,'Start pump$00$00$00$00$00$00$00$00$00$00'],[12,'Run pump fwd$00$00$00$00$00$00$00$00'
				],[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],[16,'Run at max speed$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[[16,'Pump is acquired$00$00$00$00'],[20,'Pump is at max speed'],[12,'Pump stopped$00$00$00$00$00$00$00$00'
				],[20,'Collection type mass'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[0,0,0],1.00000000e+000
				,-1,0,15,1,0,[0,0,1,2,0,0,0,0,0,0,0],[0,0,1,2,4,0,0,0,0,0,0],0,0,0,1,8,511,255,8,0,0,0,482,0,0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],1,[5,'P_Seq$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'PP00101Cal-Seq$00$00$00$00$00$00'],[19,'PP00101 Calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18
				,'Sequence Timed Out$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Step Timed Out$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[835,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],0,[0,0,0],[373277,86400000,0],[0,86400000,0],1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[6,'RA-Seq$00$00$00$00$00$00$00$00$00$00'
				],[19,'Calibration sett'],0,0,8,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[14,'PP00101Cal_Seq$00$00$00$00$00$00'
				],0,660736,[0,'$00$00$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,100,0,0,0,0,[0,0,0,0,0,0],[[[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[8,'Starting$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Running$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],7,1,7],[[8,'Complete$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Stopped$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[8,'Stopping$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[7,'Aborted$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Holding$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0],[[10,'Restarting$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[9,'Resetting$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0]],0,10,11,7,0,0,0,1,0,-1,0,0,0,0];
		SIC0102Cal_Seq_Prompt : P_Prompt (Description := "Feed Pump Operator Prompts") := [8195,0,1.00000000e+002,0,9,4,9,0,0,7,0,[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[1.00000000e+004,1.00000000e+002,1.00000000e+002,0.00000000e+000
				],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,6.00000000e+001],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'60.0000000$00$00$00$00$00$00'
				],[6.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000],6.00000000e+001,[6.00000000e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1.00000000e+000,1.00000000e+000,1.00000000e+002
				,6.00000000e+001],[6,'<None>$00$00'],-2147483648,[8,'P_Prompt$00$00$00$00$00$00$00$00'],[5,'RA-UI$00$00$00$00$00$00$00'
				],-2147483648,0,0,[6,'area01$00$00']];
		SIC0102Cal_Seq_Prompts : P_PromptCfg[10] (Description := "Feed Pump Prompt Instance Configuration Data") := [[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[2,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[23,'Enter measured quantity$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'op enter amnt$00$00$00$00$00$00$00'],[[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[8,'Quantity$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[2,'mL$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[7,'mL or g$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[0,0,0,1],0,0,0,0,0,0,8,0,0,0,0,0],[[32,'Acknowledge to begin calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'op confirm$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004
				,9.99990000e+004,9.99990000e+004],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[27,'Confirm calculated flowrate$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'op confirm flowrate$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'Flowrate$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'mL / min'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
				],[0,0,0,0],1,1,0,1,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0]];
		SIC0102Cal_Seq_Prompt_Response : P_PromptResp (Description := "Feed Pump Operator Entered Prompt Response Data (String)") := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]]];
		SIC0102Cal_Seq_Steps : P_SeqStep[10] (Description := "Feed Pump Sequencer Steps") := [[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0,0,0,8,0,[0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[19,'Calibration setting$00'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,0,2,1,1,0,0,0,0],[[16,'Confirm to Start$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,3,2,2,1,0,0,0,0],[[20,'Acquire pump control'],0,0,1,1,15,1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0
				,0,0,0,2,3,1,0,0,0,0],[[17,'Run pump at speed$00$00$00'],0,60000,2,2,14,6,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,0,0,0,0,2,4,1,0,0,0,0],[[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],0,0,4,0,14,8,0,[0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000],0,0,0,0,0,0,0,0,0,2,5,1,0,0,0,0],[[20,'Enter collected amnt'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],8,0,0,0,0,8,0,0,2,2,6,7,0,0,0,0],[[16,'Confirm flowrate$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				],0,0,0,0,0,8,0,0,5,2,7,1,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0
				,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		SIC0102_Intlk : P_Intlk (Description := "Feed Pump Interlocks") := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,0,4,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		SIC0401_Angle : P_AOut (Description := "Rocker Angle") := [12583951,0.00000000e+000,0.00000000e+000,2,2.00000000e+000,1.20000000e+001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.20000000e+001,2.00000000e+000,1.20000000e+001
				,0.00000000e+000,5.00000000e+000,0,5.00000000e+000,5.00000000e+000,5.00000000e+000,5.00000000e+000
				,2.00000000e+000,1.20000000e+001,0,0,0,0,0,0,0,65536,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[12,'Rocker_Angle$00$00$00$00$00$00$00$00'],[12,'Rocker_Angle$00$00$00$00$00$00$00$00'
				],[12,'Rocker Angle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[5,'Angle$00$00$00'],5.00000000e+000,5.00000000e+000,5.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782363,2147483647,0],1084227584,1,0,0,0,0,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'],0.00000000e+000
				,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,5.00000000e+000];
		SIC0401_Intlk : P_Intlk (Description := "Rocker Interlocks") := [14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
				],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				]];
		SIC0401_Motor : P_Motor (Description := "Rocker Control Module") := [402653307,0,0,0.00000000e+000,2.00000000e+000,1.00000000e+001,1.00000000e+001,0.00000000e+000
				,0,16896,2,2,0,0,1,0,0,0,0,16908416,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
				]],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
				,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[7,'SIC0401$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0401$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[12,'Rocker Motor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[1968728,2000,0],[-1606653475,10000,10000],[1968728,10000,0],[-1606653475,2000,2000],0,1,0,1,0,[7,'P_Motor$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[1970828,10000,0],[1548028,10000,0],[6,'area01$00$00'],0,[1546028,0,0],[0
				,0,0]];
		SIC0401_MsgDINTs : DINT[8] (Description := "Rocker Motor Messaged Tags to Redlion",
		            COMMENT[0] := "Rocker Mode$N0 = Stop/Load$N1 = Harvest$N2 = Run",
		            COMMENT[1] := "Rocker Angle$NRange: 2 - 12",
		            COMMENT[2] := "Rocker Speed $NRange: 2 - 40",
		            RADIX := Decimal) := [0,5,5,0,0,0,0,0];
		SIC0401_Speed : P_AOut (Description := "Rocker Speed") := [12583951,0.00000000e+000,0.00000000e+000,2,2.00000000e+000,4.00000000e+001,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,2.00000000e+000,4.00000000e+001,2.00000000e+000,4.00000000e+001
				,0.00000000e+000,5.00000000e+000,0,5.00000000e+000,5.00000000e+000,5.00000000e+000,5.00000000e+000
				,2.00000000e+000,4.00000000e+001,0,0,0,0,0,0,0,65536,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
				,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[12,'Rocker_Speed$00$00$00$00$00$00$00$00'],[12,'Rocker_Speed$00$00$00$00$00$00$00$00'
				],[12,'Rocker Speed$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0,[5,'Speed$00$00$00'],5.00000000e+000,5.00000000e+000,5.00000000e+000,1.00000000e-001,0.00000000e+000
				,[-1069782463,2147483647,0],1084227584,1,0,0,0,0,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'],0.00000000e+000
				,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,5.00000000e+000];
		SIM : DINT[10] (RADIX := Decimal) := [0,0,0,0,0,0,0,0,0,0];
		Slot1_AI_WAGO455 : WAGO_455  := [259,0,400,0,400,0,400,3,400,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,3.00000000e+000,1.46484375e-001],[0,0,0,0,0,0,0,0,0,3,0,3]];
		Slot1_AI_WAGO455_Inputs : SINT[8] (RADIX := Decimal) := [0,0,0,0,0,0,3,0];
		Slot2_RTD_WAGO461 : WAGO_461  := [35,1081,1081,0,0,8500,8500,0,0,[57,1024,1081,0,0,52,8448,8500,0,0],8500];
		Slot2_RTD_WAGO461_Inputs : SINT[4] (RADIX := Decimal) := [57,4,52,33];
		Slot3_AO_WAGO550 : WAGO_550  := [3,0,0,0,5000,0,16384];
		Slot3_AO_WAGO550_Outputs : SINT[4] (RADIX := Decimal) := [0,0,0,64];
		Slot5_AO_WAGO555 : WAGO_555  := [3,0,0,0,0,0,0,0,0,0,0,0,0];
		Slot5_AO_WAGO555_Outputs : SINT[8] (RADIX := Decimal) := [0,0,0,0,0,0,0,0];
		StartupTON : TIMER  := [1652407,60000,0];
		Startup_Active : BOOL (Description := "Startup Bit for Power Loss",
		            RADIX := Decimal) := 1;
		Startup_Auto_Resume_PB : BOOL (RADIX := Decimal) := 0;
		Startup_Shutdown_PB : BOOL (RADIX := Decimal) := 0;
		Start_Rocker : BOOL (Description := "HMI command to start the rocker",
		            RADIX := Decimal) := 0;
		Stop_Rocker : BOOL (Description := "HMI comand to stop the rocker",
		            RADIX := Decimal) := 0;
		TC0702_FAIL : BOOL (Description := "Temp Control Active and PV did not Change",
		            RADIX := Decimal) := 0;
		TC0702_FailTime : TIMER  := [0,300000,0];
		TC0705 : P_DOut (Description := "System Heater Output") := [1610612915,0,0.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001
				,5.00000000e-001,1.00000000e+001,1.00000000e+001,0,37814272,0,0,0,1,0,0,0,0,0,0,536874752,[-1606653175
				,10000,10000],[3700628,10000,0],[-1606653175,2000,2000],[3700628,2000,0],0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[6,'TC0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'TC0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Rocker Heat Pad$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,500,0],[0,500,0],[3700628,0,0],[3696228,0,0],1,0,0,0,[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],[6,'P_DOut$00$00$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,[3696228,0,0]];
		TIC0705 : PID_ENHANCED (Description := "Tray Temp PID") := [1,1089544,2.21945133e+001,1.00000000e+002,0.00000000e+000,3.80000000e+001,2.21945133e+001
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
				,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,3.00000000e+001,3.00000000e+000,0.00000000e+000,0.00000000e+000
				,7.00000000e+001,7.00000000e+001,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,5.00000000e+000,3.00000000e+000,5.00000000e+000,1.00000000e+001
				,0.00000000e+000,0,0.00000000e+000,1,0,0,1,33554497,0.00000000e+000,0.00000000e+000,2.21945133e+001
				,2.21945133e+001,2.21945133e+001,0.00000000e+000,0.00000000e+000,1.00000000e+000,2.50000000e-001
				,0,0,0,0.00000000e+000,7.79293180e-002,-2.21945133e+001,0.00000000e+000,0.00000000e+000,-2.21945133e+001
				,-2.21945133e+001,3.00000000e+001,1.25000011e-002,0.00000000e+000,2.50000000e-001,3.00000000e+001
				,3.00000000e+000,0.00000000e+000,0.00000000e+000,2.21945133e+001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,9.40402767e-038,0.00000000e+000,2.21945133e+001,2.21945133e+001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50324616e-043,5.48368906e-009
				,0.00000000e+000,7.89211295e-042,2.50000000e-001,3.51725915e-043,5.48368906e-009,7.89211295e-042
				,2.51000017e-001];
		TIC0705_AT : PIDE_AUTOTUNE  := [0,1,0.00000000e+000,0.00000000e+000,2.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
				,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]];
		TIC0705_Intlk : P_Intlk (Description := "Vessel Temperature Control Module Interlocks") := [14339,0,0,0,0,48,16,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
				],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[20,'Rocker Motor Stopped'],[14,'Startup Active$00$00$00$00$00$00'],[8,'IO Fault$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Global Hi Temp$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],48,48,48,16,48,48,1,48,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
				],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
				],0,[6,'area01$00$00'],[20,'Rocker Motor Stopped']];
		TIC0705_PV_HLimit : REAL (RADIX := Float) := 0.00000000e+000;
		TIC0705_PV_LLimit : REAL (RADIX := Float) := 0.00000000e+000;
		TIC0705_PV_Snapshot : REAL (RADIX := Float) := 0.00000000e+000;
		TIC0705_Status : PIDE_Config  := [[1,'C$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[15,'Temp Controller$00$00$00$00$00'
				],6,2];
		TotalFlowSP : REAL (RADIX := Float) := 2.00000000e+000;
		TT0705 : P_AInAdv (Description := "Temp Input") := [3,1.08100000e+003,0,0,2,9.92000000e+002,1.39300000e+003,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002,1.00000000e+000
				,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,6.50000000e+001,0.00000000e+000
				,6.00000000e+001,0.00000000e+000,2.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,1.40000000e+003,9.80000000e+002,4.16666657e-001,2.21945133e+001,2.21945133e+001,2.21945133e+001
				,2.21945133e+001,0.00000000e+000,0.00000000e+000,2.21945133e+001,2.21945133e+001,0.00000000e+000
				,1.00000000e+002,1,1,0,0,0,2097156,[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[1478543,5000,0],[1468043,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,500,0,5,0,0,0,[494239,5000,0],[504839,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[92275667,750,0,5,0,0,0,[494239,5000,0],[504839,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[1,'C$00$00$00$00$00$00$00'],[6,'TT0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Tray Temp$00$00$00$00$00$00$00$00$00$00$00'
				],[16,'Rocker Tray Temp$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
				,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],0,1,0,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.21945133e+001,1.01000000e-001,2.21945133e+001
				,0.00000000e+000,2.21945133e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
				,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
				,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[-1069782263,2147483647,0],0.00000000e+000,1149706240,1102155357,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[16,'PV Deviation Low$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[20,'PV Hi Rate of Change'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[17,'PV Deviation High$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[207528,0,0],[-1606653175,0
				,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175
				,0,0],[1478543,0,0],[-1606653175,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[494239,0,0],[-1606653175,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
				],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
				],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[494239,0,0],[-1606653175,0
				,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175
				,0,0],[2065943,0,0],[-1606653175,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
				],[6,'area01$00$00'],0,0,1.08100000e+003];
		TT0705_Val_Filtered : REAL (RADIX := Float) := 2.59423809e+001;
		TY0705 : SPLIT_RANGE (Description := "System Temp Convert$NAO to DO") := [1,0.00000000e+000,3.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+001
				,3.00000000e+001,1.00000000e+000,0.00000000e+000,0.00000000e+000,1,0.00000000e+000,0.00000000e+000
				,0,0.00000000e+000,1.05000000e+001,3.48923318e-043,5.48357759e-009,7.89211295e-042,2.49000013e-001
				,3.33333325e+000,3.00000000e-001,-6.00000000e-001,3.00000000e+001,1.00000000e+002,-5.00000000e+001
				];
		XA0202A : P_DIn (Description := "Rocker Tray Safety TapeSwitch A") := [16823575,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00'],[92275635,750,0,5,0,0,0,[576827,5000,0],[457227,5000,0],[0,0,0],0,290
				,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[574227,0,0],[-1606653475
				,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653475,0,0],[574227,0,0],[-1606653475,0,0
				],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],6];
		XA0202B : P_DIn (Description := "Rocker Tray Safety TapeSwitch B") := [16823575,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00'],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[15,'Target Disagree$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],[574227,0,0],[-1606653175,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[574227,0,0],[-1606653175,0,0
				],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],6];
		XC0702 : P_DOut (Description := "Vent Heater Output") := [1616912563,0,0.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+000
				,7.00000000e+000,1.00000000e+001,1.00000000e+001,0,37814272,0,0,0,1,0,0,0,0,0,0,536874752,[-1606653275
				,10000,10000],[3456534,10000,0],[-1606653275,2000,2000],[3456534,2000,0],0,[40419,740952064,64,512,992,[8,'P_CmdSrc$00$00$00$00'
				],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],0],[6,'XC0702$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'XC0702$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[11,'Vent Heater$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[3389512,3000,0],[3390012,7000,0],[3456534,0,0],[3252134,0,0],1,0,0,0,[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'
				],[6,'P_DOut$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'
				],0,0,0,[3252134,0,0]];
		YZ0901 : P_DIn (Description := "E-Stop") := [16823575,0,0.00000000e+000,1,1,0,0,0,0,[7,'YZ00901$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[7,'YZ00901$00$00$00$00$00$00$00$00$00$00$00$00$00'],[963,1000,0,5,0,0,0,[0,5000,0],[2091483,5000,0],[0,0
				,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[2595810,0,0],[-1606653275
				,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,1.00000000e+000,1.00000000e+000,[-1606653275,1000,1000],[2595810,1000,0],[-1606653275
				,0,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],6];
		YZ0902 : P_DIn (Description := "HMI Abort") := [33027,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
				,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
				],[14,'Discrete Input$00$00$00$00$00$00'],[92275699,750,0,5,0,0,0,[2672731,5000,0],[2672831,5000,0],[0,0,0],0,290
				,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
				],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[-1606653475,0,0],[3842012
				,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
				],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653475,0,0],[3842012,0,0],[-1606653475,0
				,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
				],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[899
				,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
				,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
				],0],2];
	END_TAG

	PROGRAM CM_Cntl (MAIN := "Main",
	                 MODE := 0,
	                 DisableFlag := 0,
	                 UseAsFolder := 0)
		TAG
			AIC0707_Acid_DGain : REAL (RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			AIC0707_Acid_IGain : REAL (RADIX := Float,
			            Usage := Input) := 1.00000000e+000;
			AIC0707_Acid_PGain : REAL (RADIX := Float,
			            Usage := Input) := 2.00000000e+000;
			AIC0707_Base_DGain : REAL (RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			AIC0707_Base_IGain : REAL (RADIX := Float,
			            Usage := Input) := 5.00000000e-001;
			AIC0707_Base_PGain : REAL (RADIX := Float,
			            Usage := Input) := 1.00000000e+000;
		END_TAG

		ROUTINE DO_Control 
				RC: "==============================================================$N"
				    "Dissolved Oxygen (DO) Control Module$N"
				    "==============================================================";
				N: NOP();
				RC: "Interlocks";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(AIC0706_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk04) ,XIC(AT0706.Alm_Fail) OTE(AIC0706_Intlk.Inp_Intlk05) ,[XIC(FIC0111.Sts_IntlkTrip) ,XIC(FIC0112.Sts_IntlkTrip) ] OTE(AIC0706_Intlk.Inp_Intlk06) ,XIO(SIC0401_Motor.Sts_Running) OTE(AIC0706_Intlk.Inp_Intlk07) ,P_Intlk(AIC0706_Intlk) ];
				N: XIO(AIC0706_Intlk.Sts_IntlkOK)OTL(AIC0706.ProgProgReq)OTL(AIC0706.ProgManualReq);
				N: XIC(AIC0706_Intlk.Sts_IntlkOK)ONS(ONS.3)OTL(AIC0706.ProgAutoReq);
				RC: "Alarm Handling for HMI";
				N: [[XIC(AIC0706.DevHHAlarm) ,XIC(AIC0706.DevHAlarm) ,XIC(AIC0706.DevLAlarm) ,XIC(AIC0706.DevLLAlarm) ] OTE(AIC0706_Status.Alm) ,XIO(AIC0706_Intlk.Sts_IntlkOK) OTE(AIC0706_Status.Intlk) ];
				RC: "$N"
				    "Mode Handling for HMI";
				N: [XIC(AIC0706.ProgOper) OTE(AIC0706_Status.Cntl_Mode) OTU(AIC0706.ProgProgReq) OTU(AIC0706.OperProgReq) ,XIO(AIC0706.ProgOper) OTU(AIC0706.ProgOperReq) OTU(AIC0706.OperOperReq) ];
				N: [XIC(AIC0706.CasRat) MOV(0,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgCasRatReq) OTU(AIC0706.OperCasRatReq) ,XIC(AIC0706.Auto) MOV(1,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgAutoReq) OTU(AIC0706.OperAutoReq) ,XIC(AIC0706.Manual) MOV(2,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgManualReq) OTU(AIC0706.OperManualReq) ];
		END_ROUTINE

		ROUTINE Main 
				N: JSR(DO_Control,0);
				N: JSR(PH_Control,0);
		END_ROUTINE

		ROUTINE PH_Control 
				RC: "==============================================================$N"
				    "AIC0707 - pH Control Module$N"
				    "==============================================================";
				N: NOP();
				RC: "Interlocks";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(AIC0707_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk04) ,XIC(AT0707.Sts_PVBad) OTE(AIC0707_Intlk.Inp_Intlk05) ,[XIC(SIC0101.Sts_IntlkTrip) ,XIC(FIC0113.Sts_IntlkTrip) ] OTE(AIC0707_Intlk.Inp_Intlk06) ,XIO(SIC0401_Motor.Sts_Running) OTE(AIC0707_Intlk.Inp_Intlk07) ,P_Intlk(AIC0707_Intlk) ];
				N: XIO(AIC0707_Intlk.Sts_IntlkOK)OTL(AIC0707.ProgProgReq)OTL(AIC0707.ProgManualReq)MOV(50,AIC0707.CVProg);
				N: XIC(AIC0707_Intlk.Sts_IntlkOK)ONS(ONS.4)OTL(AIC0707.ProgAutoReq);
				RC: "Alarm Handling for HMI";
				N: [[XIC(AIC0707.DevHHAlarm) ,XIC(AIC0707.DevHAlarm) ,XIC(AIC0707.DevLAlarm) ,XIC(AIC0707.DevLLAlarm) ] OTE(AIC0707_Status.Alm) ,XIO(AIC0707_Intlk.Sts_IntlkOK) OTE(AIC0707_Status.Intlk) ];
				RC: "$N"
				    "Mode Handling for HMI";
				N: [XIC(AIC0707.ProgOper) OTE(AIC0707_Status.Cntl_Mode) OTU(AIC0707.ProgProgReq) OTU(AIC0707.OperProgReq) ,XIO(AIC0707.ProgOper) OTU(AIC0707.ProgOperReq) OTU(AIC0707.OperOperReq) ];
				N: [XIC(AIC0707.CasRat) MOV(0,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgCasRatReq) OTU(AIC0707.OperCasRatReq) ,XIC(AIC0707.Auto) MOV(1,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgAutoReq) OTU(AIC0707.OperAutoReq) ,XIC(AIC0707.Manual) MOV(2,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgManualReq) OTU(AIC0707.OperManualReq) ];
				RC: "Gain Scheduling";
				N: LES(AIC0707.CVEU,50)[MOV(AIC0707_Base_PGain,AIC0707.PGain) ,MOV(AIC0707_Base_IGain,AIC0707.IGain) ,MOV(AIC0707_Base_DGain,AIC0707.DGain) ];
				N: GRT(AIC0707.CVEU,50)[MOV(AIC0707_Acid_PGain,AIC0707.PGain) ,MOV(AIC0707_Acid_IGain,AIC0707.IGain) ,MOV(AIC0707_Acid_DGain,AIC0707.DGain) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM CM_IO (MAIN := "Main",
	               MODE := 0,
	               DisableFlag := 0,
	               UseAsFolder := 0)
		TAG
			AT0706Cal_Accept : BOOL (Description := "Probe Calibration Set by HMI",
			            RADIX := Decimal,
			            Usage := Input) := 0;
			AT0706Cal_Complete : BOOL (RADIX := Decimal) := 0;
			AT0706Cal_Reset : BOOL (Description := "Probe Calibration Reset by HMI",
			            RADIX := Decimal,
			            Usage := Input) := 0;
			AT0706_SpanDifference : REAL (RADIX := Float,
			            Usage := Input) := 1.00000000e+000;
			AT0707Cal_Accept : BOOL (RADIX := Decimal,
			            Usage := Input) := 0;
			AT0707Cal_Complete : BOOL (RADIX := Decimal) := 0;
			AT0707Cal_Reset : BOOL (RADIX := Decimal,
			            Usage := Input) := 0;
			AT0707_SpanDifference : REAL (RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
		END_TAG

		ROUTINE AnalogIns (Description := "Analog Inputs")
				RC: "============================================================$N"
				    "Control Module - Analog Input$N"
				    "============================================================$N"
				    "";
				N: NOP();
				RC: "=====================================================================$N"
				    "TT0705$N"
				    "Vessel Temperature Indicator$N"
				    "=====================================================================";
				N: NOP();
				N: [MOV(Slot2_RTD_WAGO461.Ch1_Temp_degCx10,TT0705.Inp_PV) ,P_AInAdv(TT0705) ,GEQ(TT0705.Val,65) OTE(Global_HICritTemp) ];
				RC: "=====================================================================$N"
				    "AIT0706$N"
				    "DO$N"
				    "=====================================================================$N"
				    "The $Q.Inp_PV$Q logic is located in the Probe Calibration Routine under the CM_Cntl Program";
				N: NOP();
				N: [[XIO(Local:1:I00.RunMode) ,XIC(Local:1:I00.ConnectionFaulted) ] OTE(AT0706.Inp_PVBad) ,P_AInAdv(AT0706) ];
				RC: "=====================================================================$N"
				    "AIT0707$N"
				    "pH$N"
				    "=====================================================================$N"
				    "The $Q.Inp_PV$Q logic is located in the Probe Calibration Routine under the CM_Cntl Program";
				N: NOP();
				N: [[XIO(Local:1:I00.RunMode) ,XIC(Local:1:I00.ConnectionFaulted) ] OTE(AT0707.Inp_PVBad) ,P_AInAdv(AT0707) ];
		END_ROUTINE

		ROUTINE DigitalIns (Description := "Discrete Inputs")
				RC: "============================================================$N"
				    " Control Module - Discrete Input$N"
				    "============================================================$N"
				    "";
				N: NOP();
				N: [OTE(YZ0901.Inp_PV) ,P_DIn(YZ0901) ];
				N: [XIC(HMI_Abort_PB) OTE(YZ0902.Inp_PV) ,P_DIn(YZ0902) ];
				RC: "--------$N"
				    "On Rungs 3 and 4 Added [AFI] Due To WAGO Hardware Does Not Provide Same Inp_IOFault$N"
				    "Functionality As Rockwell Hardware For This Item$N"
				    "BYUNK - AES - 02FEB2022$N"
				    "-------";
				N: [XIC(Wago_RIO:I.Data[12].0) OTE(XA0202A.Inp_IOFault) ,XIO(Wago_RIO:I.Data[12].0) OTE(XA0202A.Inp_PV) ,P_DIn(XA0202A) ];
				N: [XIC(Wago_RIO:I.Data[12].0) OTE(XA0202B.Inp_IOFault) ,XIO(Wago_RIO:I.Data[12].0) OTE(XA0202B.Inp_PV) ,P_DIn(XA0202B) ];
		END_ROUTINE

		ROUTINE DigitalOuts (Description := "Discrete Outputs")
				RC: "============================================================$N"
				    "Control Module - Discrete Output$N"
				    "============================================================$N"
				    "";
				N: NOP();
				RC: "=====================================================================$N"
				    "System Heater Output$N"
				    "Split Range Control resides in Temperature PID routine$N"
				    "=====================================================================";
				N: [XIO(YZ0901.Alm_TgtDisagree) XIO(YZ0902.Alm_TgtDisagree) XIO(Startup_Active) XIO(XA0202A.Alm_TgtDisagree) XIO(XA0202B.Alm_TgtDisagree) XIC(SIC0401_Motor.Sts_Running) OTE(TC0705.Inp_IntlkOK) ,P_DOut(TC0705) ,XIC(TC0705.Out) OTE(Wago_RIO:O.Data[12].3) ];
				RC: "=====================================================================$N"
				    "Vent Heater$N"
				    "=====================================================================";
				N: [XIO(YZ0901.Alm_TgtDisagree) XIO(YZ0902.Alm_TgtDisagree) XIO(Startup_Active) XIO(XA0202A.Alm_TgtDisagree) XIO(XA0202B.Alm_TgtDisagree) XIC(SIC0401_Motor.Sts_Running) OTE(XC0702.Inp_IntlkOK) ,P_DOut(XC0702) ,XIC(XC0702.Out) OTE(Wago_RIO:O.Data[14].4) ];
		END_ROUTINE

		FBD_ROUTINE LPF (Description := "Low-Pass Filters for DO, pH, and Temp",
		                 SheetSize := "B - 11 x 17 in",
		                 SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 240,
				       Y := 100,
				       Operand := "Local:1:I00.Command00.Data402091",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 240,
				       Y := 200,
				       Operand := "Local:1:I00.Command15.Data402091",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 2,
				       X := 610,
				       Y := 100,
				       Operand := "AT0706_Val_Filtered",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 3,
				       X := 610,
				       Y := 200,
				       Operand := "AT0707_Val_Filtered",
				       HideDescription := No)
				END_OREF

				LPF_BLOCK  (ID := 4,
				            X := 400,
				            Y := 40,
				            Operand := "AT0706_LPF",
				            VisiblePins := "In, Out",
				            HideDescription := No)
				END_LPF_BLOCK

				LPF_BLOCK  (ID := 5,
				            X := 400,
				            Y := 140,
				            Operand := "AT0707_LPF",
				            VisiblePins := "In, Out",
				            HideDescription := No)
				END_LPF_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 4,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 5,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "Out",
				       ToElementID := 2,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "Out",
				       ToElementID := 3,
				       ToParameter := "")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE Main 
				N: JSR(AnalogIns,0);
				N: JSR(DigitalIns,0);
				N: JSR(DigitalOuts,0);
				N: JSR(LPF,0);
				N: JSR(Probe_Calibration,0);
		END_ROUTINE

		ROUTINE Probe_Calibration 
				RC: "Presens$N"
				    "DO and pH Probe Calibration Logic$N"
				    "Temperature Probe Offset Logic";
				N: NOP();
				N: [XIC(AT0706Cal_Accept) ONS(ONS.6) DIV(AT0706_SpanValue,AT0706_Val_Filtered,AT0706_SpanDifference) OTL(AT0706Cal_Complete) ,XIC(AT0707Cal_Accept) ONS(ONS.7) SUB(AT0707_SpanValue,AT0707_Val_Filtered,AT0707_SpanDifference) OTL(AT0707Cal_Complete) ];
				N: [XIC(AT0706Cal_Reset) MOV(1,AT0706_SpanDifference) OTU(AT0706Cal_Reset) OTU(AT0706Cal_Complete) ,XIC(AT0707Cal_Reset) MOV(0,AT0707_SpanDifference) OTU(AT0707Cal_Reset) OTU(AT0707Cal_Complete) ];
				N: [MUL(AT0706_SpanDifference,AT0706_Val_Filtered,AT0706.Inp_PV) ,ADD(AT0707_SpanDifference,AT0707_Val_Filtered,AT0707.Inp_PV) ];
				N: MOV(100,Local:1:O00.Command09.Data405527);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM CM_Motors (MAIN := "Main",
	                   MODE := 0,
	                   DisableFlag := 0,
	                   UseAsFolder := 0)
		TAG
			SIC0101_FaultCode : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					]]];
			SIC0102_FaultCode : P_DescList[1]  := [[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					]]];
		END_TAG

		ROUTINE Main 
				N: JSR(Pumps,0);
				N: JSR(Rocker,0);
		END_ROUTINE

		ROUTINE Pumps (Description := "Pump Control Module")
				RC: "==============================================================$N"
				    "Pump Control$N"
				    "==============================================================";
				N: NOP();
				RC: "==============================================================$N"
				    "SIC-0101 - Base Pump$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0101_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk04) ,P_Intlk(SIC0101_Intlk) ];
				N: CM_Pump(CM_SIC0101,SIC0101,SIC0101_Intlk);
				N: P_VSD(SIC0101,SIC0101_FaultCode);
				RC: "Outputs";
				N: [MOV(SIC0101.Out_SpeedRef,Slot3_AO_WAGO550.Ch1_Voltage) ,XIC(SIC0101.Out_Start) OTL(Wago_RIO:O.Data[14].0) ,XIC(SIC0101.Out_Stop) OTU(Wago_RIO:O.Data[14].0) ,XIC(SIC0101.Out_Fwd) OTU(Wago_RIO:O.Data[14].1) ,XIC(SIC0101.Out_Rev) OTL(Wago_RIO:O.Data[14].1) ];
				RC: "Base Pump Flow Totalizer";
				N: [[XIC(SIC0101.Sts_RunningFwd) ,XIC(SIC0101.Sts_JoggingFwd) ] MOV(SIC0101.Val_SpeedFdbk,FIQ0101.Inp_Flowrate) OTL(FIQ0101.CMD) ,[XIC(SIC0101.Sts_RunningRev) ,XIC(SIC0101.Sts_JoggingRev) ] MUL(SIC0101.Val_SpeedFdbk,-1,FIQ0101.Inp_Flowrate) OTL(FIQ0101.CMD) ,XIC(SIC0101.Sts_Stopped) MOV(0,FIQ0101.Inp_Flowrate) OTU(FIQ0101.CMD) ,MOV(1,FIQ0101.Inp_TimeBase) ,CM_Totalizer2(FIQ0101) ,XIC(FIQ0101.Cmd_Reset) OTU(FIQ0101.CMD) ,XIC(FIQ0101.Cmd_Reset) EQU(FIQ0101.Display_Totalized_Count,0) OTU(FIQ0101.Cmd_Reset) ];
				RC: "==============================================================$N"
				    "SIC-0102 - Feed Pump$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0102_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk04) ,P_Intlk(SIC0102_Intlk) ];
				N: CM_Pump(CM_SIC0102,SIC0102,SIC0102_Intlk);
				N: P_VSD(SIC0102,SIC0102_FaultCode);
				RC: "Outputs";
				N: [MOV(SIC0102.Out_SpeedRef,Slot3_AO_WAGO550.Ch2_Voltage) ,XIC(SIC0102.Out_Start) OTL(Wago_RIO:O.Data[14].2) ,XIC(SIC0102.Out_Stop) OTU(Wago_RIO:O.Data[14].2) ,XIC(SIC0102.Out_Fwd) OTU(Wago_RIO:O.Data[14].3) ,XIC(SIC0102.Out_Rev) OTL(Wago_RIO:O.Data[14].3) ];
				RC: "Feed Pump Totalizer";
				N: [[XIC(SIC0102.Sts_RunningFwd) ,XIC(SIC0102.Sts_JoggingFwd) ] MOV(SIC0102.Val_SpeedFdbk,FIQ0102.Inp_Flowrate) OTL(FIQ0102.CMD) ,[XIC(SIC0102.Sts_RunningRev) ,XIC(SIC0102.Sts_JoggingRev) ] MUL(SIC0102.Val_SpeedFdbk,-1,FIQ0102.Inp_Flowrate) OTL(FIQ0102.CMD) ,XIC(SIC0102.Sts_Stopped) MOV(0,FIQ0102.Inp_Flowrate) OTU(FIQ0102.CMD) ,MOV(1,FIQ0102.Inp_TimeBase) ,CM_Totalizer2(FIQ0102) ,XIC(FIQ0102.Cmd_Reset) OTU(FIQ0102.CMD) ,XIC(FIQ0102.Cmd_Reset) EQU(FIQ0102.Display_Totalized_Count,0) OTU(FIQ0102.Cmd_Reset) ];
		END_ROUTINE

		ROUTINE Rocker 
				RC: "==============================================================$N"
				    "Rocker Control$N"
				    "==============================================================";
				N: NOP();
				RC: "==============================================================$N"
				    "SIC-0401 - Rocker$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0401_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk04) ,XIC(Global_HICritTemp) OTE(SIC0401_Intlk.Inp_Intlk05) ,P_Intlk(SIC0401_Intlk) ];
				RC: "Rocker Motor Control";
				N: [XIC(Start_Rocker) XIC(SIC0401_Intlk.Sts_IntlkOK) OTU(Harvest_Mode) OTL(SIC0401_Motor.PCmd_Start) ,[XIC(Stop_Rocker) ,XIO(SIC0401_Intlk.Sts_IntlkOK) ] OTU(Harvest_Mode) OTU(Start_Rocker) OTL(SIC0401_Motor.PCmd_Stop) ,XIC(Harvest_Mode) ONS(ONS.5) OTL(SIC0401_Motor.PCmd_Stop) ];
				N: [EQU(SIC0401_MsgDINTs[4],1) OTE(SIC0401_Motor.Inp_IOFault) ,OTL(SIC0401_Motor.PCmd_Prog) ,P_Motor(SIC0401_Motor) ,XIC(SIC0401_Motor.Out_Run) XIO(Harvest_Mode) MOV(2,SIC0401_MsgDINTs[0]) OTU(Start_Rocker) ,[XIC(SIC0401_Motor.Out_Stop) ,XIC(Stop_Rocker) ] XIO(Harvest_Mode) MOV(0,SIC0401_MsgDINTs[0]) OTU(Stop_Rocker) ,XIC(Harvest_Mode) XIC(SIC0401_Intlk.Sts_IntlkOK) MOV(1,SIC0401_MsgDINTs[0]) ];
				RC: "Rocker Speed Control";
				N: [OTL(SIC0401_Speed.PCmd_Prog) ,P_AOut(SIC0401_Speed) ,MOV(SIC0401_Speed.Out_CV,SIC0401_MsgDINTs[2]) ];
				RC: "Rocker Angle Control";
				N: [OTL(SIC0401_Angle.PCmd_Prog) ,P_AOut(SIC0401_Angle) ,MOV(SIC0401_Angle.Out_CV,SIC0401_MsgDINTs[1]) ];
				N: [EQU(SIC0401_MsgDINTs[4],1) XIC(GlobalReset.Out_Reset) MOV(1,SIC0401_MsgDINTs[3]) ,EQU(SIC0401_MsgDINTs[3],1) TON(ResetTimer,?,?) ,XIC(ResetTimer.DN) MOV(0,SIC0401_MsgDINTs[3]) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM CM_PBS (MAIN := "Main",
	                MODE := 0,
	                DisableFlag := 0,
	                UseAsFolder := 0)
		TAG
		END_TAG

		ROUTINE Main 
				N: JSR(PBS_MFCs,0);
		END_ROUTINE

		ROUTINE PBS_MFCs 
				N: [XIC(PlaceHolderIOFault[0].0) OTE(FIC110.Inp_IOFault) ,MOV(PlaceHolderFeedback1,FIC110.Inp_PosFdbk) ,P_ValveC(FIC110) ,MOV(FIC110.Out_CV,PlaceHolderOutput1) ];
				N: [XIC(PlaceHolderIOFault[0].1) OTE(FIC120.Inp_IOFault) ,MOV(PlaceHolderFeedback2,FIC110.Inp_PosFdbk) ,P_ValveC(FIC120) ,MOV(FIC120.Out_CV,PlaceHolderOutput2) ];
				N: [XIC(PlaceHolderIOFault[0].2) OTE(FIC130.Inp_IOFault) ,MOV(PlaceHolderFeedback3,FIC130.Inp_PosFdbk) ,P_ValveC(FIC130) ,MOV(FIC130.Out_CV,PlaceHolderOutput3) ];
				N: [XIC(PlaceHolderIOFault[0].3) OTE(FIC140.Inp_IOFault) ,MOV(PlaceHolderFeedback4,FIC140.Inp_PosFdbk) ,P_ValveC(FIC140) ,MOV(FIC140.Out_CV,PlaceHolderOutput4) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM CM_Valves (MAIN := "Main",
	                   MODE := 0,
	                   DisableFlag := 0,
	                   UseAsFolder := 0)
		TAG
		END_TAG

		ROUTINE Main 
				N: JSR(MFCs,0);
				N: JSR(Solenoid_Valves,0);
		END_ROUTINE

		ROUTINE MFCs 
				RC: "==============================================================$N"
				    "MFC Valve Control$N"
				    "==============================================================";
				N: NOP();
				RC: "==============================================================$N"
				    "Air MFC FIC-0111$N"
				    "==============================================================";
				N: NOP();
				RC: "Interlocks";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0111_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk04) ,P_Intlk(FIC0111_Intlk) ];
				RC: "Control Module and Control Valve";
				N: [CM_MFC(CM_FIC0111,FIC0111,FIC0111_Intlk) ,XIC(Slot5_AO_WAGO555.Ch1_InputErr) OTE(FIC0111.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch1_Value,FIC0111.Inp_PosFdbk) ,P_ValveC(FIC0111) ,MOV(FIC0111.Out_CV,Slot5_AO_WAGO555.Ch1_Value) ];
				RC: "MFC Totalizer";
				N: [MOV(FIC0111.Val_Pos,FIQ0111.Inp_Flowrate) ,GRT(FIC0111.Val_Pos,1) XIO(FIQ0111.Cmd_Reset) OTE(FIQ0111.CMD) ,MOV(1,FIQ0111.Inp_TimeBase) ,CM_Totalizer2(FIQ0111) ,XIC(FIQ0111.Cmd_Reset) EQU(FIQ0111.Display_Totalized_Count,0) OTU(FIQ0111.Cmd_Reset) ];
				RC: "==============================================================$N"
				    "O2 MFC FIC-0112$N"
				    "==============================================================";
				N: NOP();
				RC: "Interlocks";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0112_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk04) ,P_Intlk(FIC0112_Intlk) ];
				RC: "Control Module and Control Valve";
				N: [CM_MFC(CM_FIC0112,FIC0112,FIC0112_Intlk) ,XIC(Slot5_AO_WAGO555.Ch2_InputErr) OTE(FIC0112.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch2_Value,FIC0112.Inp_PosFdbk) ,P_ValveC(FIC0112) ,MOV(FIC0112.Out_CV,Slot5_AO_WAGO555.Ch2_Value) ];
				RC: "MFC Totalizer";
				N: [MOV(FIC0112.Val_Pos,FIQ0112.Inp_Flowrate) ,GRT(FIC0112.Val_Pos,1) XIO(FIQ0112.Cmd_Reset) OTE(FIQ0112.CMD) ,MOV(1,FIQ0112.Inp_TimeBase) ,CM_Totalizer2(FIQ0112) ,XIC(FIQ0112.Cmd_Reset) EQU(FIQ0112.Display_Totalized_Count,0) OTU(FIQ0112.Cmd_Reset) ];
				RC: "==============================================================$N"
				    "CO2 MFC FIC-0113$N"
				    "==============================================================";
				N: NOP();
				RC: "Interlocks";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0113_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk04) ,P_Intlk(FIC0113_Intlk) ];
				RC: "Control Module and Control Valve";
				N: [CM_MFC(CM_FIC0113,FIC0113,FIC0113_Intlk) ,XIC(Slot5_AO_WAGO555.Ch3_InputErr) OTE(FIC0113.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch3_Value,FIC0113.Inp_PosFdbk) ,P_ValveC(FIC0113) ,MOV(FIC0113.Out_CV,Slot5_AO_WAGO555.Ch3_Value) ];
				RC: "MFC Totalizer";
				N: [MOV(FIC0113.Val_Pos,FIQ0113.Inp_Flowrate) ,GRT(FIC0113.Val_Pos,1) XIO(FIQ0113.Cmd_Reset) OTE(FIQ0113.CMD) ,CM_Totalizer2(FIQ0113) ];
		END_ROUTINE

		ROUTINE Solenoid_Valves 
				RC: "==============================================================$N"
				    "Discrete Valve Control$N"
				    "==============================================================";
				N: NOP();
				RC: "==============================================================$N"
				    "FV0111 - Air MFC Shutoff Valve$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0111_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk04) ,P_Intlk(FV0111_Intlk) ];
				N: [XIC(FV0111_Intlk.Sts_IntlkOK) OTE(FV0111.Inp_IntlkOK) ,P_ValveSO(FV0111) ,XIC(FV0111.Out) OTE(Wago_RIO:O.Data[12].0) ];
				N: [GRT(FIC0111.Val_Pos,1) [ONS(ONS.0) OTL(FV0111.PCmd_Prog) ,OTE(FV0111.PCmd_Open) ] ,LEQ(FIC0111.Val_Pos,1) OTE(FV0111.PCmd_Close) ];
				RC: "==============================================================$N"
				    "FV0112 - O2 MFC Shutoff Valve$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0112_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk04) ,P_Intlk(FV0112_Intlk) ];
				N: [XIC(FV0112_Intlk.Sts_IntlkOK) OTE(FV0112.Inp_IntlkOK) ,P_ValveSO(FV0112) ,XIC(FV0112.Out) OTE(Wago_RIO:O.Data[12].1) ];
				N: [GRT(FIC0112.Val_Pos,1) [ONS(ONS.1) OTL(FV0112.PCmd_Prog) ,OTE(FV0112.PCmd_Open) ] ,LEQ(FIC0112.Val_Pos,1) OTE(FV0112.PCmd_Close) ];
				RC: "==============================================================$N"
				    "FV0113 - CO2 MFC Shutoff Valve$N"
				    "==============================================================";
				N: [XIC(YZ0901.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0113_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk04) ,P_Intlk(FV0113_Intlk) ];
				N: [XIC(FV0113_Intlk.Sts_IntlkOK) OTE(FV0113.Inp_IntlkOK) ,P_ValveSO(FV0113) ,XIC(FV0113.Out) OTE(Wago_RIO:O.Data[12].2) ];
				N: [GRT(FIC0113.Val_Pos,1) [ONS(ONS.2) OTL(FV0113.PCmd_Prog) ,OTE(FV0113.PCmd_Open) ] ,LEQ(FIC0113.Val_Pos,1) OTE(FV0113.PCmd_Close) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_DOC (Description := "Disolved Oxygen Control Module",
	                MAIN := "Main",
	                MODE := 0,
	                DisableFlag := 0,
	                UseAsFolder := 0)
		TAG
			AirMFC_EU_HighLimit : REAL (Description := "Air MFC EU High Limit",
			            RADIX := Float,
			            Usage := Input) := 2.00000000e+003;
			AirMFC_EU_LowLimit : REAL (Description := "Air MFC EU Low Limit",
			            RADIX := Float,
			            Usage := Input) := 2.00000000e+002;
			AirMFC_PIDCV_HighLimit : REAL (Description := "Air MFC High PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 8.00000000e+001;
			AirMFC_PIDCV_LowLimit : REAL (Description := "Air MFC Low PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			AirMFC_Scaler : SCALE  := [3,0.00000000e+000,8.00000000e+001,0.00000000e+000,2.00000000e+003,2.00000000e+002,1,2.00000000e+002
					,0,0.00000000e+000,8.00000000e+001,1.25000000e-002,2.00000000e+002];
			AirMFC_SP : REAL (Description := "Air MFC DO Control Setpoint",
			            RADIX := Float) := 2.00000000e+002;
			Delay : TIMER  := [0,3000,0];
			EM OF EM_DOC (COMMENT.PSET_SP1 := "Agitator Speed Command");
			Enable_AirMFCCntl : BOOL (Description := "Enable Air MFC Control from the HMI",
			            RADIX := Decimal,
			            Usage := Input) := 1;
			Enable_O2MFCCntl : BOOL (Description := "Enable O2 MFC Control from the HMI",
			            RADIX := Decimal,
			            Usage := Input) := 1;
			HMI_OperEnable : BOOL (Description := "Operator EM Enable from HMI",
			            RADIX := Decimal) := 1;
			HMI_OperStart : BOOL (Description := "Start Command From HMI in Operator Mode",
			            RADIX := Decimal,
			            Usage := Public) := 0;
			HMI_OperStop : BOOL (Description := "Stop Command From HMI in Operator Mode",
			            RADIX := Decimal,
			            Usage := Public) := 0;
			LowerCntlLimit : REAL (RADIX := Float) := 8.95000000e+001;
			O2MFC_EU_HighLimit : REAL (Description := "O2 MFC EU High Limit",
			            RADIX := Float,
			            Usage := Input) := 2.00000000e+003;
			O2MFC_EU_LowLimit : REAL (Description := "O2 MFC EU Low Limit",
			            RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			O2MFC_PIDCV_HighLimit : REAL (Description := "O2 MFC High PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 1.00000000e+002;
			O2MFC_PIDCV_LowLimit : REAL (Description := "O2 MFC Low PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 7.00000000e+001;
			O2MFC_Scaler : SCALE  := [3,0.00000000e+000,1.00000000e+002,7.00000000e+001,2.00000000e+003,0.00000000e+000,5,0.00000000e+000
					,0,0.00000000e+000,3.00000000e+001,3.33333351e-002,0.00000000e+000];
			O2MFC_SP : REAL (Description := "O2 MFC DO Control Setpoint",
			            RADIX := Float) := 0.00000000e+000;
			ONS : DINT (RADIX := Decimal) := 0;
			PIDCntl_MadeSetpoint : BOOL (Description := "PID Controller Made Setpoint",
			            RADIX := Decimal,
			            Usage := Output,
			            ExternalAccess := Read/Write) := 0;
			SP_Dev : REAL (Description := "Setpoint Deviation for PID to reach Setpoint",
			            RADIX := Float,
			            Usage := Input) := 5.00000000e-001;
			UpperCntlLimit : REAL (RADIX := Float) := 9.05000000e+001;
		END_TAG

		ROUTINE Main (Description := "DO Control")
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner);
				N: GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ][OTL(AIC0706.ProgProgReq) ,OTL(EM_MFC_Air.PCmd_Prog) ,OTL(EM_MFC_O2.PCmd_Prog) ][OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true$N"
				    "If all owned CM permissives are okay, then EM Permissive Okay is true";
				N: XIC(AIC0706_Intlk.Sts_IntlkOK)XIC(FIC0111_Intlk.Sts_IntlkOK)XIC(FIC0112_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				RC: "Control Deviation Logic used to tell when the controller has reached setpoint +/- the deviation setpoint";
				N: [ADD(EM.PSet_SP1,SP_Dev,UpperCntlLimit) ,SUB(EM.PSet_SP1,SP_Dev,LowerCntlLimit) ];
				N: LIM(LowerCntlLimit,AT0706.Val,UpperCntlLimit)OTE(PIDCntl_MadeSetpoint);
				RC: "HMI Logic";
				N: [XIC(HMI_OperStop) MOV(1,EM.PSet_State) OTU(HMI_OperStop) ,XIC(HMI_OperStart) MOV(2,EM.PSet_State) OTU(HMI_OperStart) ];
				N: JSR(Operation,0);
				N: JSR(OutputScaling,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)[[XIC(Enable_AirMFCCntl) MOV(1,EM_MFC_Air.PSet_State) ,MOV(0,EM_MFC_Air.PSet_SP2) ] ,[XIC(Enable_O2MFCCntl) MOV(1,EM_MFC_O2.PSet_State) ,MOV(0,EM_MFC_O2.PSet_SP2) ] ];
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)MOV(1,EM.Val_State);
				RC: "State 2 - DO Control Active";
				N: EQU(EM.PSet_State,2)[ONS(ONS.3) OTL(AIC0706.ProgProgReq) OTL(AIC0706.ProgAutoReq) ,MOV(EM.PSet_SP1,AIC0706.SPProg) ,XIC(Enable_AirMFCCntl) [MOV(3,EM_MFC_Air.PSet_State) ,MOV(AirMFC_SP,EM_MFC_Air.PSet_SP2) ] ,XIC(Enable_O2MFCCntl) [MOV(3,EM_MFC_O2.PSet_State) ,MOV(O2MFC_SP,EM_MFC_O2.PSet_SP2) ] ];
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)MOV(2,EM.Val_State);
		END_ROUTINE

		FBD_ROUTINE OutputScaling (Description := "Where the PID CV is scaled for each Slave Output",
		                           SheetSize := "Letter - 8.5 x 11 in",
		                           SheetOrientation := Landscape)
			SHEET  (Name := "Scale Slave Outputs")
				IREF  (ID := 0,
				       X := 260,
				       Y := 100,
				       Operand := "AIC0706.CVEU",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 260,
				       Y := 320,
				       Operand := "AIC0706.CVEU",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 260,
				       Y := 160,
				       Operand := "AirMFC_EU_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 260,
				       Y := 180,
				       Operand := "AirMFC_EU_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 260,
				       Y := 120,
				       Operand := "AirMFC_PIDCV_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 260,
				       Y := 140,
				       Operand := "AirMFC_PIDCV_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 260,
				       Y := 80,
				       Operand := "Enable_AirMFCCntl",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 260,
				       Y := 300,
				       Operand := "Enable_O2MFCCntl",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 260,
				       Y := 380,
				       Operand := "O2MFC_EU_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 260,
				       Y := 400,
				       Operand := "O2MFC_EU_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 260,
				       Y := 340,
				       Operand := "O2MFC_PIDCV_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 260,
				       Y := 360,
				       Operand := "O2MFC_PIDCV_LowLimit",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 12,
				       X := 640,
				       Y := 80,
				       Operand := "AirMFC_SP",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 13,
				       X := 640,
				       Y := 300,
				       Operand := "O2MFC_SP",
				       HideDescription := No)
				END_OREF

				SCL_BLOCK  (ID := 14,
				            X := 400,
				            Y := 20,
				            Operand := "AirMFC_Scaler",
				            VisiblePins := "EnableIn, In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 15,
				            X := 400,
				            Y := 240,
				            Operand := "O2MFC_Scaler",
				            VisiblePins := "EnableIn, In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "Out",
				       ToElementID := 12,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "Out",
				       ToElementID := 13,
				       ToParameter := "")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_MFC_Air (Description := "Air MFC Equipment Module",
	                    MAIN := "Main",
	                    MODE := 0,
	                    DisableFlag := 0,
	                    UseAsFolder := 0)
		TAG
			Delay : TIMER (Description := "EM State Reset Delay") := [0,3000,0];
			EM OF EM_MFC_Air ;
			ONS : DINT (RADIX := Decimal) := 8;
		END_TAG

		ROUTINE Main 
				RC: "===============================================================$N"
				    "Air MFC Equipment Module Main Control$N"
				    "===============================================================";
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0111.OwnerID);
				N: EQU(EM.Val_Owner,CM_FIC0111.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0111.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0111.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				N: [XIC(EM.Sts_Locked) OTE(FIC0111.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0111.PCmd_Unlock) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true$N"
				    "If all owned CM permissives are okay, then EM Permissive Okay is true";
				N: XIC(FIC0111_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				N: JSR(Operation,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)MOV(0,FIC0111.PSet_CV);
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)XIC(CM_FIC0111.Sts_Closed)MOV(1,EM.Val_State);
				RC: "State 2 - Command MFC to Setpoint";
				N: EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0111.PSet_CV);
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)XIC(CM_FIC0111.Sts_InPosition)MOV(2,EM.Val_State);
				RC: "State 3 - Command MFC to a Setpoint in DO Control";
				N: EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0111.PSet_CV);
				RC: "Feedback logic for State 3";
				N: EQU(EM.PSet_State,3)XIC(CM_FIC0111.Sts_InPosition)MOV(3,EM.Val_State);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_MFC_CO2 (Description := "CO2 MFC Equipment Module",
	                    MAIN := "Main",
	                    MODE := 0,
	                    DisableFlag := 0,
	                    UseAsFolder := 0)
		TAG
			Delay : TIMER (Description := "EM State Reset Delay") := [0,3000,0];
			EM OF EM_MFC_CO2 ;
			ONS : DINT (RADIX := Decimal) := 8;
		END_TAG

		ROUTINE Main 
				RC: "===============================================================$N"
				    "Air MFC Equipment Module Main Control$N"
				    "===============================================================";
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0113.OwnerID);
				N: EQU(EM.Val_Owner,CM_FIC0113.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0113.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0113.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				N: [XIC(EM.Sts_Locked) OTE(FIC0113.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0113.PCmd_Unlock) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true$N"
				    "If all owned CM permissives are okay, then EM Permissive Okay is true";
				N: XIC(FIC0113_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				N: JSR(Operation,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)MOV(0,FIC0113.PSet_CV);
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)XIC(CM_FIC0113.Sts_Closed)MOV(1,EM.Val_State);
				RC: "State 2 - Command MFC to Setpoint";
				N: EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0113.PSet_CV);
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)XIC(CM_FIC0113.Sts_InPosition)MOV(2,EM.Val_State);
				RC: "State 3 - Command MFC to a Setpoint in pH Control";
				N: EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0113.PSet_CV);
				RC: "Feedback logic for State 3";
				N: EQU(EM.PSet_State,3)XIC(CM_FIC0113.Sts_InPosition)MOV(3,EM.Val_State);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_MFC_O2 (Description := "O2 MFC Equipment Module",
	                   MAIN := "Main",
	                   MODE := 0,
	                   DisableFlag := 0,
	                   UseAsFolder := 0)
		TAG
			Delay : TIMER (Description := "EM State Reset Delay") := [0,3000,0];
			EM OF EM_MFC_O2 ;
			ONS : DINT (RADIX := Decimal) := 8;
		END_TAG

		ROUTINE Main 
				RC: "===============================================================$N"
				    "Air MFC Equipment Module Main Control$N"
				    "===============================================================";
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0112.OwnerID);
				N: EQU(EM.Val_Owner,CM_FIC0112.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0112.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0112.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				N: [XIC(EM.Sts_Locked) OTE(FIC0112.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0112.PCmd_Unlock) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true$N"
				    "If all owned CM permissives are okay, then EM Permissive Okay is true";
				N: XIC(FIC0112_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				N: JSR(Operation,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)MOV(0,FIC0112.PSet_CV);
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)XIC(CM_FIC0112.Sts_Closed)MOV(1,EM.Val_State);
				RC: "State 2 - Command MFC to Setpoint";
				N: EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0112.PSet_CV);
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)XIC(CM_FIC0112.Sts_InPosition)MOV(2,EM.Val_State);
				RC: "State 3 - Command MFC to a Setpoint in DO Control";
				N: EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0112.PSet_CV);
				RC: "Feedback logic for State 3";
				N: EQU(EM.PSet_State,3)XIC(CM_FIC0112.Sts_InPosition)MOV(3,EM.Val_State);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_PHC (Description := "pH Equipment Module",
	                MAIN := "Main",
	                MODE := 0,
	                DisableFlag := 0,
	                UseAsFolder := 0)
		TAG
			Acid_EU_HighLimit : REAL (Description := "Air MFC EU High Limit",
			            RADIX := Float,
			            Usage := Input) := 2.00000000e+003;
			Acid_EU_LowLimit : REAL (Description := "Air MFC EU Low Limit",
			            RADIX := Float,
			            Usage := Input) := 1.00000000e+002;
			Acid_PIDCV_HighLimit : REAL (Description := "Air MFC High PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 4.90000000e+001;
			Acid_PIDCV_LowLimit : REAL (Description := "Air MFC Low PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			Acid_Scaler : SCALE  := [3,5.00000000e+001,4.90000000e+001,0.00000000e+000,1.00000000e+002,2.00000000e+003,3,1.00000000e+002
					,0,0.00000000e+000,4.90000000e+001,2.04081628e-002,1.00000000e+002];
			Acid_SP : REAL (Description := "Air MFC DO Control Setpoint",
			            RADIX := Float) := 1.00000000e+002;
			Base_EU_HighLimit : REAL (Description := "Agitator EU High Limit",
			            RADIX := Float,
			            Usage := Input) := 1.00000000e+001;
			Base_EU_LowLimit : REAL (Description := "Agitator EU Low Limit",
			            RADIX := Float,
			            Usage := Input) := 0.00000000e+000;
			Base_PIDCV_HighLimit : REAL (Description := "Agitator High PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 1.00000000e+002;
			Base_PIDCV_LowLimit : REAL (Description := "Agitator Low PID CV Limit",
			            RADIX := Float,
			            Usage := Input) := 5.10000000e+001;
			Base_Scaler : SCALE  := [3,5.00000000e+001,1.00000000e+002,5.10000000e+001,1.00000000e+001,0.00000000e+000,5,0.00000000e+000
					,0,0.00000000e+000,4.90000000e+001,2.04081628e-002,0.00000000e+000];
			Base_SP : REAL (Description := "Agitator DO Control Setpoint",
			            RADIX := Float) := 0.00000000e+000;
			Delay : TIMER  := [0,3000,0];
			EM OF EM_PHC (COMMENT.PSET_SP1 := "Agitator Speed Command");
			Enable_AcidCntl : BOOL (Description := "Enable Air MFC Control from the HMI",
			            RADIX := Decimal) := 1;
			Enable_BaseCntl : BOOL (Description := "Enable Agitator Control from the HMI",
			            RADIX := Decimal) := 1;
			HMI_OperEnable : BOOL (Description := "Operator EM Enable from HMI",
			            RADIX := Decimal) := 1;
			HMI_OperStart : BOOL (Description := "Start Command From HMI in Operator Mode",
			            RADIX := Decimal,
			            Usage := Public) := 0;
			HMI_OperStop : BOOL (Description := "Stop Command From HMI in Operator Mode",
			            RADIX := Decimal,
			            Usage := Public) := 0;
			LowerCntlLimit : REAL (RADIX := Float) := 7.50000000e+000;
			ONS : DINT (RADIX := Decimal) := 16;
			PIDCntl_MadeSetpoint : BOOL (Description := "PID Controller Made Setpoint",
			            RADIX := Decimal,
			            Usage := Output,
			            ExternalAccess := Read/Write) := 0;
			SP_Dev : REAL (Description := "Setpoint Deviation for PID to reach Setpoint",
			            RADIX := Float,
			            Usage := Input) := 5.00000000e-001;
			UpperCntlLimit : REAL (RADIX := Float) := 8.50000000e+000;
		END_TAG

		ROUTINE Main (Description := "DO Control")
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner);
				N: GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ][OTL(AIC0707.ProgProgReq) ,OTL(EM_MFC_CO2.PCmd_Prog) ,OTL(EM_Pump_Base.PCmd_Prog) ][OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true";
				N: XIC(AIC0707_Intlk.Sts_IntlkOK)XIC(FIC0113_Intlk.Sts_IntlkOK)XIC(SIC0101_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				RC: "Control Deviation Logic used to tell when the controller has reached setpoint +/- the deviation setpoint";
				N: [ADD(EM.PSet_SP1,SP_Dev,UpperCntlLimit) ,SUB(EM.PSet_SP1,SP_Dev,LowerCntlLimit) ];
				N: LIM(LowerCntlLimit,AT0707.Val,UpperCntlLimit)OTE(PIDCntl_MadeSetpoint);
				RC: "HMI Logic";
				N: [XIC(HMI_OperStop) MOV(1,EM.PSet_State) OTU(HMI_OperStop) ,XIC(HMI_OperStart) MOV(2,EM.PSet_State) OTU(HMI_OperStart) ];
				N: JSR(Operation,0);
				N: JSR(OutputScaling,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)[[XIC(Enable_BaseCntl) MOV(1,EM_Pump_Base.PSet_State) ,MOV(0,EM_Pump_Base.PSet_SP2) ] ,[XIC(Enable_AcidCntl) MOV(1,EM_MFC_CO2.PSet_State) ,MOV(0,EM_MFC_CO2.PSet_SP2) ] ];
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)MOV(1,EM.Val_State);
				RC: "State 2 pH Control Active";
				N: EQU(EM.PSet_State,2)[ONS(ONS.3) OTE(AIC0707.CVInitReq) OTL(AIC0707.ProgProgReq) OTL(AIC0707.ProgAutoReq) ,MOV(EM.PSet_SP1,AIC0707.SPProg) ,[XIC(Enable_BaseCntl) MOV(5,EM_Pump_Base.PSet_State) ,MOV(Base_SP,EM_Pump_Base.PSet_SP2) ] ,[XIC(Enable_AcidCntl) MOV(3,EM_MFC_CO2.PSet_State) ,MOV(Acid_SP,EM_MFC_CO2.PSet_SP2) ] ];
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)MOV(2,EM.Val_State);
		END_ROUTINE

		FBD_ROUTINE OutputScaling (Description := "Where the PID CV is scaled for each Slave Output",
		                           SheetSize := "Letter - 8.5 x 11 in",
		                           SheetOrientation := Landscape)
			SHEET  (Name := "Scale Slave Outputs")
				IREF  (ID := 0,
				       X := 220,
				       Y := 120,
				       Operand := "AIC0707.CVEU",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 220,
				       Y := 340,
				       Operand := "AIC0707.CVEU",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 220,
				       Y := 420,
				       Operand := "Acid_EU_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 220,
				       Y := 400,
				       Operand := "Acid_EU_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 240,
				       Y := 360,
				       Operand := "Acid_PIDCV_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 240,
				       Y := 380,
				       Operand := "Acid_PIDCV_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 220,
				       Y := 180,
				       Operand := "Base_EU_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 220,
				       Y := 200,
				       Operand := "Base_EU_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 220,
				       Y := 140,
				       Operand := "Base_PIDCV_HighLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 220,
				       Y := 160,
				       Operand := "Base_PIDCV_LowLimit",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 220,
				       Y := 320,
				       Operand := "Enable_AcidCntl",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 220,
				       Y := 100,
				       Operand := "Enable_BaseCntl",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 12,
				       X := 600,
				       Y := 320,
				       Operand := "Acid_SP",
				       HideDescription := No)
				END_OREF

				OREF  (ID := 13,
				       X := 600,
				       Y := 100,
				       Operand := "Base_SP",
				       HideDescription := No)
				END_OREF

				SCL_BLOCK  (ID := 14,
				            X := 360,
				            Y := 260,
				            Operand := "Acid_Scaler",
				            VisiblePins := "EnableIn, In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 15,
				            X := 360,
				            Y := 40,
				            Operand := "Base_Scaler",
				            VisiblePins := "EnableIn, In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 14,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 15,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "Out",
				       ToElementID := 12,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "Out",
				       ToElementID := 13,
				       ToParameter := "")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_Pump_Base (Description := "Base Pump Equipment Module",
	                      MAIN := "Main",
	                      MODE := 0,
	                      DisableFlag := 0,
	                      UseAsFolder := 0)
		TAG
			Delay : TIMER (Description := "EM State Reset Delay") := [0,3000,0];
			EM OF EM_Pump_Base ;
			ONS : DINT (RADIX := Decimal) := 8;
		END_TAG

		ROUTINE Main 
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0101.OwnerID);
				N: EQU(EM.PSet_OwnerSel,CM_SIC0101.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0101.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(SIC0101.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				N: [XIC(EM.Sts_Locked) OTE(SIC0101.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(SIC0101.PCmd_Unlock) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true";
				N: XIC(SIC0101_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				N: JSR(Operation,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)[OTL(SIC0101.PCmd_Stop) ,MOV(0,SIC0101.PSet_SpeedRef) ];
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)XIC(SIC0101.Sts_Stopped)MOV(1,EM.Val_State);
				RC: "State 2 - Run Forward at Speed";
				N: EQU(EM.PSet_State,2)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartFwd) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0101.PSet_SpeedRef) ];
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)XIC(SIC0101.Sts_RunningFwd)XIC(CM_SIC0101.Sts_InPosition)MOV(2,EM.Val_State);
				RC: "State 3 - Run Reverse";
				N: EQU(EM.PSet_State,3)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartRev) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0101.PSet_SpeedRef) ];
				RC: "Feedback logic for State 3";
				N: EQU(EM.PSet_State,3)XIC(SIC0101.Sts_RunningRev)XIC(CM_SIC0101.Sts_InPosition)MOV(3,EM.Val_State);
				RC: "State 5 - Run Forward at Speed for pH Control";
				N: EQU(EM.PSet_State,5)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartFwd) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP2,SIC0101.PSet_SpeedRef) ];
				RC: "Feedback logic for State 5";
				N: EQU(EM.PSet_State,5)XIC(SIC0101.Sts_RunningFwd)XIC(CM_SIC0101.Sts_InPosition)MOV(5,EM.Val_State);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM EM_Pump_Feed (Description := "Feed Pump Equipment Module",
	                      MAIN := "Main",
	                      MODE := 0,
	                      DisableFlag := 0,
	                      UseAsFolder := 0)
		TAG
			Delay : TIMER (Description := "EM State Reset Delay") := [1079137,3000,0];
			EM OF EM_Pump_Feed ;
			ONS : DINT (RADIX := Decimal) := 0;
		END_TAG

		ROUTINE Main 
				N: NOP();
				RC: "If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.$N"
				    "Once EM is Owned, Send the EM to Program Mode";
				N: XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0102.OwnerID);
				N: EQU(EM.PSet_OwnerSel,CM_SIC0102.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];
				RC: "If the EM is being released fro ownership, move a 0 into the EM Owner ID value.";
				N: XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0102.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);
				RC: "If the requested state is equal to the current state, then the EM is in state";
				N: [EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);
				N: XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];
				RC: "Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested";
				N: [XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];
				N: [[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];
				RC: "If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode";
				N: [XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(SIC0102.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];
				N: [XIC(EM.Sts_Locked) OTE(SIC0102.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(SIC0102.PCmd_Unlock) ];
				RC: "If all owned CM interlocks are okay, then EM Interlock Okay is true";
				N: XIC(SIC0102_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);
				N: JSR(Operation,0);
		END_ROUTINE

		ROUTINE Operation 
				RC: "This routine controls the state of all CMs.$N"
				    "When an EM is commanded to a state, the CMs are commanded to their state.$N"
				    "When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true";
				N: NOP();
				RC: "Set the state value at beginning of scan to 9999";
				N: MOV(9999,EM.Val_State);
				RC: "State 0 is the default, Null state";
				N: EQU(EM.PSet_State,0)NOP();
				RC: "State 1 - The Idle State";
				N: EQU(EM.PSet_State,1)[OTL(SIC0102.PCmd_Stop) ,MOV(0,SIC0102.PSet_SpeedRef) ];
				RC: "Feedback logic for State 1 - Idle. $N"
				    "";
				N: EQU(EM.PSet_State,1)XIC(SIC0102.Sts_Stopped)MOV(1,EM.Val_State);
				RC: "State 2 - Run Forward at Speed";
				N: EQU(EM.PSet_State,2)[GRT(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_StartFwd) ,LEQ(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0102.PSet_SpeedRef) ];
				RC: "Feedback logic for State 2";
				N: EQU(EM.PSet_State,2)XIC(SIC0102.Sts_RunningFwd)XIC(CM_SIC0102.Sts_InPosition)MOV(2,EM.Val_State);
				RC: "State 3 - Run Reverse";
				N: EQU(EM.PSet_State,3)[GRT(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_StartRev) ,LEQ(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0102.PSet_SpeedRef) ];
				RC: "Feedback logic for State 3";
				N: EQU(EM.PSet_State,3)XIC(SIC0102.Sts_RunningRev)XIC(CM_SIC0102.Sts_InPosition)MOV(3,EM.Val_State);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM Main (MAIN := "Main",
	              MODE := 0,
	              DisableFlag := 0,
	              UseAsFolder := 0)
		TAG
		END_TAG

		ROUTINE Main 
				N: JSR(Presens,0);
				N: JSR(WAGO_RIO,0);
		END_ROUTINE

		ROUTINE Presens 
				RC: "==============================================================$N"
				    "Presens Instrumentation$N"
				    "- Modbus RTU - Read And Write Data Initialization -$N"
				    "==============================================================";
				N: XIC(S:FS)OTL(Local:1:O00.Run);
		END_ROUTINE

		ROUTINE WAGO_RIO 
				RC: "===========================================================$N"
				    "Inputs$N"
				    "===========================================================";
				N: NOP();
				RC: "Slot 1 Analog Input";
				N: COP(Wago_RIO:I.Data[0],Slot1_AI_WAGO455_Inputs[0],8);
				N: WAGO_455(Slot1_AI_WAGO455,Slot1_AI_WAGO455_Inputs);
				RC: "Slot 2 Analog Input";
				N: COP(Wago_RIO:I.Data[8],Slot2_RTD_WAGO461_Inputs[0],4);
				N: WAGO_461(Slot2_RTD_WAGO461,Slot2_RTD_WAGO461_Inputs,0,0);
				RC: "===========================================================$N"
				    "Outputs$N"
				    "===========================================================";
				N: NOP();
				RC: "Slot 5 Analog Outputs";
				N: WAGO_555(Slot5_AO_WAGO555,Slot5_AO_WAGO555_Outputs);
				N: COP(Slot5_AO_WAGO555_Outputs[0],Wago_RIO:O.Data[4],8);
				RC: "Slot 3 Analog Outputs";
				N: WAGO_550(Slot3_AO_WAGO550,Slot3_AO_WAGO550_Outputs);
				N: COP(Slot3_AO_WAGO550_Outputs[0],Wago_RIO:O.Data[0],4);
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM MainProgram (MAIN := "Main",
	                     MODE := 0,
	                     DisableFlag := 0,
	                     UseAsFolder := 0)
		TAG
			Cmd_Oper : BOOL (Description := "Global Operator Command",
			            RADIX := Decimal) := 0;
			Cmd_Prog : BOOL (Description := "Program Mode Command",
			            RADIX := Decimal) := 0;
			TIMER : TIMER[8] (COMMENT[0] := "Cmd Oper Timer",
			            COMMENT[1] := "Cmd Prog Timer") := [[-1606653174,5000,5000],[2927887,5000,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		END_TAG

		ROUTINE Device_Interface 
				RC: "==============================================================$N"
				    "Logic Used To Enable The eWON Cosy VPN Connection From The Panelview$N"
				    "==============================================================";
				N: XIC(HMI_VPN_Accept_Val_PB)[OTL(HMI_VPN_Activate) ,MUL(HMI_VPN_Enable_TON_User_Input,3600000,HMI_VPN_Enable_TON.PRE) ,MOV(0,HMI_VPN_Enable_TON.ACC) ];
				N: XIC(HMI_VPN_Activate)XIO(HMI_VPN_Enable_TON.DN)[TON(HMI_VPN_Enable_TON,?,?) ,XIC(HMI_VPN_Enable_TON.EN) OTE(Wago_RIO:O.Data[12].5) ];
				N: [XIC(HMI_VPN_Disable_PB) ,XIC(HMI_VPN_Enable_TON.DN) ]OTU(HMI_VPN_Activate);
		END_ROUTINE

		ST_ROUTINE GlobalProgOper 
			'//====================================================================================
			'// Used to set program and operator mode globally when the global CMD button is pressed on the HMI
			'//====================================================================================
			'
			'// Global Program Command
			'if Cmd_Prog Then
			'
			'AIC0706.ProgProgReq [:=] 1;
			'AIC0707.ProgProgReq [:=] 1;
			'TIC0705.ProgProgReq [:=] 1;
			'FIC0111.PCmd_Prog [:=] 1;
			'FIC0112.PCmd_Prog [:=] 1;
			'FIC0113.PCmd_Prog [:=] 1;
			'FV0111.PCmd_Prog [:=] 1;
			'FV0112.PCmd_Prog [:=] 1;
			'FV0113.PCmd_Prog [:=] 1;
			'SIC0101.PCmd_Prog [:=] 1;
			'SIC0102.PCmd_Prog [:=] 1;
			'TC0705.PCmd_Prog [:=] 1;
			'
			'end_if;
			'
			'
			'// Global Operator Command
			'if Cmd_Oper Then
			'
			'AIC0706.ProgOperReq [:=] 1;
			'AIC0707.ProgOperReq [:=] 1;
			'TIC0705.ProgOperReq [:=] 1;
			'FIC0111.PCmd_Prog [:=] 1;
			'FIC0112.PCmd_Prog [:=] 1;
			'FIC0113.PCmd_Prog [:=] 1;
			'FV0111.PCmd_Prog [:=] 1;
			'FV0112.PCmd_Prog [:=] 1;
			'FV0113.PCmd_Prog [:=] 1;
			'SIC0101.PCmd_Prog [:=] 1;
			'SIC0102.PCmd_Prog [:=] 1;
			'TC0705.PCmd_Prog [:=] 1;
			'
			'end_if;
		END_ST_ROUTINE

		ST_ROUTINE GlobalReset 
			'//====================================================================================
			'//Used to reset everything when the global reset button is pressed on the HMI
			'//====================================================================================
			'
			'
			'if GlobalReset.Out_Reset Then
			'
			'AT0706.PCmd_Reset [:=] 1;
			'AT0707.PCmd_Reset [:=] 1;
			'TT0705.PCmd_Reset [:=] 1;
			'SIC0401_Angle.PCmd_Reset [:=] 1;
			'SIC0401_Speed.PCmd_Reset [:=] 1;
			'YZ0901.PCmd_Reset [:=] 1;
			'YZ0902.PCmd_Reset [:=] 1;
			'TC0705.PCmd_Reset [:=] 1;
			'XC0702.PCmd_Reset [:=] 1;
			'AIC0706_Intlk.PCmd_Reset [:=] 1;
			'AIC0707_Intlk.PCmd_Reset [:=] 1;
			'FIC0111_Intlk.PCmd_Reset [:=] 1;
			'FIC0112_Intlk.PCmd_Reset [:=] 1;
			'FIC0113_Intlk.PCmd_Reset [:=] 1;
			'FV0111_Intlk.PCmd_Reset [:=] 1;
			'FV0112_Intlk.PCmd_Reset [:=] 1;
			'FV0113_Intlk.PCmd_Reset [:=] 1;
			'SIC0101_Intlk.PCmd_Reset [:=] 1;
			'SIC0102_Intlk.PCmd_Reset [:=] 1;
			'SIC0401_Intlk.PCmd_Reset [:=] 1;
			'TIC0705_Intlk.PCmd_Reset [:=] 1;
			'SIC0401_Motor.PCmd_Reset [:=] 1;
			'FIC0111.PCmd_Reset [:=] 1;
			'FIC0112.PCmd_Reset [:=] 1;
			'FIC0113.PCmd_Reset [:=] 1;
			'FV0111.PCmd_Reset [:=] 1;
			'FV0112.PCmd_Reset [:=] 1;
			'FV0113.PCmd_Reset [:=] 1;
			'SIC0101.PCmd_Reset [:=] 1;
			'SIC0102.PCmd_Reset [:=] 1;
			'XA0202A.PCmd_Reset [:=] 1;
			'XA0202B.PCmd_Reset [:=] 1;
			'
			'end_if;
		END_ST_ROUTINE

		ROUTINE Main 
				N: NOP();
				RC: "PLC Date and Time";
				N: GSV(WallClockTime,,LocalDateTime,PLCStatus.LocalDateTime[0]);
				N: [COP(PLCStatus.LocalDateTime[0],LocalDateTimeRef.Yr,1) ,COP(PLCStatus.LocalDateTime[1],LocalDateTimeRef.Mo,1) ,COP(PLCStatus.LocalDateTime[2],LocalDateTimeRef.Da,1) ,COP(PLCStatus.LocalDateTime[3],LocalDateTimeRef.Hr,1) ,COP(PLCStatus.LocalDateTime[4],LocalDateTimeRef.Min,1) ,COP(PLCStatus.LocalDateTime[5],LocalDateTimeRef.Sec,1) ,COP(PLCStatus.LocalDateTime[6],LocalDateTimeRef.uSec,1) ,T_TtoS(LocalDateTimeTtoS,LocalDateTimeRef,LocalDateTimeString) ];
				N: OTL(PV_DataStore_Plus_Trigger);
				N: P_Reset(GlobalReset);
				N: P_CmdSrc(GlobalCmdSrc);
				N: [[XIC(GlobalCmdSrc.Sts_Oper) TON(TIMER[0],?,?) ,XIC(GlobalCmdSrc.Sts_Prog) TON(TIMER[1],?,?) ] ,[XIC(GlobalCmdSrc.Sts_Oper) XIO(TIMER[0].DN) OTE(Cmd_Oper) ,XIC(GlobalCmdSrc.Sts_Prog) XIO(TIMER[1].DN) OTE(Cmd_Prog) ] ];
				N: JSR(GlobalProgOper,0);
				N: JSR(GlobalReset,0);
				N: JSR(Device_Interface,0);
				N: JSR(Startup,0);
		END_ROUTINE

		ROUTINE Startup 
				RC: "Startup$N"
				    "Enable popup for the user to select Auto Resume, Manual Resume, or Shutdown";
				N: XIC(s:fs)OTL(Startup_Active)MOV(0,SIC0401_MsgDINTs[5])CLR(ONS);
				RC: "For Auto Startup after Power Loss:$N"
				    "Resume all previous CMs, EMs according to previous setpoints; Phase steps/commands are in hold until “Resume Phase” is selected ";
				N: XIC(Startup_Active)XIC(Startup_Auto_Resume_PB)MOV(1,SIC0401_MsgDINTs[5])OTL(XC0702.PCmd_Oper)OTL(GlobalCmdSrc.PCmd_Prog)OTL(GlobalReset.PCmd_Reset)OTU(Startup_Active)OTU(Startup_Auto_Resume_PB);
				RC: "For Manual Startup after Power Loss:$N"
				    "Shutdown Everything";
				N: XIC(Startup_Active)XIC(Startup_Shutdown_PB)MOV(1,SIC0401_MsgDINTs[5])OTU(Harvest_Mode)OTL(Stop_Rocker)OTL(\EM_DOC.HMI_OperStop)OTL(\EM_PHC.HMI_OperStop)OTL(XC0702.PCmd_Off)OTL(GlobalCmdSrc.PCmd_Prog)OTL(GlobalReset.PCmd_Reset)OTU(Startup_Active)OTU(Startup_Shutdown_PB);
				RC: "If the popup doesn$'t show on the screen, a reset on the HMI will clear this bit";
				N: XIC(GlobalReset.Out_Reset)OTU(Startup_Active);
				RC: "Rocker Motor Startup Delay for Rocking";
				N: XIO(Startup_Active)[EQU(SIC0401_MsgDINTs[5],1) TON(StartupTON,?,?) ,XIC(StartupTON.DN) MOV(0,SIC0401_MsgDINTs[5]) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM PIDs (MAIN := "Main",
	              MODE := 0,
	              DisableFlag := 0,
	              UseAsFolder := 0)
		TAG
			GRT_01 : FBD_COMPARE  := [1,0.00000000e+000,0.00000000e+000];
			OSRI_01 : FBD_ONESHOT  := [1,0,5.60519386e-045];
			PIDE_01 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			PIDE_02 : PID_ENHANCED  := [1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
					,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
					,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
					,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					];
			SCL_01 : SCALE  := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
					,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		END_TAG

		FBD_ROUTINE AIC0706 (SheetSize := "Tabloid - 11 x 17 in",
		                     SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 140,
				       Y := 80,
				       Operand := "AT0706.Val",
				       HideDescription := No)
				END_IREF

				PIDE_BLOCK  (ID := 1,
				             X := 300,
				             Y := 20,
				             Operand := "AIC0706",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVProg, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, CVEU, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 1,
				       ToParameter := "PV")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		FBD_ROUTINE AIC0707 (SheetSize := "Tabloid - 11 x 17 in",
		                     SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 120,
				       Y := 80,
				       Operand := "AT0707.Val",
				       HideDescription := No)
				END_IREF

				PIDE_BLOCK  (ID := 1,
				             X := 300,
				             Y := 20,
				             Operand := "AIC0707",
				             VisiblePins := "PV, SPProg, SPCascade, RatioProg, CVProg, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, CVEU, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 1,
				       ToParameter := "PV")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		ROUTINE GasControl 
				N: XIC(GasControl_ON)ONS(GasOnOns)[OTU(FIC140.PCmd_Unlock) OTU(FIC130.PCmd_Unlock) OTU(FIC120.PCmd_Unlock) OTU(FIC110.PCmd_Unlock) ,OTL(FIC140.PCmd_Lock) OTL(FIC130.PCmd_Lock) OTL(FIC120.PCmd_Lock) OTL(FIC110.PCmd_Lock) ];
				N: XIO(GasControl_ON)ONS(GasOffOns)[OTU(FIC110.PCmd_Lock) OTU(FIC120.PCmd_Lock) OTU(FIC130.PCmd_Lock) OTU(FIC140.PCmd_Lock) ,OTL(FIC110.PCmd_Unlock) OTL(FIC120.PCmd_Unlock) OTL(FIC130.PCmd_Unlock) OTL(FIC140.PCmd_Unlock) ];
				N: CPT(O2MaxCalc,FIC120.Cfg_CVEUMax /TotalFlowSP);
				N: CPT(N2MaxCalc,FIC140.Cfg_CVEUMax/TotalFlowSP);
				N: CPT(CO2MaxCalc,FIC130.Cfg_CVEUMax/TotalFlowSP);
				N: CPT(CCAMaxCalc,FIC110.Cfg_CVEUMax/TotalFlowSP);
				N: XIC(CO2ProgOper)MOV(CO2ManualSP,CO2PercentOut);
				N: XIO(CO2ProgOper)MOV(C02Scaler.Out,CO2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut ) <= 1)MOV(O2ManualSP,O2PercentOut);
				N: XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut) > 1)CPT(O2PercentOut,O2ManualSP-( O2ManualSP + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) > 1)CPT(O2PercentOut,O2Scaler.Out-( O2Scaler.Out + CO2PercentOut - 1));
				N: XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) <= 1)MOV(O2Scaler.Out,O2PercentOut);
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) > 1)CPT(N2PercentOut,N2Scaler.Out-( O2PercentOut + CO2PercentOut + N2Scaler.Out - 1));
				N: XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) <= 1)MOV(N2Scaler.Out,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2ManualSP + CO2PercentOut + N2ManualSP ) <= 1)MOV(N2ManualSP,N2PercentOut);
				N: XIC(N2ProgOper)CMP(( O2ManualSP + CO2PercentOut + N2ManualSP) > 1)CPT(N2PercentOut,N2ManualSP-( N2ManualSP + CO2PercentOut + O2PercentOut- 1));
				N: XIC(AirProgOper)CMP(( O2PercentOut + N2PercentOut + CO2PercentOut + AirManualSP) <= 1)MOV(AirManualSP,AirPercentOut);
				N: XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) < 1)CPT(AirPercentOut,1- ( N2PercentOut + O2PercentOut + CO2PercentOut ));
				N: XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) = 1)MOV(0,AirPercentOut);
				N: XIC(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut + AirManualSP) > 1)CPT(AirPercentOut,AirManualSP-( N2PercentOut + CO2PercentOut + O2PercentOut + AirManualSP - 1));
				N: XIC(GasControl_ON)MUL(N2PercentOut,TotalFlowSP,FIC140.PSet_CV)MUL(CO2PercentOut,TotalFlowSP,FIC130.PSet_CV)MUL(AirPercentOut,TotalFlowSP,FIC110.PSet_CV)MUL(O2PercentOut,TotalFlowSP,FIC120.PSet_CV);
				N: XIO(GasControl_ON)MUL(N2PercentOut,0,FIC140.PSet_CV)MUL(CO2PercentOut,0,FIC130.PSet_CV)MUL(AirPercentOut,0,FIC110.PSet_CV)MUL(O2PercentOut,0,FIC120.PSet_CV);
				N: [GRT(O2EUMax,O2MaxCalc) MOV(O2MaxCalc,O2EUMax) ,GRT(N2EUMin,N2MaxCalc) MOV(N2MaxCalc,N2EUMin) ,GRT(CO2EUMax,CO2MaxCalc) MOV(CO2MaxCalc,CO2EUMax) ];
		END_ROUTINE

		ROUTINE Main 
				N: JSR(AIC0706,0);
				N: JSR(AIC0707,0);
				N: JSR(PBS,0);
				N: JSR(GasControl,0);
		END_ROUTINE

		FBD_ROUTINE PBS (SheetSize := "Tabloid - 11 x 17 in",
		                 SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 120,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 540,
				       Y := 280,
				       Operand := "0",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 160,
				       Y := 460,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 580,
				       Y := 420,
				       Operand := "1",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 960,
				       Y := 500,
				       Operand := "CO2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 960,
				       Y := 520,
				       Operand := "CO2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 980,
				       Y := 540,
				       Operand := "CO2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 960,
				       Y := 560,
				       Operand := "CO2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 120,
				       Y := 260,
				       Operand := "DOPID_INITIALIZE",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 100,
				       Y := 140,
				       Operand := "DO_ON",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 240,
				       Y := 740,
				       Operand := "DO_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 140,
				       Y := 180,
				       Operand := "DOtestPV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 140,
				       Y := 320,
				       Operand := "ManualDO_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 13,
				       X := 580,
				       Y := 320,
				       Operand := "ManualpH_CV",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 14,
				       X := 960,
				       Y := 340,
				       Operand := "N2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 15,
				       X := 960,
				       Y := 360,
				       Operand := "N2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 16,
				       X := 960,
				       Y := 380,
				       Operand := "N2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 17,
				       X := 960,
				       Y := 400,
				       Operand := "N2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 18,
				       X := 960,
				       Y := 180,
				       Operand := "O2CVMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 19,
				       X := 960,
				       Y := 200,
				       Operand := "O2CVMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 20,
				       X := 960,
				       Y := 220,
				       Operand := "O2EUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 21,
				       X := 960,
				       Y := 240,
				       Operand := "O2EUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 22,
				       X := 560,
				       Y := 160,
				       Operand := "PH_On",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 23,
				       X := 540,
				       Y := 260,
				       Operand := "pH_Initialize",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 24,
				       X := 660,
				       Y := 700,
				       Operand := "pH_PID_AUTOREQ",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 25,
				       X := 580,
				       Y := 180,
				       Operand := "pHtestPV",
				       HideDescription := No)
				END_IREF

				PIDE_BLOCK  (ID := 26,
				             X := 200,
				             Y := 100,
				             Operand := "DOpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, CVEUMax, CVEUMin, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, CVHAlarm, CVLAlarm, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				PIDE_BLOCK  (ID := 27,
				             X := 620,
				             Y := 100,
				             Operand := "PHpbs",
				             VisiblePins := "EnableIn, PV, SPProg, SPCascade, RatioProg, CVInitReq, CVInitValue, CVProg, CVOper, CVPrevious, CVSetPrevious, FF, HandFB, ProgProgReq, ProgOperReq, ProgCasRatReq, ProgAutoReq, ProgManualReq, ProgOverrideReq, ProgHandReq, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SCL_BLOCK  (ID := 28,
				            X := 1040,
				            Y := 420,
				            Operand := "C02Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 29,
				            X := 1040,
				            Y := 260,
				            Operand := "N2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				SCL_BLOCK  (ID := 30,
				            X := 1040,
				            Y := 100,
				            Operand := "O2Scaler",
				            VisiblePins := "In, InRawMax, InRawMin, InEUMax, InEUMin, Out",
				            HideDescription := No)
				END_SCL_BLOCK

				BNOT_FUNCTION  (ID := 31,
				                X := 80,
				                Y := 600)
				END_BNOT_FUNCTION

				BNOT_FUNCTION  (ID := 32,
				                X := 720,
				                Y := 700)
				END_BNOT_FUNCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "CVInitValue")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "ProgOperReq")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 28,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 28,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 28,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 28,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 31,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 26,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 13,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "CVOper")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "",
				       ToElementID := 29,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "",
				       ToElementID := 29,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "",
				       ToElementID := 29,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 17,
				       FromParameter := "",
				       ToElementID := 29,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "",
				       ToElementID := 30,
				       ToParameter := "InRawMax")
				END_WIRE

				WIRE  (FromElementID := 19,
				       FromParameter := "",
				       ToElementID := 30,
				       ToParameter := "InRawMin")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "",
				       ToElementID := 30,
				       ToParameter := "InEUMax")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "",
				       ToElementID := 30,
				       ToParameter := "InEUMin")
				END_WIRE

				WIRE  (FromElementID := 22,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "EnableIn")
				END_WIRE

				WIRE  (FromElementID := 23,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 24,
				       FromParameter := "",
				       ToElementID := 32,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 25,
				       FromParameter := "",
				       ToElementID := 27,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "CVEU",
				       ToElementID := 29,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 26,
				       FromParameter := "CVEU",
				       ToElementID := 30,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 27,
				       FromParameter := "CVEU",
				       ToElementID := 28,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 31,
				       FromParameter := "Out",
				       ToElementID := 26,
				       ToParameter := "OperManualReq")
				END_WIRE

				WIRE  (FromElementID := 32,
				       FromParameter := "Out",
				       ToElementID := 27,
				       ToParameter := "OperManualReq")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	PROGRAM Temp_Control (MAIN := "Main",
	                      MODE := 0,
	                      DisableFlag := 0,
	                      UseAsFolder := 0)
		TAG
			GRT_01 : FBD_COMPARE  := [3,0.00000000e+000,0.00000000e+000];
			OSRI_01 : FBD_ONESHOT  := [1,1,0.00000000e+000];
			P_Intlk_01 : P_Intlk  := [2433,0,0,0,0,0,0,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					]],0,0,0,0,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
					],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					]];
			TC0702_FailTime : TIMER (Description := "Temp Output Failed Timer") := [3018663,300000,0];
			TIC0705_PV_HLimit : REAL (RADIX := Float) := 2.33042374e+001;
			TIC0705_PV_LLimit : REAL (RADIX := Float) := 2.10847874e+001;
			TIC0705_PV_Snapshot : REAL (RADIX := Float) := 2.21945133e+001;
		END_TAG

		ROUTINE Main 
				N: NOP();
				RC: "Alarm Handling for HMI";
				N: [[XIC(TIC0705.DevHHAlarm) ,XIC(TIC0705.DevHAlarm) ,XIC(TIC0705.DevLAlarm) ,XIC(TIC0705.DevLLAlarm) ] OTE(TIC0705_Status.Alm) ,XIO(TIC0705_Intlk.Sts_IntlkOK) OTE(TIC0705_Status.Intlk) ];
				N: [XIC(TIC0705.OperManualReq) OTU(HMI_TempCntl) ,XIC(TIC0705.OperAutoReq) OTL(HMI_TempCntl) ];
				N: XIO(TIC0705_Intlk.Sts_IntlkOK)MOV(0,TIC0705.CVOper);
				RC: "Temp Output Failed Monitoring Logic";
				N: XIC(HMI_TempCntl)CMP(TIC0705.PV < (TIC0705.SP * 0.9))LIM(TIC0705_PV_HLimit,TIC0705.PV,TIC0705_PV_LLimit)TON(TC0702_FailTime,?,?);
				N: [XIC(TC0702_FailTime.DN) OTL(TC0702_FAIL) OTU(HMI_TempCntl) ,XIC(GlobalReset.Out_Reset) XIO(TC0702_FailTime.DN) OTU(TC0702_FAIL) ];
				N: [XIC(HMI_TempCntl) ONS(ONS.2) MOV(TIC0705.PV,TIC0705_PV_Snapshot) ,MUL(TIC0705_PV_Snapshot,1.05,TIC0705_PV_HLimit) MUL(TIC0705_PV_Snapshot,0.95,TIC0705_PV_LLimit) ];
				N: JSR(TIC0705,0);
				N: XIC(TY0705.HeatOut)ONS(ONS.3)OTE(TC0705.PCmd_On);
				N: XIO(TY0705.HeatOut)ONS(ONS.8)OTE(TC0705.PCmd_Off);
		END_ROUTINE

		FBD_ROUTINE TIC0705 (SheetSize := "Tabloid - 11 x 17 in",
		                     SheetOrientation := Landscape)
			SHEET  (Name := "")
				IREF  (ID := 0,
				       X := 660,
				       Y := 820,
				       Operand := "GlobalReset.Out_Reset",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 1,
				       X := 580,
				       Y := 760,
				       Operand := "Global_HICritTemp",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 2,
				       X := 60,
				       Y := 320,
				       Operand := "HMI_TempCntl",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 3,
				       X := 660,
				       Y := 700,
				       Operand := "SIC0401_Motor.Sts_Stopped",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 4,
				       X := 660,
				       Y := 720,
				       Operand := "Startup_Active",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 5,
				       X := 660,
				       Y := 740,
				       Operand := "TC0705.Alm_IOFault",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 6,
				       X := 140,
				       Y := 520,
				       Operand := "TIC0705_Intlk.Sts_IntlkOK",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 7,
				       X := 120,
				       Y := 80,
				       Operand := "TT0705.Val",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 8,
				       X := 100,
				       Y := 120,
				       Operand := "TT0705.Val_PVEUMax",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 9,
				       X := 100,
				       Y := 140,
				       Operand := "TT0705.Val_PVEUMin",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 10,
				       X := 660,
				       Y := 660,
				       Operand := "XA0202A.Alm_TgtDisagree",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 11,
				       X := 660,
				       Y := 620,
				       Operand := "YZ0901.Alm_TgtDisagree",
				       HideDescription := No)
				END_IREF

				IREF  (ID := 12,
				       X := 660,
				       Y := 640,
				       Operand := "YZ0902.Alm_TgtDisagree",
				       HideDescription := No)
				END_IREF

				OREF  (ID := 13,
				       X := 1180,
				       Y := 300,
				       Operand := "TC0705.PCmd_Prog",
				       HideDescription := No)
				END_OREF

				GRT_BLOCK  (ID := 14,
				            X := 800,
				            Y := 220,
				            Operand := "GRT_01",
				            VisiblePins := "SourceA, SourceB, Dest",
				            HideDescription := No)
				END_GRT_BLOCK

				OSRI_BLOCK  (ID := 15,
				             X := 960,
				             Y := 240,
				             Operand := "OSRI_01",
				             VisiblePins := "InputBit, OutputBit",
				             HideDescription := No)
				END_OSRI_BLOCK

				PIDE_BLOCK  (ID := 16,
				             X := 460,
				             Y := 20,
				             Operand := "TIC0705",
				             VisiblePins := "PV, PVEUMax, PVEUMin, SPOper, SPHLimit, SPLLimit, CVInitReq, CVOper, OperProgReq, OperOperReq, OperAutoReq, OperManualReq, CVEU, SP, PVHHAlarm, PVHAlarm, PVLAlarm, PVLLAlarm, PVROCPosAlarm, PVROCNegAlarm, DevHHAlarm, DevHAlarm, DevLAlarm, DevLLAlarm, ProgOper, CasRat, Auto, Manual, Override, Hand",
				             HideDescription := No,
				             AutotuneTag := "")
				END_PIDE_BLOCK

				SRTP_BLOCK  (ID := 17,
				             X := 780,
				             Y := 20,
				             Operand := "TY0705",
				             VisiblePins := "In, HeatOut, HeatTimePercent, CoolTimePercent, CycleTimeInv, HeatSpanInv, CoolSpanInv",
				             HideDescription := No)
				END_SRTP_BLOCK

				BNOT_FUNCTION  (ID := 18,
				                X := 60,
				                Y := 260)
				END_BNOT_FUNCTION

				BNOT_FUNCTION  (ID := 19,
				                X := 120,
				                Y := 200)
				END_BNOT_FUNCTION

				BOR_FUNCTION  (ID := 20,
				               X := 220,
				               Y := 220)
				END_BOR_FUNCTION

				BAND_FUNCTION  (ID := 21,
				                X := 220,
				                Y := 340)
				END_BAND_FUNCTION

				ADD_ON_INSTRUCTION P_Intlk (ID := 22,
				                            X := 760,
				                            Y := 560,
				                            Operand := "TIC0705_Intlk",
				                            VisiblePins := "Inp_Intlk00, Inp_Intlk01, Inp_Intlk02, Inp_Intlk03, Inp_Intlk04, Inp_Intlk05, Inp_Intlk06, Inp_Intlk07, Inp_BypActive, Inp_LatchDefeat, Inp_Reset, Sts_IntlkOK, Sts_NBIntlkOK, Sts_Intlk, Sts_FirstOut",
				                            HideDescription := "No")
				END_ADD_ON_INSTRUCTION

				WIRE  (FromElementID := 0,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Reset")
				END_WIRE

				WIRE  (FromElementID := 1,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk07")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 19,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 2,
				       FromParameter := "",
				       ToElementID := 21,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 3,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk04")
				END_WIRE

				WIRE  (FromElementID := 4,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk05")
				END_WIRE

				WIRE  (FromElementID := 5,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk06")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 18,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 6,
				       FromParameter := "",
				       ToElementID := 21,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 7,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "PV")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "PVEUMax")
				END_WIRE

				WIRE  (FromElementID := 8,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "SPHLimit")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "PVEUMin")
				END_WIRE

				WIRE  (FromElementID := 9,
				       FromParameter := "",
				       ToElementID := 16,
				       ToParameter := "SPLLimit")
				END_WIRE

				WIRE  (FromElementID := 10,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk02")
				END_WIRE

				WIRE  (FromElementID := 11,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk00")
				END_WIRE

				WIRE  (FromElementID := 12,
				       FromParameter := "",
				       ToElementID := 22,
				       ToParameter := "Inp_Intlk01")
				END_WIRE

				WIRE  (FromElementID := 14,
				       FromParameter := "Dest",
				       ToElementID := 15,
				       ToParameter := "InputBit")
				END_WIRE

				WIRE  (FromElementID := 15,
				       FromParameter := "OutputBit",
				       ToElementID := 13,
				       ToParameter := "")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "CVEU",
				       ToElementID := 14,
				       ToParameter := "SourceA")
				END_WIRE

				WIRE  (FromElementID := 16,
				       FromParameter := "CVEU",
				       ToElementID := 17,
				       ToParameter := "In")
				END_WIRE

				WIRE  (FromElementID := 18,
				       FromParameter := "Out",
				       ToElementID := 20,
				       ToParameter := "In2")
				END_WIRE

				WIRE  (FromElementID := 19,
				       FromParameter := "Out",
				       ToElementID := 20,
				       ToParameter := "In1")
				END_WIRE

				WIRE  (FromElementID := 20,
				       FromParameter := "Out",
				       ToElementID := 16,
				       ToParameter := "CVInitReq")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "Out",
				       ToElementID := 16,
				       ToParameter := "OperAutoReq")
				END_WIRE

				WIRE  (FromElementID := 21,
				       FromParameter := "Out",
				       ToElementID := 16,
				       ToParameter := "OperOperReq")
				END_WIRE

			END_SHEET

		END_FBD_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM

	TASK CMs_100ms (Type := PERIODIC,
	                Rate := 100,
	                Priority := 10,
	                Watchdog := 500,
	                DisableUpdateOutputs := No,
	                InhibitTask := No)
			CM_IO;
			CM_Valves;
			CM_Motors;
			CM_PBS;
	END_TASK

	TASK CM_Cntl_250ms (Type := PERIODIC,
	                    Rate := 250,
	                    Priority := 10,
	                    Watchdog := 1500,
	                    DisableUpdateOutputs := No,
	                    InhibitTask := No)
			CM_Cntl;
	END_TASK

	TASK Comms_100ms (Type := PERIODIC,
	                  Rate := 100,
	                  Priority := 10,
	                  Watchdog := 500,
	                  DisableUpdateOutputs := No,
	                  InhibitTask := No)
			Main;
	END_TASK

	TASK EMs_175ms (Type := PERIODIC,
	                Rate := 175,
	                Priority := 10,
	                Watchdog := 1000,
	                DisableUpdateOutputs := No,
	                InhibitTask := No)
			EM_MFC_Air;
			EM_MFC_O2;
			EM_MFC_CO2;
			EM_Pump_Base;
			EM_Pump_Feed;
			EM_DOC;
			EM_PHC;
	END_TASK

	TASK PIDs_1000ms (Type := PERIODIC,
	                  Rate := 1000,
	                  Priority := 10,
	                  Watchdog := 10000,
	                  DisableUpdateOutputs := No,
	                  InhibitTask := No)
			PIDs;
	END_TASK

	TASK Task_Misc_500ms (Type := PERIODIC,
	                      Rate := 500,
	                      Priority := 10,
	                      Watchdog := 5000,
	                      DisableUpdateOutputs := No,
	                      InhibitTask := No)
			MainProgram;
	END_TASK

	TASK TempControl_250ms (Type := PERIODIC,
	                        Rate := 250,
	                        Priority := 10,
	                        Watchdog := 500,
	                        DisableUpdateOutputs := No,
	                        InhibitTask := No)
			Temp_Control;
	END_TASK

CONFIG CST(SystemTimeMasterID := 0) END_CONFIG

CONFIG EthernetPort1(Label := "A1",
	                             PortEnabled := 1) END_CONFIG

CONFIG EthernetPort2(Label := "A2",
	                             PortEnabled := 0) END_CONFIG

CONFIG TimeSynchronize(Priority1 := 128,
	                                 Priority2 := 128,
	                                 PTPEnable := 0) END_CONFIG

CONFIG WallClockTime(LocalTimeAdjustment := 0,
	                     TimeZone := 0) END_CONFIG

END_CONTROLLER

