<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="32.04" TargetName="COLIS2004P" TargetType="Controller" ContainsContext="false" ExportDate="Tue Aug 15 09:23:27 2023" ExportOptions="NoRawData L5KData DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="COLIS2004P" ProcessorType="5069-L320ER" MajorRev="32" MinorRev="14" ProjectCreationDate="Tue Apr 06 15:51:13 2021" LastModifiedDate="Thu Mar 23 10:13:26 2023" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent" SFCLastScan="DontScan" ProjectSN="16#d021_cb27"
 MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true" DownloadProjectCustomProperties="true" ReportMinorOverflow="false" EtherNetIPMode="A1/A2: Dual-IP">
<Description>
<![CDATA[Corning Deluxe Rocker]]>
</Description>
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="DateTime" Family="NoFamily" Class="User">
<Description>
<![CDATA[Date and TimeOfDay (absolute) or Time (duration/interval)]]>
</Description>
<Members>
<Member Name="Yr" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Year(s)]]>
</Description>
</Member>
<Member Name="Mo" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Month(s)]]>
</Description>
</Member>
<Member Name="Da" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Day(s)]]>
</Description>
</Member>
<Member Name="Hr" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Hour(s)]]>
</Description>
</Member>
<Member Name="Min" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minute(s)]]>
</Description>
</Member>
<Member Name="Sec" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Second(s)]]>
</Description>
</Member>
<Member Name="uSec" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Microsecond(s)]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="EM" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZEM0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Inp_Reset" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset all Alarms requiring Reset]]>
</Description>
</Member>
<Member Name="Cmd_Aquire" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Aquire Control Modules]]>
</Description>
</Member>
<Member Name="Cmd_Release" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command to Release EM from Ownership]]>
</Description>
</Member>
<Member Name="Cfg_Desc" DataType="STRING_40" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Cfg_Label" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Cfg_Tag" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZEM7" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read Only"/>
<Member Name="Sts_Disabled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="0" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Output is Disabled]]>
</Description>
</Member>
<Member Name="Sts_Prog" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="1" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Mode is Program]]>
</Description>
</Member>
<Member Name="Sts_Oper" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="2" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Mode is Operator]]>
</Description>
</Member>
<Member Name="Sts_Locked" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="3" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program has requested Mode Lock]]>
</Description>
</Member>
<Member Name="Sts_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="4" ExternalAccess="Read Only">
<Description>
<![CDATA[Ready for Program operation]]>
</Description>
</Member>
<Member Name="Sts_Active" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Active Mode]]>
</Description>
</Member>
<Member Name="Sts_Running" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="6" ExternalAccess="Read Only"/>
<Member Name="Sts_Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM7" BitNumber="7" ExternalAccess="Read Only"/>
<Member Name="ZZZZZZZZZZEM16" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read Only"/>
<Member Name="Sts_EmOwned" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM is Owned by a phase]]>
</Description>
</Member>
<Member Name="Sts_Err" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="1" ExternalAccess="Read Only">
<Description>
<![CDATA[Error Status]]>
</Description>
</Member>
<Member Name="Sts_InState" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM in State]]>
</Description>
</Member>
<Member Name="Sts_CMInlksOK" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[All Owned CM Interlocks and Okay]]>
</Description>
</Member>
<Member Name="Sts_CMPermsOK" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[All Owned CM Permissives are Okay]]>
</Description>
</Member>
<Member Name="OCmd_Oper" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="5" ExternalAccess="Read/Write"/>
<Member Name="OCmd_Prog" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="6" ExternalAccess="Read/Write"/>
<Member Name="Sts_ProgOper" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM16" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Operator Mode Active
1 = Program Mode Active]]>
</Description>
</Member>
<Member Name="OSet_SP1" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setpoint From HMI]]>
</Description>
</Member>
<Member Name="OSet_SP2" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setpoint From HMI]]>
</Description>
</Member>
<Member Name="OSet_SP3" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setpoint From HMI]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZEM28" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="PCmd_Oper" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM28" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="PCmd_Prog" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM28" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="PCmd_Lock" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZEM28" BitNumber="2" ExternalAccess="Read/Write"/>
<Member Name="PSet_OwnerSel" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
</Member>
<Member Name="PSet_State" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Command]]>
</Description>
</Member>
<Member Name="PSet_SP1" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setpoint]]>
</Description>
</Member>
<Member Name="PSet_SP2" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setpoint]]>
</Description>
</Member>
<Member Name="PSet_SP3" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setpoint]]>
</Description>
</Member>
<Member Name="Val_Mode" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Mode enum: 0=No, 1=H, 2=M, 3=!, 4=P Lock, 5=O Lock, 6=P (O Def), 7=O (P Def), 8=P (P Def), 9=O (O def)]]>
</Description>
</Member>
<Member Name="Val_Owner" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
</Member>
<Member Name="Val_State" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Active EM Step]]>
</Description>
</Member>
<Member Name="Val_SP1" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual Setpoint Value]]>
</Description>
</Member>
<Member Name="Val_SP2" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Often Ramp Time]]>
</Description>
</Member>
<Member Name="Val_SP3" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Often Dev_SP]]>
</Description>
</Member>
<Member Name="LastState" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Last Active Running State of the EM]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="PIDE_Config" Family="NoFamily" Class="User">
<Description>
<![CDATA[Configuration tag for a PIDE]]>
</Description>
<Members>
<Member Name="Cfg_PVEU" DataType="STRING_8" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV engineering units for HMI display]]>
</Description>
</Member>
<Member Name="Cfg_CVEU" DataType="STRING_8" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV engineering units for HMI display]]>
</Description>
</Member>
<Member Name="Cfg_Tagname" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for HMI display]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZPIDE_Confi3" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Alm" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPIDE_Confi3" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Active]]>
</Description>
</Member>
<Member Name="Intlk" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPIDE_Confi3" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Active]]>
</Description>
</Member>
<Member Name="Cntl_Mode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZPIDE_Confi3" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Operator Mode 
1 = Program Mode]]>
</Description>
</Member>
<Member Name="Loop_Mode" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Cascade 
1 = Auto 
2 = Manual]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="ProcData" Family="NoFamily" Class="User">
<Members>
<Member Name="LocalDateTime" DataType="DINT" Dimension="7" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Local Date and Time]]>
</Description>
</Member>
<Member Name="ProcStatus" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller Status]]>
</Description>
</Member>
<Member Name="ProcForceStatus" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Processor Forces Enabled]]>
</Description>
</Member>
<Member Name="ProcMinorFaultBits" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Processor Minor Fault Bits]]>
</Description>
</Member>
<Member Name="ProcMajorFaultBits" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Processor Major Fault Bits]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZProcData5" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="RunMode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller in RUN mode]]>
</Description>
</Member>
<Member Name="ProgramMode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller in PROGRAM mode]]>
</Description>
</Member>
<Member Name="DebugMode" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller in DEBUG mode]]>
</Description>
</Member>
<Member Name="KeySwitchRun" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Key Switch in RUN]]>
</Description>
</Member>
<Member Name="KeySwitchProgram" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Key Switch in PROGRAM]]>
</Description>
</Member>
<Member Name="KeySwitchRemote" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Key Switch in REMOTE]]>
</Description>
</Member>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller Faulted]]>
</Description>
</Member>
<Member Name="ForcesInstalled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData5" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces Installed]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZProcData14" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="ForcesEnabled" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData14" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Forces Enabled]]>
</Description>
</Member>
<Member Name="LogicFault" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData14" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controller Logic Minor Fault]]>
</Description>
</Member>
<Member Name="LowBattery" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZProcData14" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Battery Minor Fault]]>
</Description>
</Member>
<Member Name="MinorFaultBits" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minor Faults Status Word]]>
</Description>
</Member>
<Member Name="MajorFaultBits" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Major Faults Status Word]]>
</Description>
</Member>
<Member Name="MinorFaultRecord" DataType="DINT" Dimension="11" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minor Faults for this program]]>
</Description>
</Member>
<Member Name="MajorFaultRecord" DataType="DINT" Dimension="11" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Major Faults for this program]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="P_DescList" Family="NoFamily" Class="User">
<Description>
<![CDATA[Code / Description List Entry]]>
</Description>
<Members>
<Member Name="Code" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Code for which to look up Description]]>
</Description>
</Member>
<Member Name="Desc" DataType="STRING_40" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for given Code]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="P_PromptCfg" Family="NoFamily" Class="User">
<Description>
<![CDATA[Prompt Instance Configuration Data]]>
</Description>
<Members>
<Member Name="Cfg_Message" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Message to display to operator]]>
</Description>
</Member>
<Member Name="Cfg_Label" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Title of this instance for prompt list displays]]>
</Description>
</Member>
<Member Name="Cfg_InpValLabel" DataType="STRING_20" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Labels for numeric entry fields]]>
</Description>
</Member>
<Member Name="Cfg_DispValLabel" DataType="STRING_20" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Labels for numeric display fields]]>
</Description>
</Member>
<Member Name="Cfg_SelectLabel" DataType="STRING_20" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Labels for operator selection radio buttons]]>
</Description>
</Member>
<Member Name="Cfg_RespLabel" DataType="STRING_20" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Labels for response string entry fields]]>
</Description>
</Member>
<Member Name="Cfg_DispValEU" DataType="STRING_8" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering units text for numeric display fields]]>
</Description>
</Member>
<Member Name="Cfg_InpValEU" DataType="STRING_8" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering units text for numeric entry fields]]>
</Description>
</Member>
<Member Name="Cfg_DispVal" DataType="REAL" Dimension="4" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Values for numeric display fields]]>
</Description>
</Member>
<Member Name="Cfg_DispValDecPlcs" DataType="SINT" Dimension="4" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for numeric display fields (0..6)]]>
</Description>
</Member>
<Member Name="Cfg_InpValLoLim" DataType="REAL" Dimension="4" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum allowed numeric entry values]]>
</Description>
</Member>
<Member Name="Cfg_InpValHiLim" DataType="REAL" Dimension="4" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum allowed numeric entry values]]>
</Description>
</Member>
<Member Name="Cfg_InpValDecPlcs" DataType="SINT" Dimension="4" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for numeric entry fields (0..6)]]>
</Description>
</Member>
<Member Name="Cfg_HasDispVal" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits enable (make visible) numeric display fields]]>
</Description>
</Member>
<Member Name="Cfg_DispValUsesInp" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1=Use AOI Input for display value, 0=use configuration for display value]]>
</Description>
</Member>
<Member Name="Cfg_DispValScl" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1=Apply scaling input to display value, 0=use value as is]]>
</Description>
</Member>
<Member Name="Cfg_DispValVrfy" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1=User must he has read the display value]]>
</Description>
</Member>
<Member Name="Cfg_HasSelect" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits enable (make visible) individual selection buttons]]>
</Description>
</Member>
<Member Name="Cfg_SelectDef" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit chooses default operator selection (pre-selects radio button)]]>
</Description>
</Member>
<Member Name="Cfg_HasInpVal" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits enable (make visible) numeric entry fields]]>
</Description>
</Member>
<Member Name="Cfg_InpValNotReqd" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1=Operator numeric entry is not required, 0=operator must enter value]]>
</Description>
</Member>
<Member Name="Cfg_InpValDefMax" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[If not required, bits=1=sets default value to Max, 0=sets to Min]]>
</Description>
</Member>
<Member Name="Cfg_HasResp" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits enable (make visible) response string entry fields]]>
</Description>
</Member>
<Member Name="Cfg_RespNotReqd" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1=Operator response string entry is not required, 0=operator must enter response]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZP_PromptCf24" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Cfg_AlertDefeat" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_PromptCf24" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Disables the Alert icon (orange (!) ) for standalone use]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="P_PromptResp" Family="NoFamily" Class="User">
<Description>
<![CDATA[Operator-Entered Prompt Response Data (as Strings)]]>
</Description>
<Members>
<Member Name="Selection" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text of operator-selected option]]>
</Description>
</Member>
<Member Name="NumericInput" DataType="STRING_16_UDT" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text of operator's numeric entries]]>
</Description>
</Member>
<Member Name="CharInput" DataType="STRING_40" Dimension="4" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text of operator's response strings]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="P_SeqSt" Family="NoFamily" Class="User">
<Description>
<![CDATA[Data for one P_Seq State]]>
</Description>
<Members>
<Member Name="Cfg_Name" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name]]>
</Description>
</Member>
<Member Name="NumStepsInState" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="StepStartAbs" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="StepEndAbs" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="P_SeqStep" Family="NoFamily" Class="User">
<Description>
<![CDATA[Data for one P_Seq sequencer Step]]>
</Description>
<Members>
<Member Name="Cfg_Name" DataType="STRING_20" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Name]]>
</Description>
</Member>
<Member Name="Cfg_FaultT" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step TO Fault Preset]]>
</Description>
</Member>
<Member Name="Cfg_MinT" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Timer Preset]]>
</Description>
</Member>
<Member Name="Cfg_InputMask" DataType="DINT" Dimension="0" Radix="Binary" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Inputs Used]]>
</Description>
</Member>
<Member Name="Cfg_InputState" DataType="DINT" Dimension="0" Radix="Binary" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Input State]]>
</Description>
</Member>
<Member Name="Cfg_OutputMask" DataType="DINT" Dimension="0" Radix="Binary" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Outputs Used]]>
</Description>
</Member>
<Member Name="Cfg_OutputState" DataType="DINT" Dimension="0" Radix="Binary" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Output State]]>
</Description>
</Member>
<Member Name="Cfg_RealMask" DataType="DINT" Dimension="0" Radix="Binary" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[R Outputs Used]]>
</Description>
</Member>
<Member Name="Cfg_RealOut" DataType="REAL" Dimension="8" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[R Output Values]]>
</Description>
</Member>
<Member Name="Cfg_BranchInputMask" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Inputs Used For Branching Conditions]]>
</Description>
</Member>
<Member Name="Cfg_BranchInputState" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[D Input States for Branching Condition]]>
</Description>
</Member>
<Member Name="Cfg_TmrHoldAction" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer Action on Hold]]>
</Description>
</Member>
<Member Name="Cfg_TmrDisqualifyAction" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer Action on Disqualify]]>
</Description>
</Member>
<Member Name="Cfg_StepTOHoldAction" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Timeout Timer Action on Hold]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZP_SeqStep14" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Cfg_DeferMinT" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Load Step Timer at Beginning of Step From Entry]]>
</Description>
</Member>
<Member Name="Cfg_NOTTmrAfterQualify" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer Beginning/After Qualify]]>
</Description>
</Member>
<Member Name="Cfg_TmrAQDefeat" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer AQ Defeat if qualified on entry]]>
</Description>
</Member>
<Member Name="Cfg_ManPromptEN" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Has Manual Prompt]]>
</Description>
</Member>
<Member Name="Cfg_NotResAdd" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[Update the Restart Address (NOT)]]>
</Description>
</Member>
<Member Name="Cfg_NotIntlkAdd" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA[Update the Interlock Address (NOT)]]>
</Description>
</Member>
<Member Name="Cfg_ResSeqFaultT" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset Sequence Fault Timer]]>
</Description>
</Member>
<Member Name="Cfg_Pausable" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZP_SeqStep14" BitNumber="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pauable After This Step]]>
</Description>
</Member>
<Member Name="Cfg_Branching" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Branching Configuration]]>
</Description>
</Member>
<Member Name="Cfg_CountLimit" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Loop Count Limit]]>
</Description>
</Member>
<Member Name="MsgRef" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Msg Number to Use in Manual Prompt]]>
</Description>
</Member>
<Member Name="Val_State" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_EStep" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_ptrENext" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_VStep" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_ptrVNext" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_ptrVPrevious" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="Val_Count" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_12" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="12" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_16" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="16" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_16_UDT" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="16" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_20" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_40" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="40" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_8" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="8" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_Area" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="8" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_Cond" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_NavTag" Family="StringFamily" Class="User">
<Description>
<![CDATA[Navigation Tag]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="5069-L320ER" Vendor="1" ProductType="14" ProductCode="217" Major="32" Minor="14" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="Disabled"/>
<Ports>
<Port Id="1" Address="0" Type="5069" Upstream="false">
<Bus Size="17"/>
</Port>
<Port Id="3" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
<Port Id="4" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module CatalogNumber="5069-SERIAL/A" Vendor="1" ProductType="12" ProductCode="320" Major="2" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false" SafetyEnabled="false"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="1" Type="5069" Upstream="true"/>
</Ports>
<Communications>
<ConfigData ConfigSize="3484">
<Data Format="L5K">
<![CDATA[[3488,191,1,0,0,1,262912,0,0,0,256,0,1,0,0,1,262912,0,0,0,256,0,1,7864628,0,769,786945,1313537,4194817,4718849,4980993
		,5243137,5505281,5767681,6291713,6555649,8651009,8913409,9437441,0,9700097,10486273,11013377,14418433
		,14942465,15204609,15466753,15730177,17301761,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17564161,18088449,0,0,18612993
		,19398913,0,0,0,0,0,0,0,0,257,262657,786945,1310977,0,1574657,0,3408129,0,3670273,0,0,0,0,0,3932673,4456961
		,4982017,0,6291713,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6554113,0,0,0,0,514,0,0,1,262912,3500,200,200,0,196873,4,137035776
		,0,196865,2,137166848,0,196873,20,320798720,0,196865,2,321585152,0,1048834,2,136904704,0,1048842,4,158007296
		,0,1048834,4,229179392,0,1048834,2,361562112,0,196865,2,361562112,0,1048842,14,361824256,0,196873,14
		,361824256,0,1048834,1,362741760,0,196865,1,362741760,0,1048834,2,589824000,0,256,1,0,0,197129,4,137035776
		,0,197121,2,137166848,0,197129,24,320798720,0,197121,2,321585152,0,1049098,4,158007296,0,1049090,4,229179392
		,0,1049098,10,166133760,0,197129,10,166133760,0,1049090,2,589824000,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256
		,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,196865,2,268369920
		,0,197121,2,268369920,0,256,1,0,0,256,1,0,0,197129,4,322764800,0,1049098,4,322764800,0,256,1,0,0,256,1,0,0,256,1
		,0,0,256,1,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,0,0,1,262912,3500,200,200,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0
		,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256
		,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0
		,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256
		,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,256,1,0,0,3,0,0,1,17040128,3500,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1
		,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,3,0,0,1,17040128,3500,0,1,0,0,1,0,0,1,0,0,1,0,0
		,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,0,1,0,4,0,0,1
		,1027,50528257,168624178,5,0,0,1,1027,196865,5,50,0,6,0,0,1,1027,196608769,7,0,0,0,1027,1,0,8,0,0,1,1029,18808835
		]]]>
</Data>
</ConfigData>
<ConfigScript Size="1372">
<Data Format="L5K">
<![CDATA[[88,5,0,0,4,0,0,0,0,0,0,0,0,0,0,0,70,5,0,0,11,0,0,0,0,1,0,0,0,2,0,0,0,-90,1,0,0,16,4,32,4,37,0,103,3,48,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,-32,12,0,0,-128,2,0,0,80
		,0,0,0,2,0,0,0,-66,1,0,0,16,4,32,4,37,0,105,3,48,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,-96,13,0,0,96,15,0,0,80,0,0,0,2,0
		,0,0,-102,1,0,0,16,4,32,4,37,0,107,3,48,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,-128,12,0,0,0,29,0,0,80,0,0,0,0,0]]]>
</Data>
</ConfigScript>
<Connections>
<Connection Name="Channel0ModbusMaster" RPI="80000" Type="StandardDataDriven" OutputSize="120" InputSize="308" EventID="0" ProgrammaticallySendEventTrigger="false" Priority="Scheduled" InputConnectionType="Multicast" InputProductionTrigger="Cyclic" ConnectionPath="20 04 24 bf 2d 00 f2 03 2d 00 18 04"
 InputTagSuffix="I00" OutputTagSuffix="O00">
<InputTag ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".COMMAND00">
<![CDATA[DO Probe - 402091 - O2 Value Raw]]>
</Comment>
<Comment Operand=".COMMAND01">
<![CDATA[DO Probe - 402093]]>
</Comment>
<Comment Operand=".COMMAND02">
<![CDATA[DO Probe - 404895]]>
</Comment>
<Comment Operand=".COMMAND03">
<![CDATA[DO Probe - 404907]]>
</Comment>
<Comment Operand=".COMMAND04">
<![CDATA[DO Probe - 402089]]>
</Comment>
<Comment Operand=".COMMAND05">
<![CDATA[DO Probe - 402411]]>
</Comment>
<Comment Operand=".COMMAND06">
<![CDATA[DO Probe - 403497]]>
</Comment>
<Comment Operand=".COMMAND07">
<![CDATA[DO Probe - 405517]]>
</Comment>
<Comment Operand=".COMMAND08">
<![CDATA[DO Probe - 405517]]>
</Comment>
<Comment Operand=".COMMAND09">
<![CDATA[DO Probe - 405521]]>
</Comment>
<Comment Operand=".COMMAND10">
<![CDATA[DO Probe - 405521]]>
</Comment>
<Comment Operand=".COMMAND11">
<![CDATA[DO Probe - 405535]]>
</Comment>
<Comment Operand=".COMMAND12">
<![CDATA[DO Probe - 405535]]>
</Comment>
<Comment Operand=".COMMAND13">
<![CDATA[DO Probe - 409000]]>
</Comment>
<Comment Operand=".COMMAND15">
<![CDATA[pH Probe - 402091 - pH Value Raw]]>
</Comment>
<Comment Operand=".COMMAND16">
<![CDATA[pH Probe - 402093]]>
</Comment>
<Comment Operand=".COMMAND17">
<![CDATA[pH Probe - 404895]]>
</Comment>
<Comment Operand=".COMMAND18">
<![CDATA[pH Probe - 404907]]>
</Comment>
<Comment Operand=".COMMAND19">
<![CDATA[pH Probe - 402411]]>
</Comment>
<Comment Operand=".COMMAND20">
<![CDATA[pH Probe - 403497]]>
</Comment>
<Comment Operand=".COMMAND21">
<![CDATA[pH Probe - 402535]]>
</Comment>
<Comment Operand=".COMMAND22">
<![CDATA[pH Probe - 402535]]>
</Comment>
<Comment Operand=".COMMAND23">
<![CDATA[pH Probe - 409000]]>
</Comment>
<Comment Operand=".COMMAND40">
<![CDATA[DO Probe - 404095]]>
</Comment>
<Comment Operand=".COMMAND41">
<![CDATA[pH Probe - 404095]]>
</Comment>
<Comment Operand=".COMMAND44">
<![CDATA[pH Probe - 404925]]>
</Comment>
<Comment Operand=".COMMAND45">
<![CDATA[pH Probe - 404925]]>
</Comment>
</Comments>
<Data Format="Decorated">
<Structure DataType="AB:5000_ModbusMaster_Status_6B9221D3:I:1">
<DataValueMember Name="RunMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="ConnectionFaulted" DataType="BOOL" Value="1"/>
<DataValueMember Name="DiagnosticActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="DiagnosticSequenceCount" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="LastExecutedCommand" DataType="SINT" Radix="Decimal" Value="16"/>
<StructureMember Name="Command00" DataType="AB:5000_Modbus_R_R402091_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="69"/>
<DataValueMember Name="Data402091" DataType="REAL" Radix="Float" Value="3.2633479"/>
<DataValueMember Name="Data402093" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Command01" DataType="AB:5000_Modbus_R_I402093_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="74"/>
<DataValueMember Name="Data402093" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data402094" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command02" DataType="AB:5000_Modbus_R_R404895_010_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="88"/>
<DataValueMember Name="Data404895" DataType="REAL" Radix="Float" Value="1008.13"/>
<DataValueMember Name="Data404897" DataType="REAL" Radix="Float" Value="49423.21"/>
<DataValueMember Name="Data404899" DataType="REAL" Radix="Float" Value="42546.527"/>
<DataValueMember Name="Data404901" DataType="REAL" Radix="Float" Value="55.383"/>
<DataValueMember Name="Data404903" DataType="REAL" Radix="Float" Value="22.982"/>
<DataValueMember Name="Data404905" DataType="REAL" Radix="Float" Value="3.2633479"/>
<DataValueMember Name="Data404907" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404909" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404911" DataType="REAL" Radix="Float" Value="0.812"/>
<DataValueMember Name="Data404913" DataType="REAL" Radix="Float" Value="-0.0731"/>
</StructureMember>
<StructureMember Name="Command03" DataType="AB:5000_Modbus_R_I404907_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="75"/>
<DataValueMember Name="Data404907" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data404908" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command04" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command05" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command06" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command07" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command08" DataType="AB:5000_Modbus_R_I405517_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="80"/>
<DataValueMember Name="Data405517" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data405518" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command09" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="1"/>
</StructureMember>
<StructureMember Name="Command10" DataType="AB:5000_Modbus_R_R405521_007_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="77"/>
<DataValueMember Name="Data405521" DataType="REAL" Radix="Float" Value="59.0"/>
<DataValueMember Name="Data405523" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="Data405525" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data405527" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Data405529" DataType="REAL" Radix="Float" Value="26.0"/>
<DataValueMember Name="Data405531" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="Data405533" DataType="REAL" Radix="Float" Value="1000.0"/>
</StructureMember>
<StructureMember Name="Command11" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command12" DataType="AB:5000_Modbus_R_I405535_001_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="81"/>
<DataValueMember Name="Data405535" DataType="INT" Radix="Decimal" Value="32"/>
</StructureMember>
<StructureMember Name="Command13" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command15" DataType="AB:5000_Modbus_R_R402091_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="1"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="-118"/>
<DataValueMember Name="Data402091" DataType="REAL" Radix="Float" Value="-9999.0"/>
<DataValueMember Name="Data402093" DataType="REAL" Radix="Float" Value="2.80259693e-045"/>
</StructureMember>
<StructureMember Name="Command16" DataType="AB:5000_Modbus_R_I402093_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="80"/>
<DataValueMember Name="Data402093" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Data402094" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command17" DataType="AB:5000_Modbus_R_R404895_012_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="85"/>
<DataValueMember Name="Data404895" DataType="REAL" Radix="Float" Value="1008.67"/>
<DataValueMember Name="Data404897" DataType="REAL" Radix="Float" Value="49311.473"/>
<DataValueMember Name="Data404899" DataType="REAL" Radix="Float" Value="32.406105"/>
<DataValueMember Name="Data404901" DataType="REAL" Radix="Float" Value="-20.98"/>
<DataValueMember Name="Data404903" DataType="REAL" Radix="Float" Value="22.982"/>
<DataValueMember Name="Data404905" DataType="REAL" Radix="Float" Value="-9999.0"/>
<DataValueMember Name="Data404907" DataType="REAL" Radix="Float" Value="2.80259693e-045"/>
<DataValueMember Name="Data404909" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404911" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404913" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404915" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404917" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Command18" DataType="AB:5000_Modbus_R_I404907_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="73"/>
<DataValueMember Name="Data404907" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Data404908" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command19" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command20" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command21" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="1"/>
</StructureMember>
<StructureMember Name="Command22" DataType="AB:5000_Modbus_R_R402535_005_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="76"/>
<DataValueMember Name="Data402535" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Data402537" DataType="REAL" Radix="Float" Value="59.0"/>
<DataValueMember Name="Data402539" DataType="REAL" Radix="Float" Value="0.35"/>
<DataValueMember Name="Data402541" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="Data402543" DataType="REAL" Radix="Float" Value="37.0"/>
</StructureMember>
<StructureMember Name="Command23" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command40" DataType="AB:5000_Modbus_R_I404095_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="63"/>
<DataValueMember Name="Data404095" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Data404096" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command41" DataType="AB:5000_Modbus_R_I404095_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="-54"/>
<DataValueMember Name="Data404095" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Data404096" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command44" DataType="AB:5000_Modbus_R_R404925_002_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="80"/>
<DataValueMember Name="Data404925" DataType="REAL" Radix="Float" Value="2.66246708e-044"/>
<DataValueMember Name="Data404927" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Command45" DataType="AB:5000_Modbus_W_Response_Struct:I:1">
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Uncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ParityError" DataType="BOOL" Value="0"/>
<DataValueMember Name="ResponseTimeout" DataType="BOOL" Value="0"/>
<DataValueMember Name="FramingError" DataType="BOOL" Value="0"/>
<DataValueMember Name="BufferOverrun" DataType="BOOL" Value="0"/>
<DataValueMember Name="SlaveErrorCode" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ExecutionCount" DataType="SINT" Radix="Decimal" Value="0"/>
</StructureMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".COMMAND04">
<![CDATA[DO Probe - 402089]]>
</Comment>
<Comment Operand=".COMMAND05">
<![CDATA[DO Probe - 402411]]>
</Comment>
<Comment Operand=".COMMAND06">
<![CDATA[DO Probe - 403497]]>
</Comment>
<Comment Operand=".COMMAND07">
<![CDATA[DO Probe - 405517]]>
</Comment>
<Comment Operand=".COMMAND09">
<![CDATA[DO Probe - 405521]]>
</Comment>
<Comment Operand=".COMMAND11">
<![CDATA[DO Probe - 405535]]>
</Comment>
<Comment Operand=".COMMAND13">
<![CDATA[DO Probe - 409000]]>
</Comment>
<Comment Operand=".COMMAND19">
<![CDATA[pH Probe - 402411]]>
</Comment>
<Comment Operand=".COMMAND20">
<![CDATA[pH Probe - 403497]]>
</Comment>
<Comment Operand=".COMMAND21">
<![CDATA[pH Probe - 402535]]>
</Comment>
<Comment Operand=".COMMAND23">
<![CDATA[pH Probe - 409000]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[1,0,0,0,0,[0,0],[0.00000000e+000,0.00000000e+000],[0,0,0,0],[0,0],[5.90000000e+001,2.00000000e+001,0.00000000e+000
		,1.00000000e+002,2.60000000e+001,2.00000000e+001,1.00000000e+003],[0,0,0],[0,0],[0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[1.40000000e+001,5.90000000e+001,3.49999994e-001,7.00000000e+000,3.70000000e+001],[0,0
		],[0.00000000e+000,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:5000_ModbusMaster_Run_7C3A048C:O:1">
<DataValueMember Name="Run" DataType="BOOL" Value="1"/>
<DataValueMember Name="Command00Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command01Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command02Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command03Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command04Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command05Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command06Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command07Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command08Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command09Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command10Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command11Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command12Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command13Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command15Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command16Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command17Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command18Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command19Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command20Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command21Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command22Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command23Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command40Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command41Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command44Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Command45Disable" DataType="BOOL" Value="0"/>
<StructureMember Name="Command04" DataType="AB:5000_Modbus_W_I402089_002_Struct:O:0">
<DataValueMember Name="Data402089" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data402090" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command05" DataType="AB:5000_Modbus_W_R402411_002_Struct:O:0">
<DataValueMember Name="Data402411" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data402413" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Command06" DataType="AB:5000_Modbus_W_I403497_004_Struct:O:0">
<DataValueMember Name="Data403497" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403498" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403499" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403500" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command07" DataType="AB:5000_Modbus_W_I405517_002_Struct:O:0">
<DataValueMember Name="Data405517" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data405518" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command09" DataType="AB:5000_Modbus_W_R405521_007_Struct:O:0">
<DataValueMember Name="Data405521" DataType="REAL" Radix="Float" Value="59.0"/>
<DataValueMember Name="Data405523" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="Data405525" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data405527" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Data405529" DataType="REAL" Radix="Float" Value="26.0"/>
<DataValueMember Name="Data405531" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="Data405533" DataType="REAL" Radix="Float" Value="1000.0"/>
</StructureMember>
<StructureMember Name="Command11" DataType="AB:5000_Modbus_W_I405535_001_Struct:O:0">
<DataValueMember Name="Data405535" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command13" DataType="AB:5000_Modbus_W_I409000_002_Struct:O:0">
<DataValueMember Name="Data409000" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data409001" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command19" DataType="AB:5000_Modbus_W_R402411_002_Struct:O:0">
<DataValueMember Name="Data402411" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data402413" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
<StructureMember Name="Command20" DataType="AB:5000_Modbus_W_I403497_004_Struct:O:0">
<DataValueMember Name="Data403497" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403498" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403499" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data403500" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command21" DataType="AB:5000_Modbus_W_R402535_005_Struct:O:0">
<DataValueMember Name="Data402535" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Data402537" DataType="REAL" Radix="Float" Value="59.0"/>
<DataValueMember Name="Data402539" DataType="REAL" Radix="Float" Value="0.35"/>
<DataValueMember Name="Data402541" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="Data402543" DataType="REAL" Radix="Float" Value="37.0"/>
</StructureMember>
<StructureMember Name="Command23" DataType="AB:5000_Modbus_W_I409000_002_Struct:O:0">
<DataValueMember Name="Data409000" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Data409001" DataType="INT" Radix="Decimal" Value="0"/>
</StructureMember>
<StructureMember Name="Command45" DataType="AB:5000_Modbus_W_R404925_002_Struct:O:0">
<DataValueMember Name="Data404925" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Data404927" DataType="REAL" Radix="Float" Value="0.0"/>
</StructureMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
<ExtendedProperties>
<public><Vendor></Vendor><CatNum></CatNum><ConfigID>140</ConfigID><InputSize00>308</InputSize00><OutputSize00>120</OutputSize00><InputSize01>8</InputSize01><OutputSize01>12</OutputSize01><ChannelData>&lt;Data&gt;A0 0D 00 00 BF 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 01 00 00 00 34 01 78 00 00 00 00 00 01 03 00 00 01 02 0C 00 01 0B 14 00 01 02 40 00 01 01 48 00 01 01 4C 00 01 01 50 00 01 01 54 00 01 02 58 00 01 01 60 00 01 08 64 00 01 01 84 00 01 02 88 00 01 01 90 00 00 00 00 00 01 03 94 00 01 02 A0 00 01 0D A8 00 01 02 DC 00 01 01 E4 00 01 01 E8 00 01 01 EC 00 01 06 F0 00 01 01 08 01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 02 0C 01 01 02 14 01 00 00 00 00 00 00 00 00 01 03 1C 01 01 01 28 01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 01 00 00 01 02 04 00 01 02 0C 00 01 01 14 00 00 00 00 00 01 07 18 00 00 00 00 00 01 01 34 00 00 00 00 00 01 01 38 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 02 3C 00 01 02 44 00 01 05 4C 00 00 00 00 00 01 01 60 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 01 02 64 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 02 02 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 00 AC 0D 00 00 C8 00 00 00 C8 00 00 00 00 00 00 00 09 01 03 00 04 00 00 00 00 00 2B 08 00 00 00 00 01 01 03 00 02 00 00 00 00 00 2D 08 00 00 00 00 09 01 03 00 14 00 00 00 00 00 1F 13 00 00 00 00 01 01 03 00 02 00 00 00 00 00 2B 13 00 00 00 00 02 01 10 00 02 00 00 00 00 00 29 08 00 00 00 00 0A 01 10 00 04 00 00 00 00 00 6B 09 00 00 00 00 02 01 10 00 04 00 00 00 00 00 A9 0D 00 00 00 00 02 01 10 00 02 00 00 00 00 00 8D 15 00 00 00 00 01 01 03 00 02 00 00 00 00 00 8D 15 00 00 00 00 0A 01 10 00 0E 00 00 00 00 00 91 15 00 00 00 00 09 01 03 00 0E 00 00 00 00 00 91 15 00 00 00 00 02 01 10 00 01 00 00 00 00 00 9F 15 00 00 00 00 01 01 03 00 01 00 00 00 00 00 9F 15 00 00 00 00 02 01 10 00 02 00 00 00 00 00 28 23 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 09 02 03 00 04 00 00 00 00 00 2B 08 00 00 00 00 01 02 03 00 02 00 00 00 00 00 2D 08 00 00 00 00 09 02 03 00 18 00 00 00 00 00 1F 13 00 00 00 00 01 02 03 00 02 00 00 00 00 00 2B 13 00 00 00 00 0A 02 10 00 04 00 00 00 00 00 6B 09 00 00 00 00 02 02 10 00 04 00 00 00 00 00 A9 0D 00 00 00 00 0A 02 10 00 0A 00 00 00 00 00 E7 09 00 00 00 00 09 02 03 00 0A 00 00 00 00 00 E7 09 00 00 00 00 02 02 10 00 02 00 00 00 00 00 28 23 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 01 03 00 02 00 00 00 00 00 FF 0F 00 00 00 00 01 02 03 00 02 00 00 00 00 00 FF 0F 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 09 02 03 00 04 00 00 00 00 00 3D 13 00 00 00 00 0A 02 10 00 04 00 00 00 00 00 3D 13 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 02 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 00 AC 0D 00 00 C8 00 00 00 C8 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 00 01 00 00 01 00 00 00 00 00 00 00 00 00 00 00 03 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 01 AC 0D 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 03 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 03 04 01 AC 0D 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 00 00 00 00 04 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 03 04 00 00 01 00 03 03 32 00 0D 0A 05 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 03 04 00 00 01 01 03 00 05 00 00 00 32 00 00 00 00 00 00 00 06 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 03 04 00 00 01 03 B8 0B 07 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 03 04 00 00 01 00 00 00 00 00 00 00 08 00 00 00 00 00 00 00 00 00 00 00 01 00 00 00 05 04 00 00 03 00 1F 01&lt;/Data&gt;
</ChannelData></public>
</ExtendedProperties>
</Module>
<Module Name="Wago_RIO" CatalogNumber="ETHERNET-MODULE" Vendor="1" ProductType="0" ProductCode="18" Major="1" Minor="1" ParentModule="Local" ParentModPortId="3" Inhibited="false" MajorFault="false"
>
<Description>
<![CDATA[Wago IO via Ethernet]]>
</Description>
<EKey State="Disabled"/>
<Ports>
<Port Id="2" Address="192.168.1.19" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870916" PrimCxnInputSize="14" PrimCxnOutputSize="15">
<ConfigTag ConfigSize="0" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[4,1,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE:C:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="400" Radix="Hex">
<Element Index="[0]" Value="16#00"/>
<Element Index="[1]" Value="16#00"/>
<Element Index="[2]" Value="16#00"/>
<Element Index="[3]" Value="16#00"/>
<Element Index="[4]" Value="16#00"/>
<Element Index="[5]" Value="16#00"/>
<Element Index="[6]" Value="16#00"/>
<Element Index="[7]" Value="16#00"/>
<Element Index="[8]" Value="16#00"/>
<Element Index="[9]" Value="16#00"/>
<Element Index="[10]" Value="16#00"/>
<Element Index="[11]" Value="16#00"/>
<Element Index="[12]" Value="16#00"/>
<Element Index="[13]" Value="16#00"/>
<Element Index="[14]" Value="16#00"/>
<Element Index="[15]" Value="16#00"/>
<Element Index="[16]" Value="16#00"/>
<Element Index="[17]" Value="16#00"/>
<Element Index="[18]" Value="16#00"/>
<Element Index="[19]" Value="16#00"/>
<Element Index="[20]" Value="16#00"/>
<Element Index="[21]" Value="16#00"/>
<Element Index="[22]" Value="16#00"/>
<Element Index="[23]" Value="16#00"/>
<Element Index="[24]" Value="16#00"/>
<Element Index="[25]" Value="16#00"/>
<Element Index="[26]" Value="16#00"/>
<Element Index="[27]" Value="16#00"/>
<Element Index="[28]" Value="16#00"/>
<Element Index="[29]" Value="16#00"/>
<Element Index="[30]" Value="16#00"/>
<Element Index="[31]" Value="16#00"/>
<Element Index="[32]" Value="16#00"/>
<Element Index="[33]" Value="16#00"/>
<Element Index="[34]" Value="16#00"/>
<Element Index="[35]" Value="16#00"/>
<Element Index="[36]" Value="16#00"/>
<Element Index="[37]" Value="16#00"/>
<Element Index="[38]" Value="16#00"/>
<Element Index="[39]" Value="16#00"/>
<Element Index="[40]" Value="16#00"/>
<Element Index="[41]" Value="16#00"/>
<Element Index="[42]" Value="16#00"/>
<Element Index="[43]" Value="16#00"/>
<Element Index="[44]" Value="16#00"/>
<Element Index="[45]" Value="16#00"/>
<Element Index="[46]" Value="16#00"/>
<Element Index="[47]" Value="16#00"/>
<Element Index="[48]" Value="16#00"/>
<Element Index="[49]" Value="16#00"/>
<Element Index="[50]" Value="16#00"/>
<Element Index="[51]" Value="16#00"/>
<Element Index="[52]" Value="16#00"/>
<Element Index="[53]" Value="16#00"/>
<Element Index="[54]" Value="16#00"/>
<Element Index="[55]" Value="16#00"/>
<Element Index="[56]" Value="16#00"/>
<Element Index="[57]" Value="16#00"/>
<Element Index="[58]" Value="16#00"/>
<Element Index="[59]" Value="16#00"/>
<Element Index="[60]" Value="16#00"/>
<Element Index="[61]" Value="16#00"/>
<Element Index="[62]" Value="16#00"/>
<Element Index="[63]" Value="16#00"/>
<Element Index="[64]" Value="16#00"/>
<Element Index="[65]" Value="16#00"/>
<Element Index="[66]" Value="16#00"/>
<Element Index="[67]" Value="16#00"/>
<Element Index="[68]" Value="16#00"/>
<Element Index="[69]" Value="16#00"/>
<Element Index="[70]" Value="16#00"/>
<Element Index="[71]" Value="16#00"/>
<Element Index="[72]" Value="16#00"/>
<Element Index="[73]" Value="16#00"/>
<Element Index="[74]" Value="16#00"/>
<Element Index="[75]" Value="16#00"/>
<Element Index="[76]" Value="16#00"/>
<Element Index="[77]" Value="16#00"/>
<Element Index="[78]" Value="16#00"/>
<Element Index="[79]" Value="16#00"/>
<Element Index="[80]" Value="16#00"/>
<Element Index="[81]" Value="16#00"/>
<Element Index="[82]" Value="16#00"/>
<Element Index="[83]" Value="16#00"/>
<Element Index="[84]" Value="16#00"/>
<Element Index="[85]" Value="16#00"/>
<Element Index="[86]" Value="16#00"/>
<Element Index="[87]" Value="16#00"/>
<Element Index="[88]" Value="16#00"/>
<Element Index="[89]" Value="16#00"/>
<Element Index="[90]" Value="16#00"/>
<Element Index="[91]" Value="16#00"/>
<Element Index="[92]" Value="16#00"/>
<Element Index="[93]" Value="16#00"/>
<Element Index="[94]" Value="16#00"/>
<Element Index="[95]" Value="16#00"/>
<Element Index="[96]" Value="16#00"/>
<Element Index="[97]" Value="16#00"/>
<Element Index="[98]" Value="16#00"/>
<Element Index="[99]" Value="16#00"/>
<Element Index="[100]" Value="16#00"/>
<Element Index="[101]" Value="16#00"/>
<Element Index="[102]" Value="16#00"/>
<Element Index="[103]" Value="16#00"/>
<Element Index="[104]" Value="16#00"/>
<Element Index="[105]" Value="16#00"/>
<Element Index="[106]" Value="16#00"/>
<Element Index="[107]" Value="16#00"/>
<Element Index="[108]" Value="16#00"/>
<Element Index="[109]" Value="16#00"/>
<Element Index="[110]" Value="16#00"/>
<Element Index="[111]" Value="16#00"/>
<Element Index="[112]" Value="16#00"/>
<Element Index="[113]" Value="16#00"/>
<Element Index="[114]" Value="16#00"/>
<Element Index="[115]" Value="16#00"/>
<Element Index="[116]" Value="16#00"/>
<Element Index="[117]" Value="16#00"/>
<Element Index="[118]" Value="16#00"/>
<Element Index="[119]" Value="16#00"/>
<Element Index="[120]" Value="16#00"/>
<Element Index="[121]" Value="16#00"/>
<Element Index="[122]" Value="16#00"/>
<Element Index="[123]" Value="16#00"/>
<Element Index="[124]" Value="16#00"/>
<Element Index="[125]" Value="16#00"/>
<Element Index="[126]" Value="16#00"/>
<Element Index="[127]" Value="16#00"/>
<Element Index="[128]" Value="16#00"/>
<Element Index="[129]" Value="16#00"/>
<Element Index="[130]" Value="16#00"/>
<Element Index="[131]" Value="16#00"/>
<Element Index="[132]" Value="16#00"/>
<Element Index="[133]" Value="16#00"/>
<Element Index="[134]" Value="16#00"/>
<Element Index="[135]" Value="16#00"/>
<Element Index="[136]" Value="16#00"/>
<Element Index="[137]" Value="16#00"/>
<Element Index="[138]" Value="16#00"/>
<Element Index="[139]" Value="16#00"/>
<Element Index="[140]" Value="16#00"/>
<Element Index="[141]" Value="16#00"/>
<Element Index="[142]" Value="16#00"/>
<Element Index="[143]" Value="16#00"/>
<Element Index="[144]" Value="16#00"/>
<Element Index="[145]" Value="16#00"/>
<Element Index="[146]" Value="16#00"/>
<Element Index="[147]" Value="16#00"/>
<Element Index="[148]" Value="16#00"/>
<Element Index="[149]" Value="16#00"/>
<Element Index="[150]" Value="16#00"/>
<Element Index="[151]" Value="16#00"/>
<Element Index="[152]" Value="16#00"/>
<Element Index="[153]" Value="16#00"/>
<Element Index="[154]" Value="16#00"/>
<Element Index="[155]" Value="16#00"/>
<Element Index="[156]" Value="16#00"/>
<Element Index="[157]" Value="16#00"/>
<Element Index="[158]" Value="16#00"/>
<Element Index="[159]" Value="16#00"/>
<Element Index="[160]" Value="16#00"/>
<Element Index="[161]" Value="16#00"/>
<Element Index="[162]" Value="16#00"/>
<Element Index="[163]" Value="16#00"/>
<Element Index="[164]" Value="16#00"/>
<Element Index="[165]" Value="16#00"/>
<Element Index="[166]" Value="16#00"/>
<Element Index="[167]" Value="16#00"/>
<Element Index="[168]" Value="16#00"/>
<Element Index="[169]" Value="16#00"/>
<Element Index="[170]" Value="16#00"/>
<Element Index="[171]" Value="16#00"/>
<Element Index="[172]" Value="16#00"/>
<Element Index="[173]" Value="16#00"/>
<Element Index="[174]" Value="16#00"/>
<Element Index="[175]" Value="16#00"/>
<Element Index="[176]" Value="16#00"/>
<Element Index="[177]" Value="16#00"/>
<Element Index="[178]" Value="16#00"/>
<Element Index="[179]" Value="16#00"/>
<Element Index="[180]" Value="16#00"/>
<Element Index="[181]" Value="16#00"/>
<Element Index="[182]" Value="16#00"/>
<Element Index="[183]" Value="16#00"/>
<Element Index="[184]" Value="16#00"/>
<Element Index="[185]" Value="16#00"/>
<Element Index="[186]" Value="16#00"/>
<Element Index="[187]" Value="16#00"/>
<Element Index="[188]" Value="16#00"/>
<Element Index="[189]" Value="16#00"/>
<Element Index="[190]" Value="16#00"/>
<Element Index="[191]" Value="16#00"/>
<Element Index="[192]" Value="16#00"/>
<Element Index="[193]" Value="16#00"/>
<Element Index="[194]" Value="16#00"/>
<Element Index="[195]" Value="16#00"/>
<Element Index="[196]" Value="16#00"/>
<Element Index="[197]" Value="16#00"/>
<Element Index="[198]" Value="16#00"/>
<Element Index="[199]" Value="16#00"/>
<Element Index="[200]" Value="16#00"/>
<Element Index="[201]" Value="16#00"/>
<Element Index="[202]" Value="16#00"/>
<Element Index="[203]" Value="16#00"/>
<Element Index="[204]" Value="16#00"/>
<Element Index="[205]" Value="16#00"/>
<Element Index="[206]" Value="16#00"/>
<Element Index="[207]" Value="16#00"/>
<Element Index="[208]" Value="16#00"/>
<Element Index="[209]" Value="16#00"/>
<Element Index="[210]" Value="16#00"/>
<Element Index="[211]" Value="16#00"/>
<Element Index="[212]" Value="16#00"/>
<Element Index="[213]" Value="16#00"/>
<Element Index="[214]" Value="16#00"/>
<Element Index="[215]" Value="16#00"/>
<Element Index="[216]" Value="16#00"/>
<Element Index="[217]" Value="16#00"/>
<Element Index="[218]" Value="16#00"/>
<Element Index="[219]" Value="16#00"/>
<Element Index="[220]" Value="16#00"/>
<Element Index="[221]" Value="16#00"/>
<Element Index="[222]" Value="16#00"/>
<Element Index="[223]" Value="16#00"/>
<Element Index="[224]" Value="16#00"/>
<Element Index="[225]" Value="16#00"/>
<Element Index="[226]" Value="16#00"/>
<Element Index="[227]" Value="16#00"/>
<Element Index="[228]" Value="16#00"/>
<Element Index="[229]" Value="16#00"/>
<Element Index="[230]" Value="16#00"/>
<Element Index="[231]" Value="16#00"/>
<Element Index="[232]" Value="16#00"/>
<Element Index="[233]" Value="16#00"/>
<Element Index="[234]" Value="16#00"/>
<Element Index="[235]" Value="16#00"/>
<Element Index="[236]" Value="16#00"/>
<Element Index="[237]" Value="16#00"/>
<Element Index="[238]" Value="16#00"/>
<Element Index="[239]" Value="16#00"/>
<Element Index="[240]" Value="16#00"/>
<Element Index="[241]" Value="16#00"/>
<Element Index="[242]" Value="16#00"/>
<Element Index="[243]" Value="16#00"/>
<Element Index="[244]" Value="16#00"/>
<Element Index="[245]" Value="16#00"/>
<Element Index="[246]" Value="16#00"/>
<Element Index="[247]" Value="16#00"/>
<Element Index="[248]" Value="16#00"/>
<Element Index="[249]" Value="16#00"/>
<Element Index="[250]" Value="16#00"/>
<Element Index="[251]" Value="16#00"/>
<Element Index="[252]" Value="16#00"/>
<Element Index="[253]" Value="16#00"/>
<Element Index="[254]" Value="16#00"/>
<Element Index="[255]" Value="16#00"/>
<Element Index="[256]" Value="16#00"/>
<Element Index="[257]" Value="16#00"/>
<Element Index="[258]" Value="16#00"/>
<Element Index="[259]" Value="16#00"/>
<Element Index="[260]" Value="16#00"/>
<Element Index="[261]" Value="16#00"/>
<Element Index="[262]" Value="16#00"/>
<Element Index="[263]" Value="16#00"/>
<Element Index="[264]" Value="16#00"/>
<Element Index="[265]" Value="16#00"/>
<Element Index="[266]" Value="16#00"/>
<Element Index="[267]" Value="16#00"/>
<Element Index="[268]" Value="16#00"/>
<Element Index="[269]" Value="16#00"/>
<Element Index="[270]" Value="16#00"/>
<Element Index="[271]" Value="16#00"/>
<Element Index="[272]" Value="16#00"/>
<Element Index="[273]" Value="16#00"/>
<Element Index="[274]" Value="16#00"/>
<Element Index="[275]" Value="16#00"/>
<Element Index="[276]" Value="16#00"/>
<Element Index="[277]" Value="16#00"/>
<Element Index="[278]" Value="16#00"/>
<Element Index="[279]" Value="16#00"/>
<Element Index="[280]" Value="16#00"/>
<Element Index="[281]" Value="16#00"/>
<Element Index="[282]" Value="16#00"/>
<Element Index="[283]" Value="16#00"/>
<Element Index="[284]" Value="16#00"/>
<Element Index="[285]" Value="16#00"/>
<Element Index="[286]" Value="16#00"/>
<Element Index="[287]" Value="16#00"/>
<Element Index="[288]" Value="16#00"/>
<Element Index="[289]" Value="16#00"/>
<Element Index="[290]" Value="16#00"/>
<Element Index="[291]" Value="16#00"/>
<Element Index="[292]" Value="16#00"/>
<Element Index="[293]" Value="16#00"/>
<Element Index="[294]" Value="16#00"/>
<Element Index="[295]" Value="16#00"/>
<Element Index="[296]" Value="16#00"/>
<Element Index="[297]" Value="16#00"/>
<Element Index="[298]" Value="16#00"/>
<Element Index="[299]" Value="16#00"/>
<Element Index="[300]" Value="16#00"/>
<Element Index="[301]" Value="16#00"/>
<Element Index="[302]" Value="16#00"/>
<Element Index="[303]" Value="16#00"/>
<Element Index="[304]" Value="16#00"/>
<Element Index="[305]" Value="16#00"/>
<Element Index="[306]" Value="16#00"/>
<Element Index="[307]" Value="16#00"/>
<Element Index="[308]" Value="16#00"/>
<Element Index="[309]" Value="16#00"/>
<Element Index="[310]" Value="16#00"/>
<Element Index="[311]" Value="16#00"/>
<Element Index="[312]" Value="16#00"/>
<Element Index="[313]" Value="16#00"/>
<Element Index="[314]" Value="16#00"/>
<Element Index="[315]" Value="16#00"/>
<Element Index="[316]" Value="16#00"/>
<Element Index="[317]" Value="16#00"/>
<Element Index="[318]" Value="16#00"/>
<Element Index="[319]" Value="16#00"/>
<Element Index="[320]" Value="16#00"/>
<Element Index="[321]" Value="16#00"/>
<Element Index="[322]" Value="16#00"/>
<Element Index="[323]" Value="16#00"/>
<Element Index="[324]" Value="16#00"/>
<Element Index="[325]" Value="16#00"/>
<Element Index="[326]" Value="16#00"/>
<Element Index="[327]" Value="16#00"/>
<Element Index="[328]" Value="16#00"/>
<Element Index="[329]" Value="16#00"/>
<Element Index="[330]" Value="16#00"/>
<Element Index="[331]" Value="16#00"/>
<Element Index="[332]" Value="16#00"/>
<Element Index="[333]" Value="16#00"/>
<Element Index="[334]" Value="16#00"/>
<Element Index="[335]" Value="16#00"/>
<Element Index="[336]" Value="16#00"/>
<Element Index="[337]" Value="16#00"/>
<Element Index="[338]" Value="16#00"/>
<Element Index="[339]" Value="16#00"/>
<Element Index="[340]" Value="16#00"/>
<Element Index="[341]" Value="16#00"/>
<Element Index="[342]" Value="16#00"/>
<Element Index="[343]" Value="16#00"/>
<Element Index="[344]" Value="16#00"/>
<Element Index="[345]" Value="16#00"/>
<Element Index="[346]" Value="16#00"/>
<Element Index="[347]" Value="16#00"/>
<Element Index="[348]" Value="16#00"/>
<Element Index="[349]" Value="16#00"/>
<Element Index="[350]" Value="16#00"/>
<Element Index="[351]" Value="16#00"/>
<Element Index="[352]" Value="16#00"/>
<Element Index="[353]" Value="16#00"/>
<Element Index="[354]" Value="16#00"/>
<Element Index="[355]" Value="16#00"/>
<Element Index="[356]" Value="16#00"/>
<Element Index="[357]" Value="16#00"/>
<Element Index="[358]" Value="16#00"/>
<Element Index="[359]" Value="16#00"/>
<Element Index="[360]" Value="16#00"/>
<Element Index="[361]" Value="16#00"/>
<Element Index="[362]" Value="16#00"/>
<Element Index="[363]" Value="16#00"/>
<Element Index="[364]" Value="16#00"/>
<Element Index="[365]" Value="16#00"/>
<Element Index="[366]" Value="16#00"/>
<Element Index="[367]" Value="16#00"/>
<Element Index="[368]" Value="16#00"/>
<Element Index="[369]" Value="16#00"/>
<Element Index="[370]" Value="16#00"/>
<Element Index="[371]" Value="16#00"/>
<Element Index="[372]" Value="16#00"/>
<Element Index="[373]" Value="16#00"/>
<Element Index="[374]" Value="16#00"/>
<Element Index="[375]" Value="16#00"/>
<Element Index="[376]" Value="16#00"/>
<Element Index="[377]" Value="16#00"/>
<Element Index="[378]" Value="16#00"/>
<Element Index="[379]" Value="16#00"/>
<Element Index="[380]" Value="16#00"/>
<Element Index="[381]" Value="16#00"/>
<Element Index="[382]" Value="16#00"/>
<Element Index="[383]" Value="16#00"/>
<Element Index="[384]" Value="16#00"/>
<Element Index="[385]" Value="16#00"/>
<Element Index="[386]" Value="16#00"/>
<Element Index="[387]" Value="16#00"/>
<Element Index="[388]" Value="16#00"/>
<Element Index="[389]" Value="16#00"/>
<Element Index="[390]" Value="16#00"/>
<Element Index="[391]" Value="16#00"/>
<Element Index="[392]" Value="16#00"/>
<Element Index="[393]" Value="16#00"/>
<Element Index="[394]" Value="16#00"/>
<Element Index="[395]" Value="16#00"/>
<Element Index="[396]" Value="16#00"/>
<Element Index="[397]" Value="16#00"/>
<Element Index="[398]" Value="16#00"/>
<Element Index="[399]" Value="16#00"/>
</ArrayMember>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Standard" RPI="10000" Type="Output" InputCxnPoint="107" OutputCxnPoint="101" OutputSize="15" InputSize="14" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="true">
<InputTag ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".DATA[0]">
<![CDATA[WAGO IO AI Low Byte Slot 1 Ch1]]>
</Comment>
<Comment Operand=".DATA[1]">
<![CDATA[WAGO IO AI High Byte Slot 1 Ch1]]>
</Comment>
<Comment Operand=".DATA[2]">
<![CDATA[WAGO IO AI Low Byte Slot 1 Ch2]]>
</Comment>
<Comment Operand=".DATA[3]">
<![CDATA[WAGO IO AI High Byte Slot 1 Ch2]]>
</Comment>
<Comment Operand=".DATA[4]">
<![CDATA[WAGO IO AI Low Byte Slot 1 Ch3]]>
</Comment>
<Comment Operand=".DATA[5]">
<![CDATA[WAGO IO AI High Byte Slot 1 Ch3]]>
</Comment>
<Comment Operand=".DATA[6]">
<![CDATA[WAGO IO AI Low Byte Slot 1 Ch4]]>
</Comment>
<Comment Operand=".DATA[7]">
<![CDATA[WAGO IO AI High Byte Slot 1 Ch4]]>
</Comment>
<Comment Operand=".DATA[8]">
<![CDATA[WAGO IO AI Low Byte Slot 2 Ch1]]>
</Comment>
<Comment Operand=".DATA[9]">
<![CDATA[WAGO IO AI High Byte Slot 2 Ch1]]>
</Comment>
<Comment Operand=".DATA[10]">
<![CDATA[WAGO IO AI Low Byte Slot 2 Ch2]]>
</Comment>
<Comment Operand=".DATA[11]">
<![CDATA[WAGO IO AI High Byte Slot 2 Ch2]]>
</Comment>
<Comment Operand=".DATA[12]">
<![CDATA[WAGO IO DI Slot 6 Ch 1-8]]>
</Comment>
<Comment Operand=".DATA[13]">
<![CDATA[WAGO IO DI Slot 6 Ch 9-16]]>
</Comment>
</Comments>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_SINT_14Bytes:I:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="14" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="3"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="57"/>
<Element Index="[9]" Value="4"/>
<Element Index="[10]" Value="52"/>
<Element Index="[11]" Value="33"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".DATA[0]">
<![CDATA[WAGO IO AO Low Byte Slot 3 Ch1]]>
</Comment>
<Comment Operand=".DATA[1]">
<![CDATA[WAGO IO AO High Byte Slot 3 Ch1]]>
</Comment>
<Comment Operand=".DATA[2]">
<![CDATA[WAGO IO AO Low Byte Slot 3 Ch2]]>
</Comment>
<Comment Operand=".DATA[3]">
<![CDATA[WAGO IO AO High Byte Slot 3 Ch2]]>
</Comment>
<Comment Operand=".DATA[4]">
<![CDATA[WAGO IO AO Low Byte Slot 5 Ch1]]>
</Comment>
<Comment Operand=".DATA[5]">
<![CDATA[WAGO IO AO High Byte Slot 5 Ch1]]>
</Comment>
<Comment Operand=".DATA[6]">
<![CDATA[WAGO IO AO Low Byte Slot 5 Ch2]]>
</Comment>
<Comment Operand=".DATA[7]">
<![CDATA[WAGO IO AO High Byte Slot 5 Ch2]]>
</Comment>
<Comment Operand=".DATA[8]">
<![CDATA[WAGO IO AO Low Byte Slot 5 Ch3]]>
</Comment>
<Comment Operand=".DATA[9]">
<![CDATA[WAGO IO AO High Byte Slot 5 Ch3]]>
</Comment>
<Comment Operand=".DATA[10]">
<![CDATA[WAGO IO AO Low Byte Slot 5 Ch4]]>
</Comment>
<Comment Operand=".DATA[11]">
<![CDATA[WAGO IO AO High Byte Slot 5 Ch4]]>
</Comment>
<Comment Operand=".DATA[12]">
<![CDATA[WAGO IO DO Slot 7 Ch1-8]]>
</Comment>
<Comment Operand=".DATA[12].0">
<![CDATA[Wago IO Slot 2 Ch1 Air Valve]]>
</Comment>
<Comment Operand=".DATA[12].1">
<![CDATA[Wago IO Slot 2 Ch2 O2 Valve]]>
</Comment>
<Comment Operand=".DATA[12].2">
<![CDATA[Wago IO Slot 2 Ch3 CO2 Valve]]>
</Comment>
<Comment Operand=".DATA[12].3">
<![CDATA[Wago IO Slot 2 Ch4 Relay]]>
</Comment>
<Comment Operand=".DATA[12].4">
<![CDATA[Wago IO Slot 2 Ch5]]>
</Comment>
<Comment Operand=".DATA[12].5">
<![CDATA[HMI VPN Enable Output (Wago IO Slot 2 Ch6)]]>
</Comment>
<Comment Operand=".DATA[12].6">
<![CDATA[Wago IO Slot 2 Ch7]]>
</Comment>
<Comment Operand=".DATA[12].7">
<![CDATA[Wago IO Slot 2 Ch 8]]>
</Comment>
<Comment Operand=".DATA[13]">
<![CDATA[WAGO IO DO Slot 7 Ch9-16]]>
</Comment>
<Comment Operand=".DATA[13].0">
<![CDATA[Wago IO Slot 2 Ch9]]>
</Comment>
<Comment Operand=".DATA[13].1">
<![CDATA[Wago IO Slot 2 Ch10]]>
</Comment>
<Comment Operand=".DATA[13].2">
<![CDATA[Wago IO Slot 2 Ch11]]>
</Comment>
<Comment Operand=".DATA[13].3">
<![CDATA[Wago IO Slot 2 Ch12]]>
</Comment>
<Comment Operand=".DATA[13].4">
<![CDATA[Wago IO Slot 2 Ch13]]>
</Comment>
<Comment Operand=".DATA[13].5">
<![CDATA[Wago IO Slot 2 Ch14]]>
</Comment>
<Comment Operand=".DATA[13].6">
<![CDATA[Wago IO Slot 2 Ch15]]>
</Comment>
<Comment Operand=".DATA[13].7">
<![CDATA[Wago IO Slot 2 Ch16]]>
</Comment>
<Comment Operand=".DATA[14]">
<![CDATA[WAGO IO DO Slot 8, Slot 9]]>
</Comment>
<Comment Operand=".DATA[14].0">
<![CDATA[Wago IO Slot 5 Ch1 Pump 1 Start]]>
</Comment>
<Comment Operand=".DATA[14].1">
<![CDATA[Wago IO Slot 5 Ch2 Pump 1 FWD/REV]]>
</Comment>
<Comment Operand=".DATA[14].2">
<![CDATA[Wago IO Slot 5 Ch3 Pump 2 Start]]>
</Comment>
<Comment Operand=".DATA[14].3">
<![CDATA[Wago IO Slot 5 Ch4 Pump 2 FWD/REV]]>
</Comment>
<Comment Operand=".DATA[14].4">
<![CDATA[Wago IO Slot 6 Ch1 Filter Heater Supply]]>
</Comment>
<Comment Operand=".DATA[14].5">
<![CDATA[Wago IO Slot 6 Ch2]]>
</Comment>
<Comment Operand=".DATA[14].6">
<![CDATA[Wago IO Slot 6 Ch3]]>
</Comment>
<Comment Operand=".DATA[14].7">
<![CDATA[Wago IO Slot 6 Ch4]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[[0,0,0,64,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_SINT_15Bytes:O:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="15" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="64"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<AddOnInstructionDefinition Name="P_Alarm" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-02-29T20:40:04.200Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:29:55.213Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Alarm]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction monitors one input condition and provides one Alarm with:
  * configurable latching (reset required) and acknowledgement requirement
  * configurable alarm severity
      1 to 250       = Low  (blue, typ. informational)
      251 to 500   = Medium  (yelllow, typ. warning)
      501 to 750   = High  (red, typ. process exception)
      751 to 1000 = Urgent  (magenta, typ. equip. fault)
  * configurable minimum ON time (e.g., to ensure it is seen by the HMI)
  * commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)
        and disable/enable (Maint) the alarm.
  * configurable amount of time shelved to automatically unshelve an alarm
  * FTA&E support for suppressed, shelved and disabled states (V7.0)
  * a Maintenance "Test" command, which triggers the alarm for the minimum
     alarm time for testing purposes.

NOTE regarding parameter naming:
  FTAE names (same as ALMD instruction) are used instead
  of the ANSI/ISA 18.2-2009 names, as follows:
   "Disabled" is the equivalent of "Out of Service" in ISA 18.2.
      (The Disabled state is owned by Maintenance.)
   "Suppressed" is the equivalent of "Suppressed by Design" in
      ISA 18.2. (The Suppressed state is owned by Program logic.)
   "Shelved" is the same as in ISA 18.2.
      (The Shelved state is owned by Operator, but may be cleared
      by Program logic based on time, shift change, etc.)

This instruction is usually nested within other instructions, with one instance
used for each Alarm generated by the containing instruction.  It may also be
used as a standalone instruction for Alarm conditions generated by custom logic.

FTAE Alarm Setup:
  (object).(alarm).Com_AE.0:  Alarm to FTAE
    .Com_AE.1:   Ack to/from FTAE
    .Com_AE.3:   Shelved from FTAE Status
    .Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)
    .Com_AE.5:   Unshelve to FTAE Control (auto reset)
    .Com_AE.6:   Suppressed from FTAE Status
    .Com_AE.7:   Suppress to FTAE Control (auto reset)
    .Com_AE.8:   Unsuppress to FTAE Control (auto reset)
    .Com_AE.9:   Disabled from FTAE Status
    .Com_AE.10: Disable to FTAE Control (auto reset)
    .Com_AE.11: Enable to FTAE Control (auto reset)
   all other bits unused
    .Cfg_MaxShelfT is also used in FTAE config.
    .Cfg_Severity is used in FTAE for FTView 8.x and later.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Unmodified, up-rev only for Library 4.10.00

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-07 Patch01)
See 4.00 Release Notes for details.
* Changed Inf_Lib and Inf_Type to HMI_Lib and HMI_Type.
* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by containing objects.
* Modified to remove Suppressed from the conditions which show the
    "Inhibited" breadcrumb.
* Added Inp_OoS for Out of Service from parent object's P_CmdSrc.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Condition Input 1=Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OoS" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Com_AE.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Out of Service (from object's P_CmdSrc)]]>
</Description>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Alarm requiring reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Exists" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm configured to exist, 0=Does not exist, don't scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ResetReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Latched Alarm, a Reset is required to clear this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AckReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowShelve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Operator to Shelve this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowDisable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Maintenance to Disable this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Severity" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[750]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="750"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxShelfT" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto unshelve after shelved this long (1..32767 minutes)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[480]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="480"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlmMinOnT" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time Alm output stays on (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="PCfg_AllowExist" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm can be configured to exist, 0=other configs make alarm meaningless]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset latched alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Ack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Suppress" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress by Design (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unsuppress" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unshelve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve (e.g., on shift change)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Notify" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Severity and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SecToUnshelve" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Number of Seconds until this alarm unshelves itself (mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MinToUnshelve" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Number of minutes until this alarm unshelves itself (mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Alm" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm output 1=In Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm acknowledged status: 1=Ack rcvd]]>
</Description>
</Parameter>
<Parameter Name="Shelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Shelved by Operator (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Suppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Suppressed by Program (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Disabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.9" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Disabled by Maintanance (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Alarm has been suppressed, shelved or disabled, display "I" icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Ack" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail Err_ bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Severity" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Severity (use 1 to 4)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_Alm" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Alarm Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Suppressed" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Alarm Suppressed Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_AlmMinOnT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Alarm output minimum ON time to be seen by alarm server]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,5000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_AutoAckT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time to clear Ack bit when Ack not required]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,5000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShelfT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Time to auto Unshelve a Shelved Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Com_AE" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Communication with HMI / Alarm/Event Server (see bit descriptions)]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Alarm to AE]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Acked from AE Status, Ack to AE Control]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Out of Service (from parent object's P_CmdSrc)]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Shelved from AE Status]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Shelve to AE Control]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Unshelve to AE Control]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Suppressed from AE Status]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Suppress to AE Control]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Unsuppress to AE Control]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Disabled from AE Status]]>
</Comment>
<Comment Operand=".10">
<![CDATA[Disable to AE Control]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Enable to AE Control]]>
</Comment>
<Comment Operand=".12">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".13">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".14">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".15">
<![CDATA[(not used)]]>
</Comment>
</Comments>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0010"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Tag Text (e.g., "LAHH-101")]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Alarm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Cond" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Condition Text (e.g., "High-High PV")]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Alarm Condition$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Alarm Condition']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SecToUnshelve" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of seconds until this alarm unshelves itself]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Alarm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Unshelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Unshelve (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Shelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Shelve (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Test" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Test (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Enable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Enable (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Disable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Disable (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Unshelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Unshelve alarm (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Shelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Shelve Alarm (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Ack" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Acknowledge alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset latched alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Test" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Test alarm (issued for minimum alarm time)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Enable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Enable alarm (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Disable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Disable alarm (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Ack" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Ack (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Perform Alarm processing, but Invert Alarm Input ("Inp") for use on LD rung (EnableIn False)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_Alarm: EnableInFalse (False Rung) Handling
============================================================
When EnableIn is FALSE (False Rung), the Input
("Inp") is inverted.  This allows the P_Alarm instruction
to be used on a simple Ladder Diagram rung:

XIC  (condition)   P_Alarm (Alarm)

All processing is identical to the normal Logic
routine, except references to Inp are inverted!
============================================================
CONFIGURATION
============================================================
In the object containing this alarm, other configuration (such as not having
any limit switches) may make this particular alarm meaningless.
The Program Configuration "Allow Exist" is used to hide this alarm
on the object's faceplate and other graphics, and forces the Cfg_Exist to 0.]]>
</Comment>
<Text>
<![CDATA[XIO(PCfg_AllowExist)OTU(Cfg_Exists);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[
This rung gets the Alarm Minimum ON Time Configuration
and the Auto Unshelve Time Configuration
values and sets the corresponding timer presets.
If the Minimum ON Time Configuration results in a timer preset
less than 5 seconds, the preset is set to 5 seconds.
If the Auto Unshelve Time Configuration results in a negative
timer preset, the preset is set to 28800 seconds (8 hours).
Either bad Config is flagged (Err_Timer).
Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[The Auto Ack time is ALWAYS five seconds.]]>
</Comment>
<Text>
<![CDATA[MOV(5000,Wrk_AutoAckT.PRE);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[When the Alarm initially occurs, the Auto Ack timer is started.
If this Alarm is set for "Ack Not Required", it is automatically 
Acknowledged after the AutoAck time expires.

This pulsing of the Ack bit OFF then ON allows the "Ack Not Required"
configuration to be used with View 32, View ME and other legacy
alarm systems that don't support optional ack.]]>
</Comment>
<Text>
<![CDATA[XIO(Ack)TON(Wrk_AutoAckT,?,?);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If this alarm does not exist, set it to its default state (no alarm, acknowleded,
uninhibited, unsuppressed, enabled) and clear any received commands.
Then jump over the remainder of the Logic and return.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:
Operator Commands (OCmd_xx) and Maintenance Commands
(MCmd_xx) from the HMI and
Program Command (PCmd_xx) from other objects.

NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.

This rung receives the Program Alarm Inhibit Command.
If configured for EDGE, the Command is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).
If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Shelve Command.
If the command is received while shelved, the shelf timer starts over (reset).]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[This rung times how long the alarm has been shelved.
If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)TON(Wrk_ShelfT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)
and the Program Unshelve Command
Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).

NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Disable Command.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)

NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If the Alarm is Disabled (Maint), or Shelved (Oper),
then post the "alarm inhibited" breadcrumb and do not
allow a new alarm to be issued.

NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be "Suppressed by Design"
(ANSI/ISA-18.2-2016) and NOT shown to the operator with an "inhibited"
breadcrumb!  He just never sees the point as being In Alarm!

@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@
@@@@@  warning in combination with Rung 2's OTU (above)!  @@@@@

#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Acknowledge Commands

NOTE: Acknowledge can also be set/cleared directly by the HMI.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Reset Commands.

If the Alarm Reset Command is received and, either, the Input condition has returned
to normal, or the alarm is out of service, disabled, suppressed or shelved,
the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
ALARM GENERATION
============================================================
This rung CLEARS the Alarm when the alarm condition clears and its
Minimum On Time has expired, IF Reset is NOT Required.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)
In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.
The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
This Alarm is ready for (requires) an Acknowledgement if the Alarm
is not Acknowledged (an Acknowledge was Required when the alarm occurred).

This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,
and either the alarm condition has CLEARED or the alarm is
Out of Service, Shelved, Suppressed or Disabled.
.
If the Alarm is NOT Shelved, it is ready for Shelve.

If the Alarm IS Shelved, it is ready for Unshelve.

If the Alarm is NOT Disabled, it is ready for Disable.

If the Alarm IS Disabled, it is ready for Enable.

NOTE: This rung appears before the Values/Status rung because the Rdy_Reset
condition is used to eliminate redundant logic in the rung below for Val_Notify.0.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####
#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
VALUE / STATUS GENERATION
============================================================
This rung copies the internal working status (Suppressed, In Alarm)
to public Status bits.  Note that internal working bits are used so that
outside objects cannot manipulate the state of this object
by setting/clearing its Status and Alarm bits.

Public Status is generated for:
Alarm (with minimum ON time to be seen by polling)
Alarm Suppressed
Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).

(Ack, Shelved and Disabled can be set/cleared by the HMI directly.
Note that these bits are "read/write" outputs in the parameter definition.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[Notify Level (color, blink) is determined here.
@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@

0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,
if an Alarm Reset is required (to get the Operator's attention).]]>
</Comment>
<Text>
<![CDATA[[[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung calculates the number of seconds until this alarm "unshelves" itself.
If the alarm is already unshelved, clear this number.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),
converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Perform Alarm processing: delay, latch/reset, acknowledge, enable/disable, inhibit/uninhibit, suppress/unsuppress]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Alarm:  PROCESS -- ALARM (sub-block)
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x: Revision History archived.
V4.00.00  2018-06-07:  Changed Inf_ items to HMI_. Deleted Cfg_PCmdClear.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_RdyReset for use by containing objects.
Modified to remove Suppressed from the conditions which show
the "Inhibited" breadcrumb.
Added Inp_OoS for Out of Service from parent object's P_CmdSrc.
V4.10.00  2019-03-08:  Unmodified, up-rev only for Library 4.10.00
============================================================
This instruction monitors one input condition and provides one Alarm with:
  * configurable latching (reset required) and acknowledgement requirement
  * configurable alarm severity
1..250 = Low  (blue, typ. informational)
251-500 = Medium  (yelllow, typ. warning)
501-750 = High  (red, typ. process exception)
751-1000 = Urgent  (magenta, typ. equip. fault)
* configurable minimum ON time (e.g., to ensure it is seen by the HMI)
* commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)
and disable/enable (Maint) the alarm.
* configurable amount of time shelved to automatically unshelve an alarm
* FTA&E support for suppressed, shelved and disabled states (V7.0)

NOTE regarding parameter naming:
FTA&E names (same as ALMD instruction) are used instead
of the ANSI/ISA 18.2-2016 names, as follows:
"Disabled" is the equivalent of "Out of Service" in ISA 18.2.
(the Disabled state is owned by Maintenance)
"Suppressed" is the equivalent of "Suppressed by Design" in ISA 18.2.
(the Suppressed state is owned by Program logic)
"Shelved" is the same as in ISA 18.2.
(the Shelved state is owned by Operator, but may be cleared
by Program logic based on time, shift change, etc.)

This instruction is usually nested within other instructions, with one instance
used for each Alarm generated by the containing instruction.  It may also be
used as a standalone instruction for Alarm conditions generated by custom logic.
________________________________________

FTAE Alarm Setup:
________________________________________

(object).(alarm).Com_AE.0:  Alarm to FTAE
.Com_AE.1:   Ack to/from FTAE
.Com_AE.2:  Out of Service (from object's P_CmdSrc)
.Com_AE.3:   Shelved from FTAE Status
.Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)
.Com_AE.5:   Unshelve to FTAE Control (auto reset)
.Com_AE.6:   Suppressed from FTAE Status
.Com_AE.7:   Suppress to FTAE Control (auto reset)
.Com_AE.8:   Unsuppress to FTAE Control (auto reset)
.Com_AE.9:   Disabled from FTAE Status
.Com_AE.10: Disable to FTAE Control (auto reset)
.Com_AE.11: Enable to FTAE Control (auto reset)
all other bits unused
    .Cfg_MaxShelfT is also used in FTAE config.
.Cfg_Severity is used by FTAE in FTView 8.x.
============================================================
POWERUP / INVALID STATE HANDLING
============================================================
All internal Work (state) bits maintain states through a power cycle and are
independent.  No first-scan logic is required.  See the Prescan routine for
powerup / prescan code.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Tag,Cfg_Cond)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
In the object containing this alarm, other configuration (such as not having
any limit switches) may make this particular alarm meaningless.
The Program Configuration "Allow Exist" is used to hide this alarm
on the object's faceplate and other graphics, and forces the Cfg_Exist to 0.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)XIO(PCfg_AllowExist)OTU(Cfg_Exists);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[
This rung gets the Alarm Minimum ON Time Configuration
and the Auto Unshelve Time Configuration
values and sets the corresponding timer presets.
If the Minimum ON Time Configuration results in a timer preset
less than 5 seconds, the preset is set to 5 seconds.
If the Auto Unshelve Time Configuration results in a negative
timer preset, the preset is set to 28800 seconds (8 hours).
Either bad Config is flagged (Err_Timer).
Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Auto Ack time is ALWAYS five seconds.]]>
</Comment>
<Text>
<![CDATA[MOV(5000,Wrk_AutoAckT.PRE);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[When the Alarm initially occurs, the Auto Ack timer is started.
If this Alarm is set for "Ack Not Required", it is automatically 
Acknowledged after the AutoAck time expires.

This pulsing of the Ack bit OFF then ON allows the "Ack Not Required"
configuration to be used with View 32, View ME and other legacy
alarm systems that don't support optional ack.]]>
</Comment>
<Text>
<![CDATA[XIO(Ack)TON(Wrk_AutoAckT,?,?);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If this alarm does not exist, set it to its default state (no alarm, acknowleded,
uninhibited, unsuppressed, enabled) and clear any received commands.
Then jump over the remainder of the Logic and return.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:
Operator Commands (OCmd_xx) and Maintenance Commands
(MCmd_xx) from the HMI and
Program Command (PCmd_xx) from other objects.

NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.

This rung receives the Program Alarm Inhibit Command.
If configured for EDGE, the Command is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).
If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Shelve Command.
If the command is received while shelved, the shelf timer starts over (reset).]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[This rung times how long the alarm has been shelved.
If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)TON(Wrk_ShelfT,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)
and the Program Unshelve Command
Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).

NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Disable Command.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)

NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[If the Alarm is Disabled (Maint), or Shelved (Oper),
then post the "alarm inhibited" breadcrumb and do not
allow a new alarm to be issued.

NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be "Suppressed by Design"
(ANSI/ISA-18.2-2016) and NOT shown to the operator with an "inhibited"
breadcrumb!  He just never sees the point as being In Alarm!

@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@
@@@@@  warning in combination with Rung 2's OTU (above)!  @@@@@

#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Acknowledge Commands

NOTE: Acknowledge can also be set/cleared directly by the HMI.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Reset Commands.

If the Alarm Reset Command is received and, either, the Input condition has returned
to normal, or the alarm is out of service, disabled, suppressed or shelved,
the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
ALARM GENERATION
============================================================
This rung CLEARS the Alarm when the alarm condition clears and its
Minimum On Time has expired, IF Reset is NOT Required.

#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIO(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)
In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.
The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
This Alarm is ready for (requires) an Acknowledgement if the Alarm
is not Acknowledged (an Acknowledge was Required when the alarm occurred).

This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,
and either the alarm condition has CLEARED or the alarm is 
Out of Service, Shelved, Suppressed or Disabled.
.
If the Alarm is NOT Shelved, it is ready for Shelve.

If the Alarm IS Shelved, it is ready for Unshelve.

If the Alarm is NOT Disabled, it is ready for Disable.

If the Alarm IS Disabled, it is ready for Enable.

NOTE: This rung appears before the Values/Status rung because the Rdy_Reset
condition is used to eliminate redundant logic in the rung below for Val_Notify.0.

#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####
#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
VALUE / STATUS GENERATION
============================================================
This rung copies the internal working status (Suppressed, In Alarm)
to public Status bits.  Note that internal working bits are used so that
outside objects cannot manipulate the state of this object
by setting/clearing its Status and Alarm bits.

Public Status is generated for:
Alarm (with minimum ON time to be seen by polling)
Alarm Suppressed
Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).

(Ack, Shelved and Disabled can be set/cleared by the HMI directly.
Note that these bits are "read/write" outputs in the parameter definition.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Notify Level (color, blink) is determined here.
@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@

0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,
if an Alarm Reset is required (to get the Operator's attention).]]>
</Comment>
<Text>
<![CDATA[[[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung calculates the number of seconds until this alarm "unshelves" itself.
If the alarm is already unshelved, clear this number.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),
converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.
Unshelve and Unsuppress all alarms, but
only Enable alarms for which Disable is not allowed.
(Let Maintenance Disable persist through a power cycle...)

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) OTU(PCmd_Unshelve) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(Shelved) OTU(Com_AE.4) OTL(Com_AE.5) ,OTU(Wrk_Suppressed) OTU(Suppressed) OTU(Com_AE.7) OTL(Com_AE.8) ,XIO(Cfg_AllowDisable) OTU(Disabled) OTU(Com_AE.10) OTL(Com_AE.11) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_CmdSrc" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-06-11T19:19:37.168Z" CreatedBy="Not Available" EditedDate="2020-10-30T17:37:57.872Z" EditedBy="AB-Rockwell-PC\AB-Rockwell"
 SoftwareRevision="v30.00">
<Description>
<![CDATA[Command Source]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction provides selection of Command Source for a Device-
level object  (from highest priority to lowest):
* Not Initialized
* Hand (hardwired control, not controllable from I/O)
* POoS (Programmed Out of Service) (EnableIn is false)
* MOoS (Maintenance Out of Service)
* Maint (Maintenance)
* Ovrd (Override) (typically used for process overrides)
* External (e.g.: local/field devices or upstream SCADA)
* Prog (Program) (automated control, and default if Cfg_ProgDefault = 1)
* Oper (Operator (manual control, and default if Cfg_ProgDefault = 0)

(Program and Operator have the same priority.)

The current command source is shown with individual Status bits
and also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).

When EnableIn is false, all source acquire/release and lock/unlock
Commands are processed "behind the scenes", but the source
"Program Out of Service" (POoS) is selected.  When EnableIn
becomes true, the source selection takes into account the
Commands received -- in other words, the command source
becomes the one that would have been in effect had the EnableIn
False / Out of Service condition never occurred.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Added clear of internal "Ext" latch if Ext does not exist.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.10 Release Notes for details.
* Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.
* Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.
* Corrected parameter external access.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
Minor change to initialization, handling of level commands in EnableInFalse. 

SUMMARY OF CHANGES FROM PREVIOUS VERSION (P_Mode V3.5-01)
See 4.00 Release Notes for details.
* Derived from P_Mode V3.5-01. P_Mode version history archived.
* Added Out of Service (OoS), External (Ext); removed "NoMode"
* Added configuration for sources to exist, commands for "opposite" source.
* Aligned ready bit naming with command bit names.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acquire Hand (typ. hardwired local), 0=Release Hand]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Ovrd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acquire Override (higher priority program logic), 0=Release Override]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Inhibit External Acquisition, 0=Allow External Acquisition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Operator (unlocked) exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOperLocked" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Operator Locked exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasProg" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Program (unlocked) exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasProgLocked" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Program Locked exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasExt" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=External exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMaint" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Maintenance exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMOoS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Maintenance Out of Service exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdOverLock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override supersedes Prog/Oper Lock, 0=don't override Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtOverLock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=External supersedes Prog/Oper Lock, 0=don't override Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ProgPwrUp" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Power Up to Prog, 0=Power Up to Oper]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ProgNormal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Normal Source: 1=Program if no requests; 0=Operator if no requests]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdPriority" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command Priority: 1=Program Cmds Win; 0=Operator Cmds Win]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdProgAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PCmd_Prog used as a Level (1=Prog, 0=Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdLockAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PCmd_Lock used as a Level (1=Lock, 0=Unlock)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtAcqAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Acq used as Level (1=Acq, 0=Rel)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Oper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Operator (Prog to Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Program (Oper to Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Lock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Lock Program (disallow Operator)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unlock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unlock Program (allow Oper to acquire)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Normal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Normal (Oper or Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_OoS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to select Out Of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_IS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to select In Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_Acq" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Acquire (Oper/Prog/Ovrd to Maint)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Release (Maint to Oper/Prog/Ovrd)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Acquire]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Rel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Release]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Oper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Operator (Prog to Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Prog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Program (Oper to Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Lock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Lock Operator (disallow Program)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Unlock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Unlock Operator (allow Prog to acquire)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Normal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Normal (Oper or Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_eSrc" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Selection enum: .8=Ext, .7=OoS, .6=Oper, .5=Prog, .4=Ovrd, .3=Maint, .2=Hand, .1=Norm, .0=Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_bSrc" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Active Selection bitmap (for HMI totem pole)]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Hand]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Programmable Out of Service]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Maintenance Out of Service]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Maintenance]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Override]]>
</Comment>
<Comment Operand=".5">
<![CDATA[External]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Program Locked]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Program]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Operator Locked]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Operator]]>
</Comment>
</Comments>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Hand is selected (supersedes OoS, Maint, Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Out of Service is selected (supersedes Maint, Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Maint" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Maintenance is selected (supersedes Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ovrd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Override is selected (supersedes Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ext" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=External is selected (supersedes Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Prog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program is selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgLocked" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program is selected and Locked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Oper" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Operator is selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OperLocked" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Operator is selected and Locked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgOperSel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Prog/Oper selection (latch) state, 1=Program, 0=Operator]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgOperLock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Prog/Oper lock (latch) state, 1=Locked, 0=Unlocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Normal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Selection equals the Normal (Prog or Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgReqInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program request inhibited, cannot Get to Program from Current State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ExtReqInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=External request inhibited]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MAcqRcvd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Maintenance Acquire command received this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_OoS (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_IS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_IS (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_Acq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Acq (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Rel (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XRdy_Acq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for XCmd_Acq (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XRdy_Rel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for XCmd_Rel (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Oper" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Oper (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Prog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Prog (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Lock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Lock (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Unlock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Unlock (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Normal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Normal (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_CmdSrc" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_ProgOperSel" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Program (1) / Operator (0) selection result]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgOperLock" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Prog/Oper Lock (1) / Unlock (0) selection result]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Prog" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Program (1) / Operator (0) selection progress]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MOoS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Maintenance Out of Service (1) / In Service (0) latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Maint" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Maintenance Acquire (1) / Release (0) latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Lock" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Prog/Oper Lock (1) / Unlock (0) selection progress]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Init" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Initialized, 0=Initialization is required (e.g., powerup)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasProgLocked" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasProgLocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasProg" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasProg]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasOperLocked" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasOperLocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasOper" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasOper]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_CmdSrc$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_CmdSrc']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_8" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Ext" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal latch of External selection (1=Ext acquired)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Processes received Commands, but shows "Programmed Out of Service"]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_CmdSrc:  EnableInFalse Handling
============================================================
When EnableIn is False, this Routine is scanned instead of the "Logic" Routine.
All Commands are processed "behind the scenes", but the Command Source
is shown as "Out of Service".  When EnableIn becomes true, the AOI
takes into account the Commands received -- in other words, the Command
Source becomes the one that would have been in effect had the EnableIn
False / Out of Service condition never occurred.
============================================================
INITIALIZATION
============================================================
If initialization has been completed, skip the following few rungs.]]>
</Comment>
<Text>
<![CDATA[XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Initialization:  This rung clears any "lurking" commands and releases External source.

#####  V4.00.01  2018-08-23:  Added PCmd_Prog, PCmd_Lock to commands cleared.  #####
#####  V4.10.00  2018-01-14:  Added XCmd_Acq, XCmd_Rel, Ext latch to items cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) OTU(Wrk_Ext) ,OTU(PCmd_Prog) OTU(PCmd_Lock) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[LBL(SkipInit)[OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(PCmd_Oper) OTU(PCmd_Unlock) OTU(PCmd_Normal) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Initialization:  This rung processes the Configuration (.Cfg_) bits to be
sure the configuration is valid.  It sets the initial states of the
Program / Operator (selection) latch and the Prog/Oper Lock latch.

#####  V4.00.01  2018-08-23:  Corrected selection of Normal when no HasOper/HasProg.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[The Prog/Oper existence options are stored on initialization and enforced thereafter.
Changes must be made with controller in PROG mode to take effect.
-----  Initialization complete.  -----]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung restores the saved initial Program / Operator existence configurations,
overwriting any changes made while in controller RUN mode.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Commands configured as level are preserved;
commands configured as edge are cleared.

#####  V4.00.01  2018-08-23:  Added 2 rungs.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Cfg_OvrdOverLock=0, Cfg_ExtOverLock=1 is an illegal combination.

#####  V4.00.01  2018-08-23:  Added check for Cfg_HasExt.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Release External if:
* XCmd_Rel is received and External is EDGE;
* XCmd_Acq is cleared and External is LEVEL; or
* External is inhibited by logic.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####
#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If an External Acquire command is received:
* If External is configured to exist and it is NOT inhibited, acquire External;
* If the External commands are configured as EDGE, clear the command.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Release command is received, or if Maintenance is configured
to not exist, release Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If a Maintenance Acquire command is received, set the "Maintenance Acquire
Received" status bit.  If Maintenance is configured to exist, go to Maintenance.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[If a Maintenance In Service command is received, or if Maintenance Out of Service
is configured to not exist, place In Service (release MOoS).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If a Maintenance Out of Service command is received, and if Maintenance Out of Service
is configured to exist, place Out of Service (acquire MOoS).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
MAINTENANCE, EXTERNAL AND OPERATOR COMMAND READIES
============================================================
This rung generates the "ORdy_", "MRdy_" and "XRdy_" bits that signify to the
HMI that the corresponding command should "do" something
and the command button should be enabled on the display.

NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance
is allowed and the internal Maintenance latch is NOT set.  However,
we need to display Ready even if latch IS set so that Sts_MAcqRcvd
can blink to reset an external Maintenance expiration timer!!!

#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,OTU(ORdy_Lock) OTU(ORdy_Unlock) OTU(ORdy_Oper) OTU(ORdy_Prog) OTU(ORdy_Normal) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS
============================================================
This rung provides the various Status bits and Enumerated Status value
for the valid selections when on a false rung, as follows:

HAND:  Sts_Hand if Inp_Hand is set
POoS: Sts_OOS if Inp_Hand is NOT set.

Enum:
= 4  if HAND
= 129 if POoS]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Maint) OTU(Sts_Ovrd) OTU(Sts_Ext) OTU(Sts_ProgLocked) OTU(Sts_Prog) OTU(Sts_OperLocked) OTU(Sts_Oper) ,OTU(Sts_eSrc.1) OTU(Sts_eSrc.3) OTU(Sts_eSrc.4) OTU(Sts_eSrc.5) OTU(Sts_eSrc.6) OTU(Sts_eSrc.8) ,XIC(Inp_Hand) OTE(Sts_Hand) OTE(Sts_eSrc.2) ,XIO(Inp_Hand) OTE(Sts_OoS) OTE(Sts_eSrc.7) OTE(Sts_eSrc.0) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Adjust O/P state based on level and power up configurations and input conditions

#####  V4.10.00  2019-03-08:  Modified handling of PCmd_Lock, PCmd_Prog when configured as LEVEL.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Prog) ,XIO(Wrk_Lock) ][XIC(Cfg_PCmdLockAsLevel) [XIO(PCmd_Lock) OTU(Wrk_Lock) OTU(Wrk_Prog) XIC(Cfg_HasProg) XIC(Cfg_ProgPwrUp) ,XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) [XIO(PCmd_Prog) OTU(Wrk_Prog) ,XIC(PCmd_Prog) OTL(Wrk_Prog) ] ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS GENERATION
============================================================
This rung provides bitmapped status for use on the HMI "Totem Pole" object:
.0 = Hand
.1 = Programmed Out of Service (always set here)
.2 = Maintenance Out of Service
.3 = Maintenance
.4= Override
.5 = External
.6 = Program Locked
.7 = Program
.8 = Operator Locked
.9 = Operator
In addition, the final selections of the Program / Operator selection latch
and the Prog/Oper lock latch are captured for use next scan.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTL(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[The final states of the internal Program / Operator selection latch and the
Prog/Oper Lock latch are made available as Status bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Because the final selection is either Hand or Programmed Out of Service,
the selection is not the normal one (Program or Operator) and it is not possible
to command the selection to Program from here.]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_Normal)OTL(Sts_ProgReqInh)OTL(Sts_ExtReqInh);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Selects Hand, OOS, Maint, Ovrd, Ext, Oper, Prog based on Inputs and Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_CmdSrc:  PROCESS -- COMMAND SOURCE SELECTOR
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V4.00.00  2018-03-15:  New instruction for V4.0 Library of Process Objects.
(Derived from P_Mode V3.5-01. P_Mode version history archived.)
Added Out of Service (OoS), External (Ext); removed "NoMode"
Added configuration for sources to exist, commands for "opposite" source.
Aligned ready bit naming with command bit names.
V4.00.01  2018-08-23:  Minor change to initialization, handling of level commands in EIF. 
V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.
Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.
Corrected parameter external access.
V4.10.01  2019-10-16:  Added clear of internal "Ext" latch if Ext does not exist.
============================================================
This instruction provides selection of Command Source for a
Device-level object  (from highest priority to lowest):
* Not Initialized
* Hand (hardwired control, not controllable from I/O)
* POoS (programmed Out of Service) (EnableIn is false)
* MOoS (maintenance Out of Service)
* Maint (Maintenance)
*  Ovrd (Override) (typically used for process overrides)
* External (e.g.: field pilot controls or upstream SCADA)
*  Prog  (Program) (automated control, and default if Cfg_ProgNormal = 1)
*  Oper (Operator (manual control, and default if Cfg_ProgNormal = 0)

The current command source is shown with individual Status bits
and also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).

============================================================
INITIALIZATION
============================================================
If initialization has been completed, skip the following few rungs.]]>
</Comment>
<Text>
<![CDATA[XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Initialization:  This rung clears any "lurking" commands.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Prog) OTU(PCmd_Oper) OTU(PCmd_Lock) OTU(PCmd_Unlock) OTU(PCmd_Normal) ,OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(Wrk_Ext) OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Initialization:  This rung processes the Configuration (.Cfg_) bits to be
sure the configuration is valid.  It sets the initial states of the
Program / Operator (selection) latch and the Prog/Oper Lock latch.

#####  V4.00.01  2018-08-23:  Selection of Normal when HasOper/HasProg both 0.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Prog/Oper existence options are stored on initialization and enforced thereafter.
Changes must be made with controller in PROG mode to take effect.
-----  Initialization complete.  -----]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[This rung restores the saved initial Program / Operator existence configurations,
overwriting any changes made while in controller RUN mode.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipInit)[XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Cfg_OvrdOverLock=0, Cfg_RemOverLock=1 is an illegal combination]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Release External if:
* XCmd_Rel is received and External is EDGE;
* XCmd_Acq is cleared and External is LEVEL; or
* External is inhibited by logic.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####
#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[If an External Acquire command is received:
* If External is configured to exist and it is NOT inhibited, acquire External;
* If the External commands are configured as EDGE, clear the command.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If a Maintenance Release command is received, or if Maintenance is configured
to not exist, release Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If a Maintenance Acquire command is received, set the "Maintenance Acquire
Received" status bit.  If Maintenance is configured to exist, go to Maintenance.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If a Maintenance In Service command is received, or if Maintenance Out of Service
is configured to not exist, place In Service (release MOoS).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Out of Service command is received, and if Maintenance Out of Service
is configured to exist, place Out of Service (acquire MOoS).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Change PCmd_Normal or OCmd_Normal to the appropriate Prog or Oper command.]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Normal) OTU(OCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(OCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) OTL(OCmd_Prog) ] ,XIC(PCmd_Normal) OTU(PCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(PCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) [XIO(Cfg_PCmdProgAsLevel) OTL(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Cfg_PCmdLockAsLevel) OTL(PCmd_Lock) ] ] ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIO(OCmd_Oper)XIO(OCmd_Prog)XIO(OCmd_Lock)XIO(OCmd_Unlock)XIO(PCmd_Oper)XIO(PCmd_Unlock)[XIO(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) ][XIO(PCmd_Lock) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) XIC(Wrk_Lock) ]JMP(AfterOPCmnds);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If a Program Unlock command is received, and if Program is selected,
unlock.  Then, if Program exists, keep in Program; if not, go to Operator.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unlock)OTU(PCmd_Unlock)XIC(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasProg) OTL(Wrk_Prog) ,XIO(Cfg_HasProg) OTU(Wrk_Prog) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[If an Operator Unlock command is received and if Operator is selected, unlock.
Then, if Oper Unlocked exists, keep in Operator; if not, go to Program.]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Unlock)OTU(OCmd_Unlock)XIO(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasOper) OTU(Wrk_Prog) ,[XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[PCmd_Oper when Operator Commands have priority over Program Commands:
If Operator (unlocked) exists, go there.  If Operator (unlocked) does not
exist, but Operator Locked exists, then go there.
]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Oper)[XIO(OCmd_Prog) ,XIC(Cfg_PCmdPriority) ]XIC(Wrk_ProgOperSel)[XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] OTU(Wrk_Lock) ,XIO(Cfg_HasOper) XIC(Cfg_HasOperLocked) OTL(Wrk_Lock) ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If an Operator Command to go to Program is received, if Program (unlocked) exits, go there.
If Program (unlocked) does NOT exist, but Program Locked exits, go there so long as
a PCmd_Lock as level is not low, so as to take us OUT of Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Prog)[XIO(PCmd_Oper) ,XIO(Cfg_PCmdPriority) ]XIO(Wrk_ProgOperSel)[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] OTU(Wrk_Lock) ,XIC(Cfg_HasProgLocked) [XIO(Cfg_HasProg) XIO(Cfg_PCmdLockAsLevel) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) ,XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ] OTL(Wrk_Lock) ]OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan.]]>
</Comment>
<Text>
<![CDATA[OTU(PCmd_Oper)OTU(OCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If a Program Command to go to Program is received, if NOT locked or if in Program Locked,
then if Program (unlocked) exits, go there; if Program (unlocked) does NOT exist, but
Program Locked exits, go there so long as a PCmd_Lock as level is not low,
so as to take us OUT of Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Prog)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Oper) ][XIO(Wrk_ProgOperLock) ,XIC(Wrk_ProgOperSel) XIO(Cfg_PCmdProgAsLevel) ][XIC(Cfg_HasProg) OTU(Wrk_Lock) ,XIO(Cfg_HasProg) XIC(Cfg_HasProgLocked) OTL(Wrk_Lock) ]OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[OCmd_Oper when Program Commands have priority over Operator Commands:
If NOT locked, or if Operator and Locked, then if Operator (unlocked) exists, go there.
if Operator (unlocked) does NOT exist, but Operator Locked exists, then go there.
]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Oper)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Prog) ][XIO(Wrk_ProgOperLock) ,XIO(Wrk_ProgOperSel) ][XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) OTU(Wrk_Lock) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ] OTL(Wrk_Lock) ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan. Do not clear PCmd_Prog if Cfg_PCmdProgAsLevel is set.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Oper)XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[OCmd_Lock when Program Commands have priority over Operator Commands:
If in Operator or not Locked, go to Operator Locked, but next rung wins.
]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Lock)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Lock) ]XIC(Cfg_HasOperLocked)[XIO(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTU(Wrk_Prog)OTL(Wrk_Lock);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If a Program Lock Command is received, if Program Locked exists and in Program
or NOT Locked, go to Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Lock)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Lock) ]XIC(Cfg_HasProgLocked)[XIC(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTL(Wrk_Prog)OTL(Wrk_Lock);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan. Do not clear PCmd_Lock is Cfg_PCmdLockAsLevel is set.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Lock)XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[Level signal state correction. Verifying signal low final states.]]>
</Comment>
<Text>
<![CDATA[LBL(AfterOPCmnds)XIC(Wrk_Prog)[XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) XIO(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIO(PCmd_Lock) XIC(Wrk_Lock) OTU(Wrk_Lock) [XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ,XIO(Cfg_HasProg) ] ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[Level signal state correction. Verifying signal high final states.]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_PCmdProgAsLevel)XIC(PCmd_Prog)XIO(Wrk_Prog)XIO(Wrk_Lock)OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
MAINTENANCE AND OPERATOR COMMAND READIES
============================================================
This rung generates the "ORdy_" and "MRdy_" bits that signify to the
HMI that the corresponding command should "do" something
and the command button should be enabled on the display.

NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance
is allowed and the internal Maintenance latch is NOT set.  However,
we need to display Ready even if latch IS set so that Sts_MAcqRcvd
can blink to reset an external Maintenance expiration timer!!!

#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,XIO(Wrk_Lock) XIC(Cfg_HasOperLocked) OTE(ORdy_Lock) ,[XIO(Wrk_Lock) XIC(Wrk_Prog) [XIC(Cfg_HasOper) XIO(Cfg_PCmdProgAsLevel) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) XIO(Cfg_PCmdPriority) ] ] ,XIC(Wrk_Lock) XIO(Wrk_Prog) XIC(Cfg_HasOper) [XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ] [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] ] OTE(ORdy_Oper) ,XIO(Wrk_Prog) [XIC(Wrk_Lock) OTE(ORdy_Unlock) ,[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] ,XIC(Cfg_HasProgLocked) [XIO(Cfg_PCmdLockAsLevel) ,XIC(PCmd_Lock) ] ] OTE(ORdy_Prog) ] ,[XIO(Cfg_ProgNormal) XIC(ORdy_Oper) XIC(Wrk_Prog) ,XIC(Cfg_ProgNormal) XIC(ORdy_Prog) XIO(Wrk_Prog) ] OTE(ORdy_Normal) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS GENERATION
============================================================
This rung provides bitmapped status for use on the HMI "Totem Pole" object:
.0 = Hand
.1 = Programmed Out of Service (always cleared here)
.2 = Maintenance Out of Service
.3 = Maintenance
.4= Override
.5 = External
.6 = Program Locked
.7 = Program
.8 = Operator Locked
.9 = Operator
In addition, the final selections of the Program / Operator selection latch
and the Prog/Oper lock latch are captured for use next scan.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTU(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[This rung and the next determine the final Command Source based on the
states of the inputs and internal working bits.  Individual Command Source
Status bits and an enumerated Status value are generated.

Between the internal working bits used above and the rules implemented here,
outside objects cannot manipulate the state of this object by setting/clearing its Status bits.

Public Status is generated for:
* Hand 4
* Out of Service 129
* Maintenance 8
* Override 16
* External 256
* Program 32
* Operator 64
* Program / Operator Lock status 33/65
* Command Source = Normal 34/66]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_Hand)OTE(Sts_Hand)OTE(Sts_eSrc.2);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[This rung determines the final Command Source based on requests and priorities.]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Hand)[XIC(Wrk_MOoS) OTE(Sts_OoS) OTE(Sts_eSrc.7) ,XIO(Wrk_MOoS) [XIC(Wrk_Maint) OTE(Sts_Maint) OTE(Sts_eSrc.3) ,XIO(Wrk_Maint) [XIC(Inp_Ovrd) [XIO(Wrk_Lock) ,XIC(Cfg_OvrdOverLock) ,XIC(Sts_Ovrd) ] OTE(Sts_Ovrd) OTE(Sts_eSrc.4) ,XIO(Sts_Ovrd) [XIC(Sts_bSrc.5) [XIO(Wrk_Lock) ,XIC(Cfg_ExtOverLock) ] OTE(Sts_Ext) OTE(Sts_eSrc.8) ,XIO(Sts_Ext) [XIC(Wrk_Prog) OTE(Sts_Prog) OTE(Sts_eSrc.5) ,XIO(Wrk_Prog) OTE(Sts_Oper) OTE(Sts_eSrc.6) ] [XIC(Wrk_Lock) OTE(Sts_eSrc.0) [XIC(Wrk_Prog) OTE(Sts_ProgLocked) ,XIO(Wrk_Prog) OTE(Sts_OperLocked) ] ,[XIC(Wrk_Prog) XIC(Cfg_ProgNormal) ,XIO(Wrk_Prog) XIO(Cfg_ProgNormal) ] OTE(Sts_Normal) XIO(Wrk_Lock) OTE(Sts_eSrc.1) ] ] ] ] ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[The final states of the internal Program / Operator selection latch and the
Prog/Oper Lock latch are made available as Status bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Sts_ProgReqInh is set if it is not possible to go from the current selection
to Program (or Program Locked) by a request to go to Program (or Program Locked).]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Prog) [XIO(Sts_Oper) ,XIC(Sts_OperLocked) ] [XIO(Sts_Ext) ,XIO(Cfg_HasProgLocked) ,XIC(Cfg_ExtOverLock) ] ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) ]OTE(Sts_ProgReqInh);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[Sts_ExtReqInh is set if it is not possible to go from the current selection
to External by a request to go to External.]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_HasExt) ,XIC(Inp_ExtInh) ,XIO(Sts_Ext) [XIO(Sts_Oper) XIO(Sts_Prog) ,XIO(Cfg_ExtOverLock) [XIC(Sts_OperLocked) ,XIC(Sts_ProgLocked) ] ] ]OTE(Sts_ExtReqInh);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Sets internal state and enumerated / bit status to "not initialized".]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_CmdSrc:  Prescan Handling
============================================================
On powerup / prescan::
* Set the enumerated selection Status to "Not initialized" (zero);
* Set the bitmapped selection Status to "Not initializer" (bit .0);
* Flag the instruction to execute the initialization rungs when run.]]>
</Comment>
<Text>
<![CDATA[CLR(Sts_eSrc)CLR(Sts_bSrc)OTU(Wrk_Init);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="P_Seq" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" EditedDate="2019-10-17T21:08:28.760Z" SoftwareRevision="v18.02" EncryptionConfig="9">
<Description>
<![CDATA[Simple Sequencer]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction executes a user-defined sequence using
32 BOOL outputs to drive equipment / operations, 32 REAL
output to issue setpoints / parameters, and 32 BOOL inputs
for feedback checking in order to satisfy conditions to go
from step to step.

The steps of the sequence are stored in a separate array.
This allows any number of steps to be allocated for a given
sequence, allowing optimum use of memory.  The array must
have at least TWO elements.  (Element 0 is used internally,
and Step 1 must exist.)

     IMPORTANT:     Use of a sequence array with more
than 500 elements will result in large scan time bumps when
editing from the HMI and is STRONGLY discouraged!

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.10 Release Notes for details.
* Added Stopping state and steps, Abort state.
* Corrected parameter/local tag external access.
* Added Cfg_HasMoreObj.
* Updated to use P_CmdSrc V4.10.00.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Modified to not clear SingleStep operation at end of sequence.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-07)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Aligned ready bit naming with command bit names.
* Added configurable decimal places for display on HMI.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_00" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #00]]>
</Description>
</Parameter>
<Parameter Name="Inp_01" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #01]]>
</Description>
</Parameter>
<Parameter Name="Inp_02" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #02]]>
</Description>
</Parameter>
<Parameter Name="Inp_03" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #03]]>
</Description>
</Parameter>
<Parameter Name="Inp_04" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #04]]>
</Description>
</Parameter>
<Parameter Name="Inp_05" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #05]]>
</Description>
</Parameter>
<Parameter Name="Inp_06" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #06]]>
</Description>
</Parameter>
<Parameter Name="Inp_07" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #07]]>
</Description>
</Parameter>
<Parameter Name="Inp_08" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #08]]>
</Description>
</Parameter>
<Parameter Name="Inp_09" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #09]]>
</Description>
</Parameter>
<Parameter Name="Inp_10" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #10]]>
</Description>
</Parameter>
<Parameter Name="Inp_11" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #11]]>
</Description>
</Parameter>
<Parameter Name="Inp_12" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #12]]>
</Description>
</Parameter>
<Parameter Name="Inp_13" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #13]]>
</Description>
</Parameter>
<Parameter Name="Inp_14" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #14]]>
</Description>
</Parameter>
<Parameter Name="Inp_15" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #15]]>
</Description>
</Parameter>
<Parameter Name="Inp_16" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.16" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #16]]>
</Description>
</Parameter>
<Parameter Name="Inp_17" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.17" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #17]]>
</Description>
</Parameter>
<Parameter Name="Inp_18" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.18" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #18]]>
</Description>
</Parameter>
<Parameter Name="Inp_19" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.19" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #19]]>
</Description>
</Parameter>
<Parameter Name="Inp_20" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.20" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #20]]>
</Description>
</Parameter>
<Parameter Name="Inp_21" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.21" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #21]]>
</Description>
</Parameter>
<Parameter Name="Inp_22" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.22" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #22]]>
</Description>
</Parameter>
<Parameter Name="Inp_23" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.23" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #23]]>
</Description>
</Parameter>
<Parameter Name="Inp_24" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.24" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #24]]>
</Description>
</Parameter>
<Parameter Name="Inp_25" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.25" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #25]]>
</Description>
</Parameter>
<Parameter Name="Inp_26" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.26" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #26]]>
</Description>
</Parameter>
<Parameter Name="Inp_27" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.27" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #27]]>
</Description>
</Parameter>
<Parameter Name="Inp_28" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.28" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #28]]>
</Description>
</Parameter>
<Parameter Name="Inp_29" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.29" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #29]]>
</Description>
</Parameter>
<Parameter Name="Inp_30" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.30" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #30]]>
</Description>
</Parameter>
<Parameter Name="Inp_31" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inputs.31" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Input bit #31]]>
</Description>
</Parameter>
<Parameter Name="Inp_SeqLoopCnt" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of times to execute entire Sequence in a loop]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Started" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=External logic / equipment ready for Sequence to execute]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Branch" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence should branch if configured to do so on Input, 0=don't branch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, sequence can start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, sequence can start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, sequence can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, sequence can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches, Cleared Alarms, Faults]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PromptCfm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Manual Prompt has received Operator confirmation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PromptRdy" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Manual Prompt has been posted to Operator]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PromptSelect" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Integer response to Manual Prompt]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasInp" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are Inputs configured to Exist (Engineering)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseInp" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are Inputs configured to be Used (Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpForceMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are Inputs available to be Forced by Maintenance]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutTrackMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are Boolean Outputs set for Tracking when Sequence not writing to them]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutRealTrackMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are Real Outputs set for Tracking when Sequence not writing to them]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ScaleRealOut" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits=1 are REAL Outputs that are scaled using Inp_ScaleFact]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HoldOutState" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[State of Outputs on Hold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HoldOutMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Which Outputs to Set on Hold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HoldOutRealMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Which Real Outputs to Write on Hold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StopOutState" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[State of Outputs on Stop]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StopOutMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Which Outputs to Set on Stop]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StopOutRealMask" TagType="Base" DataType="DINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Which Real Outputs to Write on Stop]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_IntlkTripAction" TagType="Base" DataType="SINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip action (enum) 0=Abort, 1=Hold, 2=Go to Intlk Step]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StepFTmrDNAction" TagType="Base" DataType="SINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Timeout action (enum) 0=Alarm/Status only, 1=Hold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_QtyMin" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Quantity Input Lower Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_QtyMax" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Quantity Input Upper Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[100]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="100"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StdQty" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Quantity Input Standard (Nominal) Value (=100%)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[100]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="100"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SeqTO" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequence Timeout time (ms)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPrompt" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=This Sequence has an associated Manual Prompt object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a Permissive object is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an Intlerlock object is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AutoReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set if user doesn't want to require a Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasStepTOAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasSeqTOAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StepTOResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_SeqTOResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StepTOAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_SeqTOAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_SeqTOSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Step Timeout Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StepTOSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequence Timeout Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Qty" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Quantity Input Value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[100]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="100"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_Qty" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Quantity Input Value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[100]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="100"/>
</DefaultData>
</Parameter>
<Parameter Name="MSet_SingleStep" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Setting to execute Single Step only: 0 = Normal, 1 = Single Step]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_SeqStart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.0" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqHold" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.6" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Hold Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqRestart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.7" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Restart Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqStop" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Stop Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqAbort" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.5" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Abort Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqReset" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMProgCmd.3" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset Sequence]]>
</Description>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StepTOAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_StepTOSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_StepTOUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_StepTOUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="StepTO.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqTOAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqTOSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqTOUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_SeqTOUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="SeqTO.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_SeqStart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.0" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqHold" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.6" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Hold Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqRestart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.7" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Restart Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqStop" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Stop Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqAbort" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.5" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Abort Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqReset" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMOperCmd.3" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_OperPauseBits.0" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Pause Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqResume" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_OperPauseBits.1" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Resume Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqAutoPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_OperPauseBits.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Auto-Pause Sequence]]>
</Description>
</Parameter>
<Parameter Name="OCmd_SeqCancelPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_OperPauseBits.3" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Cancel Sequence Pause or AutoPause]]>
</Description>
</Parameter>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_SeqStart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.0" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqHold" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.6" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Hold Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqRestart" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.7" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Restart Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqStop" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Stop Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqAbort" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.5" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Abort Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqReset" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_SMExtCmd.3" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_ExtPauseBits.0" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Pause Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqResume" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_ExtPauseBits.1" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Resume Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqAutoPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_ExtPauseBits.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Auto-Pause Sequence]]>
</Description>
</Parameter>
<Parameter Name="XCmd_SeqCancelPause" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_ExtPauseBits.3" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Cancel Sequence Pause or AutoPause]]>
</Description>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_00" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #00]]>
</Description>
</Parameter>
<Parameter Name="Out_01" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #01]]>
</Description>
</Parameter>
<Parameter Name="Out_02" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #02]]>
</Description>
</Parameter>
<Parameter Name="Out_03" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #03]]>
</Description>
</Parameter>
<Parameter Name="Out_04" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #04]]>
</Description>
</Parameter>
<Parameter Name="Out_05" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #05]]>
</Description>
</Parameter>
<Parameter Name="Out_06" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #06]]>
</Description>
</Parameter>
<Parameter Name="Out_07" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #07]]>
</Description>
</Parameter>
<Parameter Name="Out_08" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #08]]>
</Description>
</Parameter>
<Parameter Name="Out_09" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #09]]>
</Description>
</Parameter>
<Parameter Name="Out_10" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #10]]>
</Description>
</Parameter>
<Parameter Name="Out_11" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #11]]>
</Description>
</Parameter>
<Parameter Name="Out_12" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #12]]>
</Description>
</Parameter>
<Parameter Name="Out_13" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #13]]>
</Description>
</Parameter>
<Parameter Name="Out_14" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #14]]>
</Description>
</Parameter>
<Parameter Name="Out_15" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #15]]>
</Description>
</Parameter>
<Parameter Name="Out_16" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.16" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #16]]>
</Description>
</Parameter>
<Parameter Name="Out_17" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.17" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #17]]>
</Description>
</Parameter>
<Parameter Name="Out_18" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.18" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #18]]>
</Description>
</Parameter>
<Parameter Name="Out_19" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.19" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #19]]>
</Description>
</Parameter>
<Parameter Name="Out_20" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.20" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #20]]>
</Description>
</Parameter>
<Parameter Name="Out_21" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.21" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #21]]>
</Description>
</Parameter>
<Parameter Name="Out_22" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.22" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #22]]>
</Description>
</Parameter>
<Parameter Name="Out_23" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.23" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #23]]>
</Description>
</Parameter>
<Parameter Name="Out_24" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.24" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #24]]>
</Description>
</Parameter>
<Parameter Name="Out_25" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.25" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #25]]>
</Description>
</Parameter>
<Parameter Name="Out_26" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.26" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #26]]>
</Description>
</Parameter>
<Parameter Name="Out_27" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.27" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #27]]>
</Description>
</Parameter>
<Parameter Name="Out_28" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.28" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #28]]>
</Description>
</Parameter>
<Parameter Name="Out_29" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.29" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #29]]>
</Description>
</Parameter>
<Parameter Name="Out_30" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.30" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #30]]>
</Description>
</Parameter>
<Parameter Name="Out_31" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_Out.31" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output bit #31]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_00" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[0]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #00]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_01" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[1]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #01]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_02" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[2]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #02]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_03" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[3]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #03]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_04" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[4]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #04]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_05" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[5]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #05]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_06" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[6]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #06]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_07" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[7]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #07]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_08" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[8]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #08]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_09" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[9]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #09]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_10" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[10]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #10]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_11" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[11]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #11]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_12" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[12]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #12]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_13" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[13]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #13]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_14" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[14]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #14]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_15" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[15]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #15]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_16" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[16]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #16]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_17" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[17]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #17]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_18" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[18]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #18]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_19" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[19]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #19]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_20" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[20]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #20]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_21" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[21]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #21]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_22" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[22]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #22]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_23" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[23]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #23]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_24" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[24]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #24]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_25" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[25]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #25]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_26" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[26]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #26]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_27" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[27]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #27]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_28" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[28]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #28]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_29" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[29]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #29]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_30" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[30]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #30]]>
</Description>
</Parameter>
<Parameter Name="Out_Real_31" TagType="Alias" Usage="Output" Radix="Float" AliasFor="Wrk_ROut[31]" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output REAL value #31]]>
</Description>
</Parameter>
<Parameter Name="Out_PromptReq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Manual Prompt should be posted to Operator]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_PromptRef" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Link to which manual prompt (in array)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Qty" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Accepted value of PSet_ / OSet_Qty quantity entry]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_QtyPct" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Quantity As a Percent of Nominal Quantity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxStepIndex" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum allowed Step Index (= size of Ref_Steps array - 1)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrStepNumAbs" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Currently Running Step (Absolute)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrStepNum" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Currently Running Step (Relative)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SeqLoopCnt" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SeqLoopCnt" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Number of sequence loops completed]]>
</Description>
</Parameter>
<Parameter Name="Val_InSeqDay" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time since sequence was started: days in ddd hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InSeqHrs" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time since sequence was started: hours in ddd hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InSeqMin" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time since sequence was started: minutes in ddd hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InSeqSec" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time since sequence was started: seconds in ddd hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InSeqACC" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_InSeqT.ACC" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Sequence Timer Accumulator (msec)]]>
</Description>
</Parameter>
<Parameter Name="Val_InSeqTOPct" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Percentage of elapsed time to Sequence Timeout (for bargraph)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InStepDay" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time since sequence was started: days in ddd hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InStepHrs" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in this step: hours in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InStepMin" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in this step: minutes in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InStepSec" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in this step: seconds in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InStepACC" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_InStepT.ACC" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time In Step Timer Accumulator (msec)]]>
</Description>
</Parameter>
<Parameter Name="Val_InStepTOPct" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Percentage of elapsed time to Sequence Timeout (for bargraph)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_StepTRemainHrs" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Step time remaining: hours in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_StepTRemainMin" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Step time remaining: minutes in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_StepTRemainSec" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Step time remaining: seconds in hh:mm:ss]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_StepTRemain" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Remaining Time Before Transition is Allowed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_State" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Seq. State: .0=Idle, .1=Starting, .2=Running, .3=Complete, .4=Stopped, .5=Held]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="SINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SeqIdle" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.0" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Idle]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqStarting" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.1" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Starting]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqRunning" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.2" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Running]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqHeld" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.5" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Held]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqComplete" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.3" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Complete]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqStopping" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.6" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Stopping]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqStopped" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.4" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Stopped]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqAborted" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_SMState.7" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence is Stopped]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqPaused" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Wrk_OperPauseBits.9" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence is Paused]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqExecuting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Starting, Running or Holding]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpForced" TagType="Base" DataType="DINT" Usage="Output" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Bits=1 are Inputs Forced by Maintenance]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Qualified" TagType="Base" DataType="DINT" Usage="Output" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Bits=1 are Qualified Inputs (in required state for transition)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_TQualified" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Step Timer Qualified for current step]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MQualified" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Manual Prompt Qualified for current step]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sequence Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time or Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_StepSizeFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid number of steps in step array]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_NextStep" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Next Step Number is outside array bounds]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_QtyCfg" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Min, Max, Std Quantity Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Qty" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Entered Quantity Out of Range]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=The drive, or a latched alarm or shed condition, is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StepTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step has timed out]]>
</Description>
</Parameter>
<Parameter Name="Alm_StepTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_StepTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_StepTODisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm has been Disabled by Maintenance (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_StepTOShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm has been Shelved by Operator (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_StepTOSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="StepTO.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Step Timeout Alarm has been Suppressed by Program logic (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence has timed out]]>
</Description>
</Parameter>
<Parameter Name="Alm_SeqTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_SeqTO" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqTODisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm has been Disabled by Maintenance (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqTOShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm has been Shelved by Operator (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_SeqTOSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="SeqTO.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence Timeout Alarm has been Suppressed by Program logic (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Sequence stopped by an Interlock NOT OK (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Sequence stopped by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program logic (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Ref_Steps" TagType="Base" DataType="P_SeqStep" Dimensions="2" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Tag containing list of Steps for this Sequence]]>
</Description>
</Parameter>
<Parameter Name="P_Seq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
