AAnsEf2VUVwDnoKT7xCNgl0nyZrwGD5VfOrjCxUknKcFcP2dm8HheuyHfCcIVhhdTk9pBT5d8nRtLTT1uWfEst5qSY16VgNtCWQ5QAVwAWgBgMKR9l/lkd+VCfdKwNEZcmpFEEGXwwWTnLA2oQuX/Y0BHQgZMrevAUqePi9YrK4/y46IVYeZSEHf6q/zK5/okINfA9zRlBTlyLlYVOXijIMg3xRNKOWGRZRjkXZ+SAHglpBXG0eRH9Rn6R9N7jMyVkDPhZXsYgVRQIQM//K2oltCT70SK8MQe4YZLwXAYAHLdqvssi/BX8RF8fHBUU4FfyXux8YPa7JehD0N1TFGyMe6OpVJF4BLHGMXVOGCPcF+mC1WJl0pe6hPzKz8B3SCxvRAQFkh/Tc8USJkKSSpKODdB8NEZ+Pu1vb3pFWWwHySMXmvufr3ZXbAwN9Qybzf8lsyq+Nk8DGI5UqtL66k3n2FYwg1ynRa88chURzQFD8+eHwkTCCAUltbcKTkQY8aq71F1K+2h2wumAgfzydYbhwsZwucLY5me2omWGQ5ozonyTnkDI6tkhoc6RjmnXlYcPQoWvv1jiE15Zn0hj6DOnCxizjyf+T87c/gSwp0ySgA8/5WngTdTWvluHYfJpgG6Lor2WU2yjJtQFVQoGoRdkh/72aasaSujwAPx8zS2zFgOQozpyxITBvJMIZgzPRkqKjOLY9XW1+Txe2xlRArHLmwSCc2mxtA4NWXjdkhSMcqXEv3H+S1w2oQS/+5Ydfmagccfr4CJ6dIKoANPdc12/RbQw6wMd51A1voYjPapoX1Je/vcDLMkwS2LMcsvm//yH3eCR1tcija9qiSeVszfDprAF0CInieTAG0ZFccGbZSkLYSdMUGQ1/mZ9rzKoVOwyYr7L5kPk7YY2cl8I9djA6hLBw1BBCgTdlEDgUjTAVU3Ry1vOy7axIK1Fl8eg10HFy6oATAjEJPIuLzDKekAQwWA1czVwwR+w+zhPpbsb50o0MVORhL2tS1zbLbbMrUJ63T5R2RwV83c2AS7QbjTg08eky3Wz2hy2Z+h/HQMUG+l/37vuTXt64NcZhE4Rs3IlisbbKiKDDj1pmEwRRQV8A2XjVY7XX8NR9D+Gry3gqEuqChKmH6emTTW4NAGUuCYSKoKb0bJrLjXPFFYjbZdmGWehKs4Nf6k4wTOwrsLv2+6SD4CBERV+RPQAFHME3DgjuAnrl9M3Erqw6AXMINWFRdpedHVpBRo9T6FRB7kcqn/YJmHy0zCGPZ7c+x9BKZ2z5PBPEWaJdUWEPmaAMrJN5jjkAtRJmmiTpz/oQR+EJd1W1MQLi0J/CbdkRwNV+HNUbfuOIzPeguzcYR9cyHWjrWM/t/wfQlg5rt2AZ01Np/tka72/8Ph3xfKRewhSYXE9sT112UlHc2e+CfKPpkm9Fgyycmd4ouNp3PPEzTapujvgezzO1GCVCytoTM8KDyGBcGJr4fkU+KAEE8Ny6K5P8wKQ6qbtlUyNORvrKWgGrUKT9Mej+VTUevd8xf0kEI/ynVO7vUuP1pkF/+ZJZ7z/XHtboEEIWtDY0Ya7M2YXY8kpMV/oIPP/Pc4krZInU4+3QnSrnZWWrZQXIZZA6coKVhWwMlGLuIa5yhbFxDTR2t7TWJTorADXW5hkco7geNzYnpeHGo4PRlutUELpfJ6Im2Az/2nHCJb8eIXqyLygNKrLFeKen257VUhuNSv6DOVk2d+UWXdIhGfqi/N+STzqMiBO4LPqBNqAnQlGml1jm633sVD73TM/dYBKdYNlXb5QZChlHB7LGF/W1ruTQXfHORd4PGFJMqFEjkpkn14DuNFV9zhNn/sVAZe6onn5HIqd8C7rl7pp4Dj4w3HL8I6S1Jq3Z/M00WaYMj5XTRvP7c04bXrSPhfXj4E7pbrbLcSj8x7e4BM3ZdoYjCH2UYMVVRJ7CaFl5m0Dy0Wqew6yqijKUgwIZRXI5EaO8eyazFqzho1nLjSYcAaAw0EcA4Lg8rnu8NKe7OOBP43anw6Hw8Hc/VoWi4ArLBDx0vQvN0dSZoNNXg7/WbTmlxvtd1yqxZJP1PZaJ9V7vyNJHkbt3v0+txbzKx/TjlDYiFT1/6RC4c3g9d59c5piVb3XRW0onLepma16CDa8I9HS8m99NwTnj65LmUxX/gdb/ow3wHy3B1RB+VWL+mGfMvteqGRyrIn9gmCwa9VBNfA4cZVjvCz0tGTJoWUdndgrC4AfXaaYn6cNVEWeS3oKfHslq6vQ3IWVBVEYtMqiC+W39Tp9yC9208FgERoSWQ/2ofbvjczRKOp+CEl8Mfz3DDxN1H9itgpaHNtxnFPanSilhIAbhG3D6aw9OO63dHP79dC9QDWRpHyEBABrTtcx9aAwNnoFPRzl8XIW9oZaOk29IUZ8ZpMrl9HcSIPFEOxjQ17YZaydcQqxmnODN9NEBSnaQcZXds5l5zdDf1mqS9svNn+xsj4HpnEgMcyR6q0sRdMWcRMw2qNIct+rFzPwwi8uDzmgVviHoVJXM0R84RlP61Vx98dMyORCP9V4kV56JzcpIm4KWe8z45Uu3DQ8w7ss+oOwWl+VPU6tgS4H2Bayv4E3avnNhgHqUCHwMz7AugyiItTFmDz4+nJZd5sji7XbaccqLKw2+Dk4rbAnmHpqC1BwXIaigH0D0FeHlThca/XSC81AD35VddcK8Jig/pFXXgo7uB5llEBdYr3VJgTJKNOuhYjnYC/M1xlKRUpJnSGZjJ2gB4diwttGQ2CjB8Cav6JDbAJAovvENFxDtCKFXaiA1xDIvgZD0J0Cv/IHqwGVcApLXADdKdY6f+OkwmOc0oCI0HkVWANPzugVzETLf6qgiE4XLLc1HA4HUxIn4SZZ5VJL+5OD1g3iIKk14DRFItd1VGNx5D4qG3gJojfT4NIKH+tkal4e5PCzsBKPIWQsMnP+99NmZQ7sOfcEjDHVyqpmt39HsooHM/y88rNxm7h3/dKzQHz2eUWgrkO90kDqQvCn2+be0x9ml+RegA3L1z3vw9xocucrB0dW5DpMYFZOaIATp4Q5scGt+GO8TFDt1vO49VTvhpgDTjTuXAlHijAi3RFNLUrwGdmrNhNivsAgVnmlav95REZlBVUveVcbbpu0obC2ECvpAsa66xnmyukwnt2g35oJ2HP5X9vg2HHTozQ2XJGPQ76LzktHf3Sas+stGXyhCaGIRPmNBBRBKo5TVQyuwkfBjvZNZdQc5RNQ7B6Cx1D4+mqVLWSdJtjQGEhJIqM1HywtjF+OHkLOopXDRtChg/0GGE0WnsN6cN4OAUzljMgkDNEkJRCcfWPs+DLRjDo6QqvZU2IjdNJw+el74x4ivfzbT6SuRHWdmga5CcRb7x8+pou4iVB6mTDYXq1P+eB44MutCwq/9TzwPySb9VRu3Ly/moTJpzRtBtkWStGv9CKeghihF40wyjcezrkKoUMCap9lx6WMl8qky7sbbLEBulO301CK2PwvuQdEwXZm+bFLH8JoafsXp+ckxuOcMvHNVhh+CKm7GO6Ef/rbgKp8Qhz0Loz4leVW6xIHG5qrlBlJwawdCjg2FARHxlKymzfDQFLD6/MWouK8yG3FZFAy9O0Qat6Fu4s79Za0aX1ulZGiG+2Pmqsb2CBqEWIk0CKHiYH/I3dRYi7dEE60SoyakEGzfEoPY2VpDexAVa1AltbELVOWwSvWorAeIkEAOTQ6+HNvj/d32VOWHmgueoRtX4r84BrY0R6+mTcb8g7CfcnB7cTEi2fbtOldd15L/510uLjo/3p03IIwH4EasXG55Ujg9L8cu8fZV4/rfGZ0m137WyCiImA/XaBTCbD/Pr/q4WgLXKSARMRCU4P2c0w0HkF8gesWDzspUvlJsclL/AfJTBcPmD6tiQDNlccGmE91TL/WJ3ELbbEXBUMf0KrdgZm+F+pwEDtkf81nPPgVu0+67zK+okAN2/9CHPpG5B1ljOGHebKdPgIxu5KOhtcg/eomprFB2qqguzXTm00DmVKCbw3keB57s2FnYku6F+AUzQBM3BQqRGkzvgsZN4iBkIMo5TzvPkn5M0ySKg8AG0riesNn9td6bmkjW0yw5OrJUP9h3W6y6LomSFMUrJyrLoIPmU5KKTrNb/eup+0nNEFMHS/bI9gW571e7TneCiKrntykuDBwM2HqYLAS/8zFqYPEWVZXvYYfFn9aCSGR/hpi5E8qbPdAFpbOpatmpd5CUIVjXBU5hRakK4QzwrBKSX8WG5H0C4Ny6+fhgPFjvCVnPGKs3pd1x4V7JPbMShfYZAJm4AGIYmqezx7yJqklrrKfRsLJdMrQmTQCaFwCzDXsLLRKu8LcLablxNN+q5TAJ8CqS2LaSy1KkabuOdOvoSijzX0KElwgNu+ZbIyNXluFoGNJag0B9pVQD/inpk4+XgkSmAxolW34z18az8rg7tpfKFx+Feg4CRqmNkVUiy+hU0ukjlNfUr4jW+0tg2SguwFWLu1/M6FusOoQOo+CZU/aKId7UhjHVV4UCLkeZtTYIpiOknn84FkrDZHzLY/8AhkIg6D/WBm6GiSB6+6bciVciyvTiIQKosqizJgQU65GnbESUxJPQeX0R41UZ2++p5lsh7vL2HC16M/139bbSz3nU5T6jE5n3RqU75Y22HPpZBGBUk/nzpb4dMBTpRWo5DKtZDv0QYjD7Ink1Wg8KBUSZ2gW2nPrEI+lQ2OqTE9WccpxjVgFA3N5QY5Xjr2MG+gIQkrPkbgVRFdmx2ClfKXjMCn22YFp0phywrGEN7KdpiA0n+mMX2lxHvf6yDFRJoe072VMxkA+Yxc4mpnbEfLGeXgw9UkitUhshmaDykI5AhYgiEXHs7dCPD4Xjzf4aCN1BqnU2ut4JvxU2WitVhgWkbBM1xDzwJMexaDpLnEbfvUHABwx0Le1yIlhEEg7/QQJnWTuFIz+2JOtsJekJBHwxN8wnUzBQpqhUBXGAY4yiPaTzAoSlyu+e8KpKCaKRYtVyDfpPYNmltgjmwsBZeWrBQA6Ko1OPgrdy1m+X//cvNiqH8UHHeFIQA0fKFo+DAmtibJ87B39tytkVkvpKOCbLaFZOIYU5H6NT5riczbuDM874IzO9BZ4XMGOYk9uP8S42G/zNo/SUEGbamxv+xrR6ePIAz3UjfKJPlt2LgRrCpCiaey4SqT0MOwjPE5AnF4FPiedj2gQ9jk9PSUN8uMWTZ3TO+hFw0xJWmm2rBf89jNGB1zfxE1LfO5q3GTZHIEFn9TmKaQaL2DFI89nNVYY3qAzG5S6uIJkzv12LmoMPbzOQLR24U60xkgiYQjBk8vWbWE8Q62xtx4uukEtsJgpzeT5QNoztF3H2IaxP282OAl7/LZ4LEZbAD7dGrqk3vIrIJ8tTJoqWglFan9QUEVgoAuoZKvaixY3mio4n+v0TwkmdrEoUhhbEMu4OsKE2VedRZJYX0/bNWFMF8fJ7kD0e4b4vnGbalXuJeXZ7xIHpWguY5SgfyN4m60ACb3CghYVo32KskPzm85VxbyLi8TGPDcdIhrVt4BSAPml8CrtfSbMwFAIRkh/G3hhXfL9jjlQ58n65ObX9tECm0MkHeO8AMN3qrCX1aO2t+OIYnSAOksYTQmnBEAdwLhdqpQWtLL3klW6koaclFFH7DNiym2dD0lYm3MQCYXsSGvwmhqG3h6Mv5Nn76+dhSHWAdfZPB7vsG1uNbA+QoymIoacwxmsJrBlGDpZsEB+z/RyB91d4WNz5wgp0zLy4PdTuWS4qxScDAOLsg6Trq0vzoQc1DClVkf17a3LnXTnqj7D/Wh/Y3aHUQ5i0fPYFkCD3Xp5Jt55CSZeANEZy3gkl4mzsnIwL0wIfOvHOnHd06uJZOgwDM+vdGdduv0LamRu9ky3Vofu8DdSMnmeEKhTSLHEe8U6UwT6GJl09aKihSFQPkwejjxRYuu+0CIiCREJ9aCJ4pp3cEdNBEOKpDlesSkG7T/QvyUo71PKWqjxXHmF8JJSs6OXn8lOYeIzG8oS4HFx01BvipcTY8pDJhphkB3ALAzP/naql+45xGhagf3CtH9yHwfIT16HTHqDNwDQr8BilxBuEgAN/EbLH9fbsrX8XKUAf5s9KK5+p+BSiFEacovUMZcl52z5ytxynDQh0OvZdUnC4WEVwb8Cu/LReXcmhxNvAoUi8yKeatUNrFDQHTqRpjCliZf1Xl2cppM+rkxR7BE+jFXzSjWRfNZNuwU/VYLjD7hNrqbY9r8ko9RjvERC3zJRthekYMs2lb90j5IxJMIJ2UVUkaOBgoOGAgT7OcnQhvoTQr3yRCdJtf20PLu3P1T9MrMRkZUeCBS9a6g5emA+asrvp5h4jie1lKSRkqkgVBGIIlAvg7eqQW9B9npi4xnslfkdNcTvErF/WJf3xsDr5wJa0KqJ7tSGWcDsAKdtzKlC+QAlckE/Vxj0a5x24Xg3jOfzWeUHGIueoRRWc3nK1TvEcJZ04yj9mLDWHxWdUd35ZG6Y5/GH89T7AixfH3BOzlxODTJmhD5iJSfpRvekr1i6yxs7xB7uFZa2Uu8D1aSmHMCu8hvOD1VALK/WxOBHqzmylWLeG3anNJnxIW18S9W5tu3QsffnsrwlG1wmZwmmMJA/FjVSDytuS471q7XZpXx3MZeFYQ7UV/KkQAQ+UHVohRjyCEK31p1AS/xCnZykIIz3tk5xwCExzYaF7hJZj5CLVX9OL+6I1uDAtnWIjLd77DgYN1Vy4LtPGHuk5TDvoq0X5Wp+GgyjoyfYfXl6q1nR3YcME/9GqjSskNcW6fJ47zcC6GuGcX5LEsJAhCBJoclJfLRx9u+aTxzDTx3VWtsDyb7nIpMlX77N7qFyW4WgWl8QsXs3kapP1gdgJdoByfqgrS512S+HLJw7gEoI6TOzPnYN54E5xiF2JauJKLXKFwkbDuVGznIjOhmV2vF4DRxNDbrzXvW+ApJ7L45zAgHABFv8sk38H6ZYFHqyGOlAnZKGECOtxjzfOmtqnbYxitjdbrcywQB8N2OunE9oouJLyLnZBfz4/vNk1zW6mi75PJM2ZQbLzFmOjtg7Ekmkxc/Rp6hKEPwSq5aTiGLCm5fIaiMJi2f58K16nW+MoChY/eDBEP+IOEDZSlH0+yoTY5/bo/N3QmdvkSg9fZDBVdVzDEqiRpoaAxHzIqO9Z2os3q6XZsHEnhsGlVBTx27S8cFnXN2VfUmU2GrgYLVfz3GvUdNcTckFj3Pdkna0tgx71IgLw0EfnLNzdgu419RR6hSg73bmYZgmp4iBRa6LE8Pm9DTHveYEXN1wzCDzmJAcu3zUwgfdjhA51IB5g5CrHJRS+lLjgQsGr0ApgDUHWP79MQhUh+S6LrnPIkNyX+sbb11qqzaQTxgNRUDF3m5mIG5sDum7SQ6WFDn9NiaroBDSBnl9d1GbpyA98dpNnkmhPUAwFSQELlYq0XO8NlW9DkCW4oT4qrAHdpgV2UL5sAH71sPG6PNl9O3T47GoLmnw3Q2aDUeaRP8dpP2HS3fNqCm0Npbs7QzCncsdMyKBROLOPvIxM/emqyMPamPDLdFEyr5oOb/x/K9EYo1O584J1VY8ikGE2yfB39Otf7AgAxMt5LAfIX3KedJYDx8EmBKMoYzbWDRVw1vHutEwZKiEJVrE71KxOMErxkkYE//To5YHdJPCH/2OMQPJhgfOLGVzqmkg/KpUpmfDJe/5kCLQ1V3T45uIRebqRwrBuiTdJLnSEbSK5Wnnsl4xux1GsdFrO3CH0msoXF9GeWy+oX5DzutnRifawXY/eVyoIjeZAfnn5yFLdOO6i/zXyTm7FUI6N29fxadF9t5CjrMTluO4DV2CEh28dhouxRdAh2eFQDoHU3gjTfBNWC6rlj9n3Gex7n9//fikODNKhFH3YoG4tICBT40TWjYYF1uZZ3vnznQ8jgwk9u8aGkF/mHN3O5Hsd+voHcHbyO1b3i3VmngNZFh4vAp379gPIs//HB8YbJs07gblMVCvbh44uWSHuzgDYj6RaVArHTLZWZPS1NiO855Ycz20SFVANZHL8wnZ98sM42EmqqbaL+uyAV+zYgGgHbBqrXccDHUKadEvN+2viuPiHsIABrTu6uBBS9GcBFDAXMlaHxwFsefCYKwJftycwHI+xazxtxEwcVgmhXU78lCZgblsRxhXUQyYSgdlxBj9lOXYRAQFVXQsBT31U+CxGaAsjnTKy0c3RZqU8tFUoLLwLP0BWw6+2Ub2qKjwDwyYouzxqTpzGDQ7fPsuoaosU7O1ly9w7719uKpBlsPs4JPItLYHdYWl0d0J682VyusSWsYXMsXEsYQ6s1XU76tpF0cV4NJH/9uiVkRkk2heFyh2vmwqIJguAW1cSAf9MFT9zX/6Qp2AqJc6GrOFxkku6AI8552g0F2Od9s76J8wzxTIx/rL7AVhVAMGhQcElUxFHqXgK94aqbqTKJ+JmY7J49tbQta0gq44sq6RH/TihTCYw2DID96WZqZGjPL6S5UANpEZNElieRhvJrg4CS2Q6BGgjPX00Zz3PaeQAG5aOSv3I7XnA/UA6wFnaes0XWtSPcApBy9EqJkG74/HOHYHxK7PFhO19uJfaIwTDJ2/k9UcZ0oJz2Cxj2LK3yI4aYUu/VBxVkp8fUibYL6tYAgAawtlNAbz/Fk+fJl0pJ6KkysASTLuF8IDXoJaq0p9GfSuSriXefMpQp5vOUfMyFBK5Yf3IJANdRlpK9QjpmXYlK9J7am7qHpqqVS+wEd0cXpQyQ7VunZ+hTBvhwnpJMpmPn1ojb2qPsN/82Wc0YKo8Dg8AqBHG4MuQjurM41oHY16c8YE9m9Wtbi5TPX2KEYS2IaIRF2aZOc7vahw9qyEFrlZIgTSpoGFuxHE/aUvZSA+gFOduwXZ2XBVhCMm3wIET4EdPHjCXpu/4XDUuG9RBnoU5MswYZSa2sTbVoJ1dggqLzrucTYafjlZvuFcNwrfESXSO34lcAu8wSkX8bxHOozhNq2BjTGVPKpN4drPLzoYs5DSEFgrFtwM+5ug9tOU1DkJw4OJIrj7QJutChsyk9+Zwjx/2ulTJ3nHpO+hkyIbWBSc6h/7e1pQoBQ37DMtKgOt2vWJnsCn0sj+wEdGwY56xAJaQYk1ogNm+hoCzd0L4B7vY4RM20D3rSxxt6LMMI2Zw7IpOIxXBSdH1wgBD1fFXlz8PDMucB4dkCKXxqyUefBoLZeVH5r0+W4TvQKfU280ljzjK6fEKWFapgGBGqPMu5lP96NjGcgaV7p/PQvYMFN54Y7w3N1ovDbmAzTxDM9FwTeZtE0KyPWcegLvRWo0uLojx1h3txocBJOQ8x3/FJJvyf+Z0b12aCt1UFjcosfd3KQBMh3cey0ZmQc8pyc6mLwC3iiqXAG3yJ8lGBQJy3pVevorLUzxYOaMK3NCqyZePmWND6avI/GMrDRPm8mjLrgMbRg7DLkFNypT23PFSjTkTlQBQtsb8JhK+rZ4T7YDt6zCleTczadsMe8+4nEasqBmYPJaM0Y8zC6Ahsw55V+jqw9CjnLU5NRnS0ov+cWhYQjdsteiWY9DqaDJKYvVSFHq0AxisHY65guQcZtXEHAxIABGWJSuvG6EVvCLUSlp6D7MCqmgQkajIW1IFWZI42z2By+rKp6sQptJICEdYJYATsW01gXxSSiXhuPKmWxDjcBQL6ZTsyNLGZnoZBmbV2qw7kwRRipdWGADJ127e1W3KTf382IzU1es7s/AqnTZ04EzpYvJ5XFcmPixxrS4or8vN2pBWkLqwJ8dvhk9nXVx2GIRdPC6HUYNpwe7gsOjEPg3Kn3xMVbW90lPoh7l/Oo/IZ3FK8yp0+1hQcQfICyJPqpDAjbOoFcreWQaAb+0jiSwfQR+PBSzAxoX0Bn28sTi5eBq2YhSCtO0qHIKxqOjkiXgjcohbv0/z3V6TdB5NBbvChZJgWOHtORFCpI8WNZan0gdMfvdiJbx7aVuv1iySTx0SjkDmVvjT3GF+rpioYFiZK3dVVmrxl/WIUQ/WD2iJcDQjD1ctdfaYffyRsVEFPh3UwNogq6MTXSD4maqMNqNH8znVpxOunhvWvzudVHUWSi3K6dgpZHnieAUEhmFM6MC1LrjpdpWxuyTYxAk8vj5i9ZqWrnhK1q/+dYLZP0aIktbGXqS/I0JXb9TkyVWYfAHec2exnimtMzW1OhiO81U4p+o6tGX31CG0q9TEv85FYOPt9qdcw9h9fZBt/6jKhJ204dQqnnpA3uMTzdy3Kdt6UE14D76PWOdP82YVYNIzUpg6zHgwxvsRS/l+5XeCNwQVD01y0QAfl2aKsWZDKzp2sNycOzvVUlR1S3HKYcLKnChBBoEwSwSBl7iRQrMkV7TtQgydLbk4Xp5Z+LrKDgBv3HI8y6W+aE0v/aScPpCSUwZvYrYsvEJyokHbA3UaaTYUCqB4UNqzQA3MWTDP9u1dHYg+1Zx9os68oO9zatrGMYR7x68nfwF1g9HOfcdaMsE/YCpgVaWBv6ULnvhx/LxdZkTrluF/YDDTrAc3Dav+it6AJTai47rcmSYzX66kUSnr6qQkzL09QsrrXXVcuyuEtYhzlFpjAJNOxLK+I2WxHxcOVdCXz3SulEsdS6GwssRPheeQfgFVwdTkHbwof9QCrI1RW7rQ4qfjr7LL33Ub4Fd2FBZ06egfhCV1Y+eV7CJIUXgLqw4yl/u2QSxAKf76Mro0zd5GR0eKkxkvTL8VZnAJSSdRtw62ydBj43pQ5jXPYZmetGB8CJPO8AeR5SkYLscNIfpdYFbfSHwFVl+tCXhZhmiJPhd0qprUcFTb5+8Iv2RbZ/OLg04dEpKYvfcjpHkzhoa6h0QMFj9HXrlHjLqBZnNDNx50+A2axgeI8kGoUINML4DWA/3WgHwL8/LBDg9CW6QNy2+JZjgLHSd4h/PUcejWn75/hkE1CPLD9lLXHUyRoolCYwxOY7Go+iq/ZzgRVDFnuAh3AVlHSCyG1RqdhCmGvi6E5UAD1vndEHvW4uLIRFCXh7ubkLn93RpPQM7TaiZS8f3HVy5fviF4dW9+JpsDe75RgM2M1AZiyuJAfTZbOVj5UY7Nzed1VK/nt/K9BbgknSEC3pEGuHbaQ47gCShf3yqHRVKZuL0VNK5N3pBwM7ekK80886d4y8ktlVU+4jajnS8Ep6uD/jgjDi63CZlOe+EdFwzXIVIHfSTGNM8lEadVFb4uWP9Uv/VzN8dkJ5hbpBTIBxlT258OfznjaocjUULyOYfHbmOf2Vu1rI/0kxroCoBx5T8TbhmMWlK54qsn4elZExib9waIOEKikE//JcXVMsN1xqt5zu/TAgaQk0f8RlEqx/GxsVUsNNqYdfwFj3bQBia+HSDAS4Gsfl4Fo3MhxLx0ELcbOjJmtyY8gFXShr0SzsFFpupJDv80p6Swjt010Sc9txxMD63ZAWOpSqmApRvLfKOzVVeb03/4a0tP0xgUqyz1AMqmM74nblUCtunFT+bq/HndA1aMAbj9zyL/IcI3WwauXPE2A0brFfnWfo9+jqqOZMC/A+aopYrqgRB8eza1+M61sBaUMfpDdj8gf5qF2ed88tSUymCMTnmZ3cvLzkSx/uW9PEO5TNDptnKVfFebuHKg2Z5+BNuWNOfOvxza4Zc8/xxXAj+U6wDr0RgERJCzPVuodTnXhhq03cWzseFJ50Gfa3JvtMbNe4VOW+vEy40M99T/GUex6y5Hn/2WCboteOA13UoLwHDg5ObDK6M8FSt+j9kmZ67XrIJDPBNCD4ldkG3+itu0RORUPUyt712NVw6zf/huHLeq0T7ndnE8BEWYlyTpIuztMHayJj+xxK3B3mxwSxwF/Sc4j4aiUVmFb+EuINu+iXkHgKnxZcW6tz4MlpD1PUUysrKdljf0TuezLz9zVXmyQe3b/hRZkTOZq/k1z84JXIcuLbtg5PCZwSAuBw31Cfmlk/Gtc1DV6lbQR8KX9I4DzNf7n3XrjFfoPx64Ny3kbtezSabV4iJokyXJK4PZJkzC0ypAnx+EG5qG9JTW5x8icB29iKnDEjc+a/ARYtttnh5izBUD2pFwhnve/kW3IBR9xES70JsNNlVhUiyx+VZV7Vtp+pmZ62n+lY9eLXa3KMdSkDouBVS6JOiM6NeLl57IkOeKePlpDq1XrCR8Pb4XprdB25FgEbXBrz4xM6NL5LP7lGKR009JwpIh7dhuV2WAwVm8BFtEEIItT8ivJ71gezUEnU+e9cy1fl5kEiBG2HGL8FKhB5LMQaIu35K9h07jWdIQzMvdFPdW+4WvG/8nS53tVdwLslNPu2KqfOWNVgLPgSBqjHn+iBzmYm0+LivaQ7xUGRnLlFtmARoEgH2cSYXGMk+qSVZ7fp/HBQqbrpaVrtdQue7I6dr2FGVfYeFHXb9athj9QCBdiIrAQAPiMdRLzUOQaXfFUzJ3sMeVmpJIbIZTvH2Th2EDZPyVD40ZffSXk0GF/9K+xqd2o80jT81lY/FSJ5Bzh61Ae+CSyUm68FjIgZpVUEujCNpt9hHJXkADjb7ydIDoZRQPlXWqLEoMEKPvDJ46kDvn1eMWDog+bBtfyL26z0kg9fG3PpC9R1KyXm7zMVnCFkHAvETAnK7ihuASCxB/D+k5QTe/m6/FaLIDi/ZLcQJptL3Z3EDTQQCwnMnEGbyZmE6qy8Q+UXZbRLl/FUSG7LI9E5mld/LSVr727AsyOe428CnR8bH64VP9gc7XcN/J9/UwFe/lg31XXElK/5csOtWlU8lJO37yERolOSi1l+Av7JDYEzod1aRqSnoWZgkUlpimAJllIYz8dJwbcPTn9fEjS8inKPDf2N/P8BX9kEPsQGRh3TuA9h7Up1B/Usg2jdUEzE92GFkiLANPYWVsiKCWAC9a6OVxIWTETWk86djdN4yUv3d45xELAr0hninJiwGhXgEDdqoOmQVmrK1AGC9++tvUDVQnfgrp7WDPx1yXdIjoGSEbbyZI7vuMuWWkDFNrG9CuRtWq75ujNXTtXulbUDhnkzd6oNDHgeXJotX05xnFSqk6AptxNI5z7gGAk0TIxV9oH92qNvpauSgFlaAR5JjgRjcbj/PIUadikT2KXYXZtqjfb2Lb46RSflgDMtd+SZHQRgHnQbyW4Iiw7s0Y/dc/4lAaZJKZuV1ZXVtwjR6tRy2XgjlliT6Goi0CIM9r+KjyPreJeJWz2ukY9PZ/esOu4WLHtNkRRRQ2n9di5AXBP7bYA80BrFxGrDmGZjiglUCPFZfanLPDREsXL8e/Ucp8EeYdqrQxG9Xec+K7ieF1H+BnK9zLZY/y/+lgBUKTyZzp+YSRLT1MipFuFmky2GknC08Nzk9Dr7TlUHhb3p13HJZzgzOM60suD0isIw8vXAcLW36kD0M9c8MTZoH9ZqIgxLx5xuGszA6HuxkQ94E4lc+U/l/F+lIjSNWIzY0Ha6qVQ0fEdEZ2O+kImecqCHHRVB6qeEc3LzuGJfeY1xtnm7AzfkFPPMmNCSKYVVRdiHTOY+BjCwhpfwkhPeRrM7gADH7rmtWkra7bMvMOW7TsPueXGQ2S8qkYqfxOyMIrDRSyXJ7v8X1pJ5N7RYURSfWj+vXEuHSLm7P/ipq2vXck+PsIFEa7e5tHGdd4vwq9d5waVA4Z5PfqOMEDu+gj5GK9N57jKL/PkXWlzo70nnjgOwIoaZZi87kCVMVVk/mfenkXfH4/3PibzmGB4m4Kl5c0ghwee53BbmmroKSm4x+6821Tu3AM0F8mNJkCvVjb407YV5G7YI+8+C8jGa1Tujw2A4d8i6mcs32VLey2R4/Ne21WAlUcaA8ddpq12TSHOnlJSIAGgtyLjsntpLN9A1gHbyYKBbscpld2HTIb4eI/92ZE6LGkaZb6VJfhnqzNDHDwbyl9vRjwBlYD9v/z28L8kUCJmBFcTtrw5pLbW8W4udgoQQw42l2Gf+uhJwX0YbDjg/QaH4eB6aWVAIj446oAIMw3w8Rg1wjn339/2VMNZiulWlNOtQo9EM58dW7fOfO6P83H/SoiXygUJvG/f6VNeDFW4Z4hi3h4erIUsmhw1/qnqzzrcdrAYqXuF/2Z/n641emp6J1zjhckjt5/xBOu/jvaTclLY+7oQszmJMm0maCmteSfcFLP2Ohn4gyPD2snl7SS5GDJNQk9iaDaN/WXPohg8ya+uJkdtrpE7KIDkyQOrJ0fYWq7r+97D5ZpHhhJdYIriQL8w2i8FtgpFxcqBdoHq2Ps+uEi/HMu2HwBsEO3anbNtiduDEhd146w4gdUVQdavcOA7YOkq6NsWxWJg99agKvSz4e+nOpPtXG+QJRoXul+GW+OJNoIbDvJ2QXL0CgZopB6GtmW+crZOFxLvJVvMDqKIT4fnrndntFoQwLsLzNRDi0VV4PUtLpMcc/zo2UNgET9eJrWqmueF+9bLPGXdmrp0bsbRqvNp4PPilAuEYJQST35//dHSfBPPJLQUfqoStSMqF0Ezjap7voPrDjOBwQHL5058KX66yfbRg5Cy8FMVCX7KkvUnzovzRA/b9Yz4ctIhrIpcHqgOgWE95wBt06aqUAZ1auZ0y32tgMgLe9uDhWBUN6AaLW0P29+hW7WlMiMoCCRgrcsbvb7+CyItqQrAMyu871Z2qY04U+tFJFHv4ids03NKcTjDr1SMaJ/lVvztXBNZ1HyQj1bVNaDldJNwnmful1z9aBWL7UV6D17Gfzvm11iAmc8ZQYNSGqi42BpxERkkB4+/NOUwXkAVRUvQohc/4Ld1N2Xq1MgCKjVAKYZWaat59rpShWsxqVFaEbgqnVaZkjJ3NKyuZ3iEwA+RIa1QdxqfPTtmExwx1aL3fswQooY9fMabT5l/V/Nb+1hVmAE99psUsAl1yapwv2lfmPP+ra2WsQHKI2RMg5fHqWhPMnp7L+kiLRTHCsCCeCG/PBkiB+AdhT9Tu3n7PkldfvXF+kobpsFLUECZo3XzmlKCpEt7Jt5V5dJIomgF64bhEmQ0WyHpwS769UHL/i2pIA6ztD0wpxNobVvNOUy8Fb6734NnFLhgmA9HLxI8QjJ8o2qPqlk50i/KCUV0Pn45HVLT6jmSTD+SxySfIwnXvkraCxkCVHWDXb932qINpxQq7rhA5OAiRW4neBSB1tppHli/YthD8ba0PLyzOXMJVpTGVrjTfCnFbVmP/FKPTmHQlTvxsrlUv2Gh3rOSaczChecJj6qrf1fjxOAoiVpF8YJxsrhVzBhJ04Y88/u9KE1b2j8u0DHs3QV0LIVAC8rv3OZxPVxE0RCkULaA8CZuLaGgxhFKID7uJ7TDdzGsVSX15wf0lCY+E9OBMDywGOM+uHl50+VH5rXJr718hJO3xXAVPfl9v0swvmcWb9k30xKd3x03er8WZGyZcZ5VETbhigHm9JIZNVMPpsFkqhm3c9SkFmuiIVqgxJvdfAbf6sofMwpBkTw2J0l+jTtarukohBvDm5+fygQI6YhfdJmyeSt/C5cjFjAxfqdqlDTUcX9BUVX7RzZbOto2AfdkkJNFO8jv3JU26+0jjlJX4a5uns31U2Kca3MCsEkImH77xsezGzx8pung5KuzXX9IJ/LhetZma2Ep0CY9+4uh+VN9SCwmr3bTfxF7Tu3bupi4VN41+VXQa+zt36Qd4xqspQFYKtiOB9CTOE4vKJuIAphwuI50nSyyQQOiw1E/YWu7YALGhigVT60goDwjO7GDmSSjMtiV5jAQ3kvsYp8UovxuLFIOP5Y9EazJB2kev4xZP7QaTx4NG02PSjBlZltGeTGtGGt5TaRlCnl/72RvEBwgp8qiMOIrZH2+WcsI2iDd7ILUxS37Bf6bfaGKbHzjDX+0PlA4FQUehNdL8LNXSieiIueTMqSMYWJ+DlBc2qz2pFsSoAXQE+3f3QqevrCA1YtsaNQLQQA54qqXX5Ht7rMnXvGi/ZFvIuxk96V3YYzpF+DJykX/bf6GjhNn9Sl/2V+JdhFKVXSU+wTB1wy7QkKIxMFtvOniCC2n/wleq3eaxweM5mJ/IkGT1W9gSL7uUzA/H0SREmCYKUSwmteAS42hmQZkc7LjEQLKY5qrgQn9EndRoczQO2dmMZdgd0z5sMmZa8engMpAbIr0UezdBJJTsuL1yuuezUW9YRTnVaMJEKx+5jk0Hb9oHzX01WjmegMA0LxBX8tGGHhRJKsza6luC9aV8uKnypkbVt8giHG/919U5lGK5RCttK5xk1mWA7rVl0HEOKItR6oyZERbTyXenhBIFf8y2G4k5FgjmQGQPuyUj1EkPO1L4HP5WsSF1yNEqtCPDkWW4OAdhHHHt2ZPOU+mDDFu5azDk75/LgZAzlQ34E7vQsJw6H4idRLNfypVbg4tQ5Ie/HsLTfEf9bGmS9NSOqZXSpgrMT2LrqI4YXIQojpTbBT1FmIlIBS2nnZ4cj9RxkiSiSeb5w5W3Hk6K+myQt/QJ0CEjIHsXtXewt4k0KqRhv8q07jHN9VTGN0cMMsB46uw25jyOTIIvFQCcj7J5yiI6b2rsug4p9qpGSWIOOYm224gbrev7TZbZ4tzYwmBXu07RLVA9yT8JEFoqNu2Ld3+Yk9A5rzwM/C+UyOJT81bxEGPUTkqAEDUmD/jxzNTtnaei7TqvNevkbuimlNilCXFuzcvhFK85W37+gw02bMUDus4bvhLZ4TfVwlhRHFXNpowLvvDYbKe18pW+7UAcos94iF41JJnc0AbouJ2RWjFVJuBU/SS2ACqwBl9Qm7T0yQyCaTYP/DpTQ23mAsbww3ig0lXEnflT3pak2EONTZLXwAi/qkVEXpBE1KsBIA7U0LkyAZmiGwiREfFb5fUDUm1AyapaRpy2L561CMqc4BLRVT+Bl4h6gMlO2LUY6Aj8fgpx4gVzdHKTIX0dC9W/aaoiZHnXAotfTWY4/f4SeAhoFvKGUiqoEElajsbYCbk6vKXkbnMjLkPa8kNBoEPB7pi7bx/NA+W9tIzI0ieI5N3UCOk7bFgZLhiygMN7U1tMFNJqCLV55yCDvhWx4kTl3EC7HstYnwqa1sGcgy0sbjpFVKPt1YayQ2EHP7m8DyN5E1biuZB2AjJCtY7UEyHb2j/MY2jFussATqzxLA9kARvquMW1CCJ3qv/AFn7skjq+Gs9Ft4UBFXnK/LpOMRtCuUIBbvC7NXS9jamfb1qqMhmQQt9jBBl+TJxw4KnhK6qhkCI/p+zCkAFns9pnyMax1qJKyxdY+bDfJscr44yCE1teoub+vmum50RGVXpElkOM9nid6WTghelr20SNRtP+joSgcMM/GUbQ5SOrFgfWtN5Zl7p7XuJpsfhkscBnyslFMh6a8CHzU1InESrzvNOgAwMbAJw1uq4dtG1AvrZHrVQ1PemzRpzvzRBzTdldogmQbbLyVGBSNegy4piS7mNsBzwhthhAFe4B+DGJE5NU68TDmkU5gb74xfpAuZydvfRw6lMoUDGXyR1A75caHTDnwbVRkwiq49Oa9koGhq6izdI7jm6sGk6MEZl/dFBq9bFAQIuH7TXo+SNbx3yJNpQjXJmvk287i7p2KYJzTevhAUXUwzGi7igqNjf61odoVDrcBS4ridIy4MuF+GmLaAqCUF/LUaysuA2Q8/ZzbmDqFiIaCzb5nMFUo4aOs9NvWRgOsHjAZY7mQ0eZVHPR+EUUepocO8RYQlo+OQJQ4p7PpUXdWKAvI2YQe8O63fmeo4E7NKLSKpeo/8HJ8kPtvcPGpxIu6rNXUfCFheEjLrfQS156P1sUTrAwk6fecR4aYfuc0IERyN8DL3G9/rXOar6mTpiiVIaMlLup49PPxMRQwJWb6Ie1c3eh2RXFht5D/uk4HD2VMU7DPgIpiuv4QLQx2jUT96PFAuLqbbeCGHB05+KCf5IU1DGD41XwVoMixfYtIoVu+Qok4YqqMPEiqqDa230kL0vnK74IEgPxhEPisVDj1Is0a5QbPfOncY2Ch3jKzK4svv0Z72IPgIBMykSvKLH25JmCFg/UxdBEde4GJ/OAUoCDJkFBFyMQ9GGXAVPqyKmtiuD9fwUhIGJlxmaQ1LTYPsVOlo7Td/PCoGOpiIfGYtrZ2UjeeW2gYLHT4BuEZ9EZ6gfmV/VyiWvGj/HUo4W1zeOwAwgCAeRlH5pX8hzMAzJ/Esrwo3QXoo1iq6b0y7kaz/vtFr29EIM57plpZts7/ZBQldFZlXt6rg0j76Y5MK0e48I0PDwmljwvBlSziK3Zg5fwPqR7UdXSMKJ7ATs4odL7yASFUxnu1zGzPGo2QyO2YzPU5E8cuPMj6Qcwoc923jkxgB+zli1kcKpvkbNTU68AyaVgeez6m65pKAi+ffbOApaGnPI3dAGxir0+F2c5ViXH8o2wmyu7dipzI18HtEaE/1V+LHSXANm1dtlaIsjViC8ZunhkQ/BlPsnLilLV8BPIJwc43RwHz0xBSIB3gryVrVy4NRDzC+gdsmVONX3n3GdSKrZMHe9CnOLSaJM/qy56ZwWmMcLv+OaYs9YlTygDtfPpitp43EOJr8YCx0oQQ7zYuksEdQbLCWbrhn8kzmjfCo98tptMcYlqC3NXbmU9JoP4UsFQ0Bs6xXfywP/3CBxYTtQg/FMu1njCugzjH5f3PQf6vNo9ywriicc805UEcSDnbrmGr0+GV2jwFzLsBu0PEjnIjwLescO9yJz9adHvRhGM6RZEulzHaEvNEBtxEWutZpkAog4uwugKV1sY48Itg9d/yNB4z6FpDuixsLu1kVcKMQOJ5bPvhsyGmZQXAF1M+GtNk9sqg/B/gEJIBgmLonSaD1gwTRKCIMe85WIzruBfzdE+qxl5/FatsKEl1/h8RqFEwh0xuaFcmTgsGPHWk/c2j7cXPQ6eNEpVJXDDTyE69BbVnQMLZGhSPdOLd1YqibHk2Tl+07zD4Ws0fUxKapbI6H7RBRl0q+2E1zGKSvlz7R4MmSIYhkooXnfxOY4UbNurRRu6ud+pcOMqx0qJbcPwQ6gTqq2cbc6GW69LrX3rWjDo+coFq2iAli6ZnOAafs1kkc/7Qdq13H+uquB9k08x8TVj+5VgNZmz5J38PA90ashN+RuO/C1V052SiRUsoR7t3P1D5pNC7MngEZyD5Oj1+MOXr9QuV/smnjva/w7iKWKj9j923iiUmhbGhtiAdahKxi3r0V+Q/NDI+dRcI5wdHDUo9/MCPTCkRs9xspimzYYpO+Q4yEm7meff5SoFyeM+eekHy6EJ21N/b5jpZmXfLw3izv4GUN+iKj/eCKqnJeAoF2YwCYMIvzMHTWvLuFnJQvzgoSwRO56RSap6+oqTb9NxkYzhKJghfFeYgjy++DOvpw46QRKZt/lgqRPmwmcJ5DtxS6LvqBoFH1rfZtlyYH4FCWRYF2ON3VpjTO5EndO4thpMaZcXKLoksDGAhDaBGG8VIfs/KqxW64eagVCxH1S0/BkxsDC4DlTtkJfdelcraERP7MAz5aceo3WvUdp1YeWWZS/kSoMOvDHamDtqEFkbXp9YLC9hLpfjobAxC5VKosJsPsridPqccuizrCPn0nZRXgg0gofVnNW383AO3FATK4IpKtS9Jr3pK3OncUSf2AA6EI6naYZSnLqVDwvASL7aZIt177kCTH5QNl7iy96c9E7WcgJlUiy274/zuSKGqSAbeAtvTx0Yb6mN7967RHdleUX3HskC9NsGNLLiRCn/Zz4es6Yoow89Qgxk4OADhr+5Rb2E+Jue1y/ww6n2buuGXuBfOn/lQO53se6qAiKWs9MyK4oAAuH9NC/kT30dXRCymSbBYehiyPwP1hI0lloe+5DNIZ6D1wAbWSKFMcqMCFu76O8RTXQuXgylovKFgwfKO3CXgqck/Y4QMMesYQuSurNM6de6QqLCpT15Kza89+FtUU/O+fjZmJCsj7VJqZqo84jce0tVAwcVMJRCAb2iCpv1d9pX9qZKxo9/oNlYHjoCC0kXCQrKV7yyxyWQO7nnp7ydiO3xksZ5eJzFWOI6w4TwatLcFJqa3zAkA175dFb8YuGpdKsEDP7BGsuS2FjUmqvxLfK8l5Y7O7iD1deJCvM6qFNNERQzDFCiTBEoA2M7xGnmVAKpUF/ICQlgaoY8RQ/Uuzk7TPRRjs4FSdECUL9yo52DRF/1SUXjEbn1krCElRR9OawrvOOcgk3N5hvOxorfIpv101qY7Pl98f6fBcHxyFxAuphRPYAH7u9N8dKfW8n1TF0+bOh0eR0bLk5cWUqsNTfbOnAtDApQHbNMyU7AT/6sVeqdcQ7vgTnTrQg04RfvF6gJfumZIAg2bDJl0OYLpTkLr58XeWmja7ajPXAUuG0Tp0r9ACdqNfsIZa1qJ/+QQ8eDIGwHG5u1sbhgOKRiXkvOzvpMbOhLIe0Jo2iKYjJFP7exYwjhHUlXt17kwhi778M0rAzvVK3L3a+i8XnRHeEvbV4CEb4Lggm6PHkQ/M2dXES2jPwPhtvvmnwdQeibp0Na558JYm7hFiRsyAoVr0Q7lCCh1n2KqBAmBsPZ9wKdBpKdr2S2/hJkocBGytnsSLgiw2Ia3fW4uJzWTivRY+e2BIwpbC6AMfVB4czm6bOmTEpUP2QP8nde0oreo7SMZZM1ZRIon6CWk5AdJpsLlLRe//ALHAFGbwWd8Am9+xHg/a0Xsu6k/LQDH/PSDmuCdwlSvHkPXariStnJVrPpE6wi2SI0aV2meYwPBqrTOtQEF6JlSBY4/0tWG7vy83zw7tCNowpySntxpXGzl4kj547nUjsBKfxNBNshNuQMfaZJaW0I6u5Lh02HSbSouPipv/5MO+KPOWe+6/ZDxUkwPP5DQKAD998EangOOUwQAb1x06atdJyu4OENUYpV2mCVJod6immzFH+AHVPEBun6hM8sX6cYNxSoHG2GQNHCKbQXRC0yuZ4E59l6F13WazY25QLsMLT2E8nLpaoB8NBsc9B+Y8grhoGuDp2ksZ8s1fOXxB7b2ikM9pD6NoYyN22EZE0ScT9r5RoSaURB9ZAf7+t+bq/o5c0UAA0kZxo1EuMS7B/hsiWuExPbndQJqzhgMm5DmmsGfFm28vB6pxn8tk/cQqObrIIFVFGnkGuzZUCZN8fYFIfm0NzHmSZq48O7gSKt2gd3ov0uGLkGYzI15JYhbIYQ4CLWKfPkMCvrpLqYX805QMaZVAE3gu6DelahFRwixegj8icpQJLgk1DONrqD8d9JQD71wYmxzjRo6g2yGz+C3Qax1/PvwJIsh7uYLMoSfp2U9SfaZq8/xJ9kxvCXqE9xfuj2swKgBIbAKfrgXmRTdN5Lx3voYK35uZRoM5HCuG86tpaOHg0sOxlc9rHe+PPS+AXIPu1USrQzDmVyOYqj4oKWNxoUvhyLMbbwChe+N4rIObgJor7JwUqyjRSbSj9jQiaVPiEiWNXS5iP8qs8N729IQVjvh1gffcf9lZ/X/vJBF9XC8JgCwPg6YqStXau6MbttCIBz0NzVGpv1GwgaYdcYmcRmH9UeBE3kkD7k/i6SQuf7vVrroB55dmLyvZpt+jjUiyx70i3CWxbmI+Fg91UmdZpOinh5FpXeFdOKsKOUSl5nubnkpIATPK2/RQ/Ffo4QoX+1uD2MgiE4zYFxooM5yfvZbWfHmSJqsx9ZETz2TzrtdpxwvLTmux6lUL14+ivGEQQAWc6EXZ1VmReh1+uS245YYfEIWIu3pKIaeUzrH4yEwYvFmuk8jFX4gBY++ZASrByPdJeEPzNSo3zOMnhDAZhbDChrdgvge4TodsCskiiu6Vdm5I/wU8M+4hLxtz1rcGRGp320psKzhLLqEwC+OYUox+lFtP1dcCK5OwTD9kmuMJ6viVatpksoMoE20CKk9NbPZI/jB3IRt8FKowJJ72fuVeVllH9VPAJyPQZPQNa9ha55d8yhMb6MmlZVjCLNS2KmqYK37gq/Dzlcytt5pS/ZQNKDyMQDHD38f9SK12+2JgEy2Y0JLDeq7HDhDdx+Uh1qHQ0aBQX/xH6y8+l0ua0ZiQDvzDiqnaHB66MDgBaJoh7GKlUsJeRvPZnYv36LUKyJn3Y0+y2J5ofBTp+jVWPR1sDIhi57WghtGdr/WIlkelcKbstlyl9Uyq337Y+k0TAJpYpYiZX2+v7pLR3dXmfJNq/dUevWAusv71XHnYYDT2LMA1wFge7zwioeFl83COZvhwymMmW8IvM5JfL3Fz5xdEl6Z89UOwgXEHQYQhQzEP6459PQlKo2+nQJj1c7v+T9hZb2FsgrDbJ/ijp5RdkZ/7dxxvHJ1DnA6iiHIHrfxSuBocgR/p4xh4qZ7h54fMyWNkUgdpBd/23nQh4kUu1VcP6wQ0CttA4+G5StgMeaL2yVHCjjWcZoJn/KY64UzUSD53CVJx/xotRj3jJTYtabFa2SkIt349av9t5T+E1NEGNRZjrhPs7LprqNl4VM6uYn75u553tEA8++X8tSkIeQJHUR1W/CO+mmScwncQoy+I4D3OAVCvLPpptLg/3qAVZ88M12ofqYkxG21PwEU3ZOcpwE4TXQUsaHlZ0VF75VMnH2h6whqapihxFqGuZ0o82t+q1EAG1TY1WCdG5di5Usvze3tqSSdUs/WOwkVBCG8hJKatmwQ+I1emh8xywrizELQ0V1f5iJR7fqh0/X2uvEq05xqP1BClDSlDcDTwl9dS+lgE+tPuamyu092DoEb3xmLDUdxiJDA+7biCZFtAwI8YlYM8bxFU2mooiox1JwXEYiNo4omMAu6H7BjAeWBI5C0RbFdjx808u7HiE6j19ZyiFl62g31eOvjXxe+jkC7bqo9CRK5wFeelfbWFSQENaYpOk0sN/ibNN4z+MGjd57rKemoTaloCmchruoj71n2gy4H5OGIb73IIk9Ro8fXBs/YH3dKb7UFZ5K72jhQOGGXDo8IOPK6HGZX/1XX/cKAKFcP1aimWzrluy3OJQnCNPyRde7tpY5egO4DEnPObEI1gycBozMcAd7vWcAMFUeho2Rn8R2ikPCvxc66EvRWHCkuLVga8KTRolu2+YGKOco4JXUIizFY+3AhKUUe4ZxrQoomd6oQGc9aa3uPjO6DI3tXu2KlsjmTNEoSyKJxRkyquB6nnyr4kqFBhpZNbdrKyH4uXnf7Y+2qTEdux95VmmdWOb/Wbzi861Q61mpBPhjiHEKKbgeOKpVxKZ31XuQXI30BrHLULtT40JkQdcyzxRO5OWkdVgNoahDsfUXptG+c3Q+9pAuQpWzKUNdAsOkCRKesWinmzDehWeF3QzvItmtLuuwc0rXQSKiOGOyIxolPV+GlVkZ8tUBeZPCV9renZ2c3zwwqgfxObNTalY5gk68y/80h7wjghUVc1+Fhr1meYu5Tm4AKh1W1/A50G6RG0M2rwbAHnvJowSwZW2hXwC4YsUov9/chAGJQh+vlpt/Od/NiPFMZbntE5j1/RTue55eWNO7r1Vx25iOSmWeSfcnoRkzpO3buayeXwUtDIyMtwA2mD46sdd8uOTAAsRBM2Sst1AIDnp+FZM4m5e/WgOeu3EMOUWM1Om9gbeQvrz4szxuGz1wy2w+O08WkQBhoxtjI5oFoDlL45ApwxPSdaTbOLMxR7sCCrOo2zVF5mjPjPXGjqNZNfX5u34lVefrIb3SA3yammsWJvKKt4Fq7Ay0U3bkfZFl5wRA3MOtwjzEFf+v+vfqyTbok7bTVsmIjeW6/zV22FvtCDVddEf8Yzk52EHScV9UfUkuRHNZdadcNdSKy8038r1SB/izvgsh7YQhTAbxVLAjH8P77n8TAMjYGSfYPXjh0i4txt+wbzhCZkCSOaVKfqPnzC5MBSWOYrxYEfz19BaFcfvMoiYOe4QVvLDuopwBKamcySyJFoaGs/CNjRRukjVhEYl4XrdWWZEZv8lSnfIGMWnndixzWWdWAb4G3LFBTGNW/tG8XgzDglg8fScaZSdjKzUFGcU67iZLPTqrBeZn4WfOaIOd56wuO7R/nthgz6nzFqtr2TVPwIbmV46PJTZj+4dLrp8abpFFDv4bLtNiLRSc4loGAL1AnZRgMha4L63SFuGkoXB0yJ1Hcnz6HfRalRK5dNVphDFDHFczZJa3oq7H9NGPitZX1jlajhgSXOpnBQrcNXcUCnHtDA1K5FAX7gBoKgncWnnRWwmb7nxWlQyq6xwgYz0zktM5PyVNEY0c8jmIvMKQYU7vQhLUilKO3tMKenBrkAS9x9AxU0dQGk06gZn5cRkcpZocOv589Y67ym+d6dHPGgdcG36Jgs4OIxbn3j6lNU9S//YkeCFEQmBeay1BJuDIk5fwPtfnjKKZ95CjckNL+Trq8NA0HAgUOBnIzJXTAwoa1homYtB/H2xB7el4JT7hTTk41A5pezcdxZMMwpjgR5KhrcY92Fui+5a1tSompI5svEHraVH9lGRhgDrBqCNzoaSCzVJv0eY2zEAhOdIfKNKaZpKFu1zhPkiAGOOlTEfubh2hycyomk4vWuJZlsx+8dVD7xQjtkGPYHg8q/3GzSLuv1CKPZkuJSFs6RtXamXFw54SwzBLFdGdqtKmlx62J1+sNYm+tYPwj1WGIyERLUk5FME3jsgNpdweAGxYcGpPV5SP0DbDS0tiGf3kzdP+mLUKsoBopEVt+iYqmk3Fz2GePR/1GB7nbw0jsoV3mRMLk09/4rzSRhVp5tI95KFiObxYB2ta6Du7RBZcXjymmdkD74S2HAR1g+uC28LsopqdAkp012Q21ep8GkAso2cLpkNFl8jmeVV1mgMjD+zgPvmAMmhgYQb7Klvn23+Lk08LGp4BdQf1mq5KaKU8+T4Xdvflr19ayOAkZnkKlwiwD0KoRC9lkMVZsVeehcPUnnC+MndGjQRnLe7La//IRmgwHFNn5oEkX/tNXfvHDXsFO/Jb+Zc08bx5sVsvnCxf7txsxBgbJsH0Rmg7wpU3fAx8wJAIPInr0QUShs1UGgnCXK9vs15zHYur2LAE1iU0wUiuGEXgQsr+BoC27R3y74b4wDyusDu++mlYoqsJ/ekHCwiDUyut1bL0PosRjhqzg2LZ3826Ug51fm3V3weB15oLLumMm0mtLwZfgm/LGTH2UTfsEJv5DbvVYt9U04QiXSbIEKceG45JHGslI15AfYH8a+OsGZnKpFB9TcpZ54YYXN/2o+q7sV2lGHmfv7yxiZ8+37d6Hn6xGEnmPSpDEhyaii+EFzAGrCYrC9+5HanfoYvHBHNA5ltRmXMPSzolKbAzTlQRF0xEP9QfDEaHGCN+5cxOgRQZfdVtTFPDCLfjcql01WoUP9A1x6XXFlXZ3aGJiLQnMvb67HRTwsk3CaeF4362aD6KI3x6dAO3qI78narPbeWm8sRSVTCRbgvQadxZEoryJSB4RO055vjH6xpooTHLsJ4YTapsqifOq6UO1EwIfggQBsXM5H6iSjwNRwixcDwbGIoPxFETaD8/VQdKpQRVGbcv2YH4NX+KsoXIOaJmoV7PpoGIGI6Bx+mbR7SkrCeqEB0NJTgrrm2KQo1fIaEU2HPpFp9q3ivOf0PtsT/Tei/5ulXfZsU8bWvZCkLdK2Yr9kGwdcTMq5uDkWV2vO+0TigpYYhGM9RKsmLIOA3mHswI1F+4Igw+UJkqWoKBqggXnhiD4+ZaDbMq6Z+9Ekd1kV2uHLf4i7cvA55fSj97G4cjJ2QFq+WBjK5ubFrrL5bxhB5Lbb1YXMp9pxli6wSURAhP7qtrPJwPaeDnmiNOxnAfM4HXAGbnRgmegKfD1LBWUSwjjnKo63gSMcW6BtyWAWl6Jv0Lka9JrhjN7ztPkAH72Pp8NjczaQ7aC5gHLe2isa36Vmt15UfF1gFcOPF+flYcsdRkzBGCXsQ4r6dpx9MaT5SRbV9KsL9ghrcI1BLdshLLuoDpqAQViC6O51JTVa8QF2rjHiAqhiHguogL4s96Wr8rQqEOe+lznV5rPUdjgpoF3JzjIr/MWTnsGg3kA5Hl6cyOIz29ugdqb3obip7XljQ8YBzJ4jUGOC/aUdKEAyR94aMwTgAevMvSyplVcM0+B+4f53ev1iraxxzW6xrDfbjsygfDs4ik06Av/GzAsN+XOzCKshcDTmoTbKLBy/P0dOug5jAqV0qwQXsEPgIJ9UbzIGSjspgnp+TNai5BLI/avLlzINv/QnaLFgT1L1fx5BwacZGFp0H8rMLWT8VToQX9gSLcKOl85GnVfVV7WKLnQrVG72KvJo6Y1Q9UNv7aJSi4wX4rF3klJh5hvvGx1tV1ekzuE2ZPjlXE0AW0+Fg7yoQR6zL5hd0B5BbmVZajzfykm9whSl3Kz3Btd6ZHnzPUe1UjOyyVmiP6nSeCuQyQzWtbefo8ury5avzRZvlTmSpXtxPcSnD0PlT1qWua+ywBqmuX7KPqH7WIx/4ucauGmodggoN898fkHfif6wOazL81YV1lC7UBS3k3wwGdCBQTFu9sYYWQ5B+4yBoEezNI8i3ptcnLwKFSIl7mGKT/hKKdxiIAM+rJEs/g1/TzU784DcqulW+pmCEP2rRwUn/ET3Dov2nIyMY26nGEMSWVvuCyBi0FEv1YvtU0mqlEGeoyAspTPX1xNdqJB8/fH823+GjEPaAJD8kqlWyelNIWZ12HEQTDXPi7tsaw+L6O8AJWSIzvQKO4WkgbJqN0kwA3tNg0nOtg+4T+OUbFQVfQQGE/PRnAV3sAXdhw7jBPe4r+eU5XoWXYKQvFPubsAf8uzL4rmMtg9uKz8rUTTtQIIu29lbJ/ezu8sMV/c63vyarzmpDH7WViuT0xR3M9oe2I1nIMgN+7Dm2po1OEVpXyRrYbRaobJ4xVGoiWpXZf3PAeXNK/jZ29OgTmuJPWG4llEv01W+hEqUCVQWFKGHEO08HO6t2pMCHoNo/p0lQR9bG4rvsQMFTuCiKkBwMWqzM921jDC0scE9cHGCMddlcqYEO1X85HlsrY/C2nEiiGkxtSLkESHbLlAQ29ikBM3MkAtC6svt1fjB1NbYR+MRM/mkbxTVr/aOHlcyaX7ljSL3i5KReFKw7Ji9Di74NYnwwKAvpym6zVD8IfPpNy+b8xkWeB/GU6c8s/gM7X9Q8tvgpQDvdO02xNkDcnn8j/xd2K5GtVUaGt+oxUH7JNjqPmPG6s6qKbbC+7Ethx+iiLz7NzKjjSVGB3oVm7unYQI62IYSNPuzFF1BnqRiEFtMbs3K2qvz5UP10OqWmu9rlguVc+haY+1K9Wa5NFt2+QID2nem2IqqNfawG24jO8EoLRBFtmwitDFYdscypLZVGmbu3zBW+kbPgNaxVWznvuz4h54C2f7aTn5isljAhgrXiQZ20I7gVq0ekTGJ8XXfCJIhpheyXGWV6J49oItACqiyBbwX4F5LkcdeyghjF6FmljTPXGLPFi03EKdkJGShtez4fNMCxVga7wu1gmYtRK4W6Qr1GbRnBT/yf7JRqg4SDryV8Xz+TermM5RqgHmiAGWiLQ5cE1tQQ/opo+9RsC4NaKViN3jQeGMwwKv93Hl65XGKqH4ymLeXA8j6cRwewscfE7sdlvyBARnHSfclifXOw6FlAyPo/Jb63jzxFHNrpJSGE8TRIBDbYl8SywVUUc2OxzhrthtxAJJv08/YLrLNNLa+2M8MFvoeP2GhJx3JkW6qbt5tGZYxWDcvCQhT4/BUip7zD0F7H7DxZ8Ny4ggYJvAhwPbvCMcISoTbsnrl5U4UGuX29J/YPpwgtv3Hhl4mEQLxYXsZ9BEOzDqfOBe7ChlZVHLL266dvLigZdgQ49xUfjm+TYG/B4YiDxEuRGdUmVr47uYZY4hE373X3MoPk/sThSbmvSwxLJvytL92rRzdaQeu5b3gxcybyNPi49ugLMEBT9IpvxhEsCQywjXK4RN/d7/XfKSOzgE4xWKde1QfbzA1ds63086uT3eYSBml6Lzw1GJ0aQARvo1KI5DYs/aRsX/n6MC3hFjklcQ+5Ojb1OmviQkZ7Nm9N81NH3PNDMbOOe4NbN8MytmzQnpLcIg2r+EXl2KObchjBcCE5Kt6iUh5metNVFuDnTYTQZOrQDSRcfOnBYnJNmJSkDCu8Jwnh91IPhIjI3bsJGs6ubTRQ3CwleSk+0p5gBngK/5SWC8olwLMyQUiIp45qL7vOgNGyANeWRD+co97gq7zGLSRS5JWHdGbkUDUxbTVZr6Dps6vyeMlM41/FpGWJX06GvP75bnSu5l0JUR5QoBZiBbPWMZS5wX0cO3/TUfO4sFF7IlohOztx4IqjDp1qsSDh7hdMF0qsv0w1P2tqi8zEwN1phbkjYzE/EmCCv6fWd4UJbCGMeMicYs5HPASiEJRlZ105OwjHnM0g2oJgdLamS5d5COk09On6QpSfUyiloBL6LZHfckMeOFvZuk7P0dtiRijyknkCCa8Sr9ziYjnBFnJkfzJ4B2KQkvGApeOSfrxT46B9/cJDVA/K/my8O12PwuUbWfXKfbwdeqr2ehiElb67Uj/Rwp3lTAY6LXEEMYNeEoE5e0Jwq82pRXoYagumCdFMykMgIyXxU4CUDhhl57mbMb8llDh3iWEIsQaPIs/n1Tk09trbNLUVCShiA1wcXNh+mc110caQntLfTPyAVkpJAQhQe1P5mQ15Bvb59YuNf3IRAlTghnQW07TBTGhcdt/T5pEyTTY1sM+4imXf4Fq2qmmlQA3cHF+PkPzrOv2xDfNWXZXsiUdPyFIjoG1jcuYt36mka59+8QC54HyIM+lIzLbS2CwcbTqfpgaM0MAlpaZpMbZn2Sr51ZocnV2DhEHokF0NcGdSHN+8AHhjrxvsNQ1oM1KQ4AaQ55XsXKlCHio7zoW+STD4Vdt5cFGD//G+RBDpyOzh5HwrvI1dz1h7tQVz0iDCn4HxCCPlHSc6emGhdHGsDxhiHtGvHpDoR+P85cnib7Uskc+0Dc/qX2zSfpJx29dWn0ZHi0E/DAbhbaP2pim4pQoexeFqs/w6ReQmN5UA568jvCwpDS1OBZnG7S3aLdW+bKr7Zb/KwzGH34BzLVwSB17hFDxeBzPO7Fc6csrB3AU4t5cd/vAtO+vg0RaZRA9O/duMdaZ4AR6ypTgNv4RxMiAES2CPaz52plU3OEUF4D4rmtrkjVV4I8coaVFU4u/ExKF6IA/AB2rSIuojnNgyzgZugPxuuHseG0bC7x1tAKXCPUZC10tEud2FSkqQ5wc1E2R+HiP+W+M2KGYJsePhWQ8+XljLH9OCYLp7nRoYptXjW3wbv/Y/r5l/e37ppOXQUryrXezAAjWR70V4U/J1nfq5gb+HdeaX1HsgCpzOu098r3e+ucgDQzRnSUB+bJzWKaB134m6Ke/aC5G2JKa7NPviHuH7Ioj6l2wDiGQFP7QOnnzaJbrvOqZEPMw9KJFCt/uOv6UjYndxSIAHUVjAoJKzPPLNM8Y8R+yYNcHV4pLjk9EnA8Cv4gJFzW5o0/nkk0L4JaWmsXHzP5YOjPCzseDkb26Ww3wnSWVRC2W/hDXYKTTcExAsTHF052epd0fCm5wkFB04SGkrFSeLTRnhM2spiqUnkOBSFu1Cek8rvaIXQe/yq3GHJoKllk89GDH/rxFNJtffu2vZ6rLDQt09CMjhdOgGudmOsuMIZZY58JVCSIEHvAhHoIdFPeBlukoBEC1AR7kL3DqbsvKy7Kmwt68iq5mycmWsLHHdPJif2HO2gvq701dpanCaY6eP6wfQ3ykCDH+1y7rqi983hnn2XidCs60iLhejR+zTXWH2g0kWAiONmODULukzp+0+raJZcgmHOnEDJJp27DBcQPqTyAUM4OxIbvzhBlUxeA1YihqaYr3cl4QQLqGmRysyPq2Xznp48nn6m0R3lQAOR3HJdbQTopVEUrbOcQiEX7AZt2xuOgRAw207XpdKwf+qIGbrgyyAA6cLjXZWSk/kJ0ld9eLet15Kj7cNuEz8oEUz22sHQwrA9UNz1VvCW9jg1favyRT/xROA77VEVy6OLh02Cr7rU0sm3VFB9VOZTu8zBx8MneBNIk0w27s0HOVAmkiJfL/AuaF8KulWBH7dvNOJjFWTLB0Jo/qlatn4Y2/g9qKMau1pdw3WC8jAbLDiTT3fj3qCVZiNeHZ1m+Z9MUquqrQx2bxnXu3acpoU4z2v3aynD0qGH+xPFs+4HfYomS8VqnNnI47MLVbfrqU18wZoRQlic9YUhraDmwO1nd5hTmmPc+VBxgo+ZmDc5qQVeZb8yhOMzNAhT3movORhZlIWI4d1WCdgxaRL22TM6FumqM5R3qFhY1lAS1yw76XCYCixHXQrhi6GHbRKDVSMhUKN3/LlgtFeUje8mClOMGCyng17UkheAcJZjoUIHGkanKgovHDqFlm86VLK8t06KcuCGk3rSR1/wEWL19J8awvsZQ2pM87zjXakImf6DkiXmsLCdXU3AtI2I08TOoq2qDTCdaT3ayEMUIzdgCS+1xy2XrofvinYdudUJiPKKbD0h68SXwHvG6rTDNcRLhwQv8AAjUhRy2VEIyUST35SFThNvHkd2vMJSU7s91GOKaA19MSpklwoe5yF1oK6F4nGT63MolYB/evm8kAeVdPVq9i0Rn374J/DoY42hw5A29RHdtwpPa8LzlYJ7XTSFuI2EgEPjc7BZqJun55nrsGqWgQLN5SGaNpz8Z/Tjqfa8xo3TqGvhDtTR8IZGnEnc1WHP0l8C8nPI+1Hl/+uu0igjCexVVckZ6Vg0fnsWvu+nXrsvHbz0pipOGjGhbNaZPcjLJhTkAkWi4d3EQMnmH+kMTKzHV/zNy+7xQv8XGTjz9UyGmR69RYcKPieYJu2HmwCc37dawQ996i1pRHH+wnMQY+NUyJQVrd6G3dg11STMmj4UX5JYNYFd6ZMUaYPKELvaF4QL5XUwza3WbOJhZDpydJ2cT7z8nFPMbSr2VKPpxE76Vjx4oUY83QmeHIX7w3AcojzEcIaJWVE76xoT2gI1OncdNw4yMhzrtqo6mVMLOkCjWX7q3/KbQmXGyN2Ygmb0qaNWRhauYmfsKXh7bgvXxqWmy3lHQyxmpzPklO4XVbfr31yd5D05AXbaaCATBBGd0SJ++deIgtbowv03S+2lPNIAeLPVt6uN5OFHr/1reC6t0aZjxamLqRU21yYhJQ6h0P+dGaAXWD5GVh0LGU4SQae4F/kkXaCF0BVNf2CCl1hZQhZR7g7juQdBx14mkZwOTgzBtGgqogKMrBJyLGyHplu6v+CGP44BREx5DH41X4WK2hEcwdr2cUL9WGq7OcCyU3qvyzO3Y6JVwxoCx62XTyiEUD2W+YB4DnFD8vtXwPGtPG+QOIuP/zOr6Z6Nncp3BeyF096RM1Mf58v/JdWlh+q9exaRdk9bnfMiV8uPw6UDCu1XeNzXHl+6vhCLqWeVjX+VJBrRbzg0zRFEz9i+DGn2EBhRn+OxyPNaVg7pul2FEO7bV2O81jg71WFs5M92FKeRnp4PhdYWZYQ7rHgUy4ExgmLTasb1USDbVMx0DeZbYHgpqLsftOtqQbL+grjUUofu43BUQlHIX+2+plcxLZbcRRZ8zy3FWjjvKUnTSWYhRBRTK6RxMZZKWkvqt4bfv0qdGeecQvUXoR619fEcgosp3mH9Zvmi9mXi4Kdr3CE3fk0hvtEWWxX6fkHXverCq5s7vpTtpjSttMaAk7MA0CsIxJaZ0Y5Q3XHZfF+erHTldBvrdZpRguEolSqzaS5JQ/ZbAGVVMzzsyk9ibBkvETTG40wc9Q5QwpcDlh4V05/nzU7XFn0kBpd7pVnjdODsz8vQmqYfRBUCM8gfESbZs9PX+GvfJRc+pY0ZCT8OhhLklEm/DPaK7QnzzMHB0MwckmkT/viq+6cPD1URZdNjd14tCDcgsTcFQTsKyUoXQjBawk5dpAdAglJeBAhgUlpohG4G7/PkL0bhsKi920S8AgLodqkMbHYILGllj2WoglKKKIBaz4/AN/I/Vu34VtPJI/dVz9u9qHkPjSlNT8Y2csmTSZFkpv0rIOBxM9yU+zd7X65y7WVgsGaXgaeK8Jufkyu1eDRLgNMWOH3yspvXfk34tawE6ws7+c9CS1fPnf9iv6OsVHf4WkRIxJ5TPZSVN5YWLwKLPunOoVjdy+AfC+WjnzSc7Sn/IXtxgvOWPc4rTyFdYPVuOWXVHZ53B/EGlnvvN6+mtis3dgH6wv3avg8kvKFDLytl3M7osIzVIY2i4Q5HmOo87XCz8jtXuwtu7omfZePU4/sOCczgSgsPbd8upIxN7yk0IRKOwjK0QVe3r6RhwXtE1JZ0/bhZc6nFTNi2U/tOokqhWr/2UQDkY9WmJkJzYaq8hnbDZ69+yQzRQR1wZd7zzQ3Wfcq1eDDbGt5ulCg0YeNvzl663oTp4Nk7VQzQOviL8+SJCj9hOJV3unfqlKMW/gmgZntJvTqsEWObiGVyNH9YHz3X4shpSByKq8ZubFrvoeQDEo1122rHO/1wyuCQY1u0Vo0ezm3o2Y4Agbn8VucRMVzLZMIYAxZBtYqztwAlN3AMVLjPaW+pWzgLvIWb8+rdu4aUfrDUKqjteUGde0GjvkfB9zRCU0cXge0AklA6x5cr0VAjDRhGlHi2XjwJa9WvR4ifOlpBbX15icpLQujUwW1Fk5U1ZQJdwOZzcSLls6NjX+7fD8UrcPfNWJ6WJXZrmVA+GjiSAyx6Gu/R8hfcDFFipa6fwJBsF02S/LFvtD1Sqk0VHjMjAbOoL+IYNY2xqkhQ4LktKI7fYAhxPNP9ukWUup+M6jcslhXLdeUv2gZhL3ADh9cIjpdtEhn603r2hh55K6kgkjYO3uGisUBrMP3fAsDZGJ2ZsRCc+mpBkyleZdDgO9+E0FIptwwLLIyBfLBpD6MrAlcHneymwUDJiE+9QQdp/7gIeU1fbdh9/deKM5TGLbkTb5SVos7ryQU0t0MybQD/aivUusBAxcJciDMH8NseZ0bEc6pXU+SJ1Ioe9E/xG1cYJPme5XndI9oGiKryZMEymxB3Ydha0QF9i/3NQswil7yr+J1v5Lk/h+qpB/cuac1cTsZOTNgBT+ElUJXAC0Wyaq6Icu8P5wVkKhwy+M3j03NSusBpM/6SvM066jwxGuKCd9Sv9txLpnZY11z79Z6OL+/DhZQW5NB/9tP7ULqPqApGYcvPgvPQ66CeZu479/XFffdmf451cN9Pk2XtFb4IHOajTYR9bLCtnqJcmUPcBX5OkpTXJUxRF6pH3jRkw14F5xLca7VgrK14XjIL5aFfQfoCv7dLrVKmxyhd7zMnP4bYA9Bvvow1Ks/U1IdA7mw9oJD+zev7mcho19LYd8Xs8xYJOcpoEJjUjtDQScujhUR+lTApXVsVCSvz410SMNVoD93zUB5Zmi5YaxuldSJsdYZMdpcWD7Fgsi6OQmvLTqh6J81JLofhnQuI1pcJKgFw3V+0eaFntBqiXjmQ1f3jlMJBjQ5/509UD+ifJ4Y6RwIWtOsj3OpeDbTAra7awe65ahUGeqVSt0aFh6tiat+PQ7eBrMdlYoLnNFFBY3hG0ZCyc6ejxrcRDXJ9FVfHbgiX+HVCyHC0fzsFop8okHPw3WGRsmYft/ECvr918eoqcsiw9lLehesHzaWOqIkW50ihb2LWCEv5U1w5H6fkcLsUZYdnP7LUQcQLe6kkx0D5CJ7spmRuC/1SsZIQKDwW4WDeAXjYhHQXhBXdICZ6nVRr5yYtg8M1zmgCXu/K6Y6iYWyqkC6OFI/FMmy2mLpCpWsVawqwd9V0XFRwIkn3M786NdVTMWUAWkZPlEzfiEVUD/x8ubfAjefEyB04JbmSgm26DKE37sVRfeJDzvKI59mUtvAJnjSjT+7niB5R/EutvvpkiITZJ2mlZQap5seBGND0E2t5QF1SCNpsUJ6C+5zoZLx7HbWNfdLER9qTfOoJx8pLJDKuCxQrcm2EriL7dA2S+bevqzS49f97JhuWBjGJRuYlNoX/FrTN9xymLVh4a1RcywJTYAq9qB1qqFzqOae3mVtRfrdOedGDTjjTwmMN6Cv7PjNZS3pWh4Nv7JuSt5m7bMr2sGChrZZuItTwwIUrdNebnDalFLwA1KXN423NQrtlgXH0BSfKl/wsWnZTzRbCd6a2aFzbe7zUG/DyamXyTfyRrdusyE/u+3svddUXpwv5L9C0KKY4KcW2fuv20APfms9OdNPyqASpgM+cd5RR4aV3HlLkOeFmNGHYUh6hzGnbg39mkOiLRcrWwPiRPCOUCb6v5wYz2QB/QROndv5HTIABCeWNN310WV/bZKULQaxeAZB1a1I7xgH0xHeXmtIsQooH6GmEuedYOgnNc/Jnzx+qOazmAkg3OMUkaO+CgudiJRf9bD41A7+VF/3t0zYxH/5dc8cZzaCJO2v0RerHd2DSOauv+Q+90aWNzboxeMDR5OYTULuJ9/2CiTTzZDDSxi/wi/WdhAzXuCfdj/kf63IRn6dCWKTPU/lf4tJ6Ey5hJx9Q9EDmFn10V0ub1kCcS9ZXOTXPjmV9rNVquIWitfnIqGeQ3qezAPD+HFXKIpfgROCBX25ODCeN0iHa/eyb07YxEqYskrZVrQU/JRnXsYxwmguxN+mBOOPr1lSmmc10qKv8ZXaEZb3S568pDyMlyvLflpfp3HqY/weYJFVZDJxUyX2zshlyiUEdusScOTE3cE2k5likAF2TDu8NL/f8ajJBJoi+03K/cL9VZNzxsXiJlkqrJfB78eO2ISAAgRxcd8ng0d9gydnUPIBlbTPAtKybxFOfPOg4s9BVu81Giv0N1/0/Y2QYEPGr2chYhCzKWFPe2F+aY1I+7YloztvG6tNqPJgR8tSqVzQVJKZ2GxfACi6Id07K74XVqi38h+HH8+pNPDqhGmqOrivkvjVjI+3/K19Op7fw+7VA1LOVbqrWHrk2vTe9AR8525xqFWAnFmyyIE1pbi5ka0cQG9ZfWw30yvMsF7d5d3L9vnUFl1sf/hsdQ30zsANqmlgfk+vDeghZdDGmD1DDOU/gZpxudXBhEdpGoMDDuChn6/3HwXI/oVYqza9ukt8Q/EFqlEO+bck/OxnGCAuX0qNeZYIsIT1FijoJO3b3OVr8pXXABVv0mcNSXSy+30WmNe8rOleEGpS44dYFjfpkEyf98yPvAZznwcl5OH28wmNqA8Rj+hOpJKQLWuhbRsGQ/YDdXNWaQbDNs0esAseKbGFuEgyJ7J+fzhiBjqgTRS+0gQTraXoo0x5kP07WohJ+pYpSmPW/+3gS+tUYYrfLq7GrXn0DOHqpTe2dBo0mlPwtxD8n46/oVB/qfK4E9kyqs8GTSh0JqblZYX2zXPLjZc+Ltm0kxbg0IsiHYD8LzikKZhXl+fInYSPubKaC2arIw4Vg9KIK0gxXHanyAlKU4MtWDXw5oBe4euZFUqMXTcICSSa/Va/l/r0pJkbnzBShXTW9aPUm9YSjpNN9VHpsKBbsV+9MDoOe2O3T9PQJdVhJCjnEpjfd2jMmGKC3PweiRcYCw10PwIQWtue1lBIF+nY6pNIxJh2g03zqwlPpT4KMvWSb6hG4uERNMtMQZAysVsXbU7R95+33uqf4H/hz9gGPUjaGQlxTNTVjdvYgNsEX5bEb3IOWVYAu8ouBeT+UZ2Op9VBq16aw4c32wUWBOz7kNcfSDNWUhIZhc5nvlom5hR6ZcMuUWhS+ZwpiqblzrXT3e09xKi3T1JypXmsKZhrEA7ERoYHGk5q8jOVoRuft10DZxEbEeUklq1oHr5AmXnYutOxdWZiuKUZPLZSlLm63NFZyalU2cdtUyxTPToHM6JK7ahRrCCS4jTjdyQEKbTGzsbGmpwb5+C1/ZjXMOjd8U7W4BLhZZNsSoQnWQZjJvvjQhHGxSLz2u4EsPSzl7UKMVr9jppRTf1bP8zQIsv9IM7C5sbcHzJKSLxjdjYC/G7++Rm2zniOpbttc4jZ8RTmKyzBNhaCm7yz85VMZuyBrOL0IanV2AQLVuhrF7eUwnqH/RW1SdyIJ5Axu2qt6G3E28mSMOlNjAcA8GsLVgsaBoM6AQ728CBPHAX/cXLmteBYr/dx7Y/lAfQqIXx8PDond0zPa9mp8GDoydF5qlmtwxCgDUbpIpmioSaSy07e+uCikeiv26eFa3uFjBnuMg4BTDKSFLdAKikBmBLPJ+e/+xB3njsXUhXdAub6S6gb1BESxLbi4fJhnOPKStUa1dmk9dtkNb1Pfut0Wftdd5WxNid0QFtGf5n/Y0lcAWoCIpmX3jsfkbZLH9/yf5veScrybPK5C3nyx0MQxXOM8ESgHGgDmu5/gq/gFxrnkwWOZGQhxqsnxP+fxnso+5k84/xqUMIlCWKomqq5M4C6SVr6E1/NSbAb9rJ5ZYOLWejee1bUdaEGNx8Cx05tvQhZeCF4tOK2R2/0nejMvEKSjD6xbK4WoW3pD3KrtTV/6z8TUyibe4thT35wRuT/KNp09rIWV6X+e0lvBOBMeQdRJ+TmbmkP/e+njNwqhcYAX/KiSCeRS4G9tw8GYX14IdwiTOe2QkQYQxTyFKXsVrG5qrQGlOeUPOYYsvcWRiw8plUgtGtWf373hyA0/ai7fui20FMtr7AsEdzyPFIlBTHVV1WJ6pkN086s7NYfsxmbCTJuGiwiTzEAe4VVK0RyppKyJ40yw0r84o7D66T0G5oM1nJicCRmSvG6etQgNqSWFRlRp0g3f9tpTMPn0dNU544nXzQjGdeDtkoIwsX9xjRGnTDTJoNdxMIjs0JlW2L6DM4ersH24F5J9i+oC75+r4lWaoH5pRkylvZ90UXI+wZugzB2UDvL+bpV3tZSv6X67mp5Jg4SeaRdcq+PzF41UPe8nEx6zV4EZ2PSWpY0ctIuS5A5lMzZURXeKWtpQAWxuDtxYckTXxj72VdwsdngvwRqGk0wL8K4dLRvBTY/Ok5b+6jNB5txyiskzgBmtDydP2Ial4N20p/0o89XlgMD9/zRWASFr8t4sv5bD4R/ZW8yUV5+by7N5RoW327d1cbJb07RYGWghe2rGJnA3xQKECZkFlbndLyIfPwDsB5pd12+p0vhx3Xzjo5LNDFWh2gyUnGAVTe3zxEBdfCruoiTYXVbXzWfCzVhJWrW1QsXmCcpXTmS8MQgbUnlQIcZsFZmTqDYu6jH+G0HxVzxc37qmPeqIXpJT5id1+hLPnwyIMaXebmm92CxhPldXUMfo4702msbcHu6aPyDIQLxAyYP5c3ejO05OuNagLE+7SPIwlWGOTHxopQzZlv76evi7jaxN3EmmKwo3ykOG6qlXdOe40b9N9VDB16EocL7lTB80WVJ7jXTBlBMYDP8vz42qiK++UUC46AiJfdLJaNC/lR0mpC45GPkANK4Eh8jKAONOkeOer/3LBIqOroaBDwRvvjljNojrwF9c5ULA1nyxUcFI7SOcCj02h54cOoM4xyDrZUORXKuNwFLpVpsPT/kDE08qpkgOPLteug5iE6xnHMtch+TEITuP2ml4Re9Xs/iwLqQUis/Rvxs0pA6juYKESkB/qQZdRn9n8nsgU56EoLD8yLy0mR8WvJJaqLQXmtEHJtYXST6PgM0nUYoAfIrzTRclMdNd58zhLiUMiKM7L7qgGiNvjz1ZzI2r/pzNli2yXytBe2pC6wdqe+QeCePADERxgv4oyNZNTl1vSp8TcZ0QqWmU/C9dH1ng2O+pnDe2yd+3plb+lWj7/KuG+Xb8NtspFbkoUvV4FxGNhxZJ0mzbHjNNqpaI5vJ4Gm0yJvkrgMC6sel9aUUqYH+blah+J+qHU4tN/nAEnYxqZduna1A8Oa+K5iNMa3qF3g87ZqHECn8TCNybiPOSgl3YSeveYJcSrr3n6IqPT4Gl1+vZWbEd2yqtEIGe+hLasaKHXbqqpmcRBBl0KZpiWxwm2rpkFJlI37WTMVMcT8ISu31SSa1hGFYtErEp6LLYDZxcFDEkA88GbNCT7B50f7WNpT0bGxadZSvcajLneBxY6qsBhtexbzVYqVQI3+sKLgR6KYETeEacJ6XOd9BHO40H1qF4HsxqT1GbRD17ZhPJV6KsYrh7WcPrwhxST5ec+5Emr+GjLXhq9kq/4iN3iU3O0WqTLULzKZ0rA3wP15i5hCBusUOYANMWrDeEjuFwZcdBfQSgADp07Om/BzfqdHogSGRyb7ZxSlziOUEKLSfv8k+RHm+M4Z0EDDjWMvucLR7/aTxRRXwFkHn4svTZ2zgaKQ6aUTORrBqQCr5HK6A/G0FPovt0CT+o+2YXNVx48SlnivhktPIDdejzQhXNFUO/vDe3VBlTtCbySCnG66l6os7CoGbAm18e2Me2qGjhGkAX5k3xe/z9Iqb7gx7mJAXfI152Igu4xYhHGFWPXyE0FrGqXaaq9fUn2Nd4k723UuJkLU24zEgOgmCbOCOZ8e3WoPduIClLatGdrT1bzfcHp2nw8JJfY5tyb3kzZU+AsBbevccShvqu6WRWwxnkVuf5mo1x12xERgvw7QiWDokmbAF1LY1vq9kkOVR2i/bt8lzOxA2DbH0yhszq+CjX5Z9BRli/yKo4e5oKzBGriy0ddLkcgTBYaWKmHTU8hLej+IXeUdGLLWILWnotnuvcmZsTWpwyEuw7qLtJ/atbscjba9mjaW/J0gZLuowqPMOS05221BYC3c9uPPMsBSf/Q0xjm/bvwHC58pRoUQdpVbzPCpA6O/t9gyNguSWk0gupJ1DjZAOkLXPek24wQgdvU52DInCueQqhYlVWYRHzZ3H9RU6jBiC3GCqEAnmTuMhPpz4iYxYhRA5c39Y71tfLMddNNQdi/mtTG+QCPVqBUzyDhq/iAzR+RdX/HoM4uFPR8ZZLqoHHmVHvEe2QdDZ4vsMxFDtGDTTeAVKKmt+XC8kD1oiiP6Xx7vVJKUzEX4OYUA6+w3INtzvCuOLdD7aRhc5SVPlJ8/AHvVCxOtNBqrBHtPhX3cd01NHe7ar5Pk2aVd6rBARnr5pNtDFZA34cA7fvuVfaFw/v+7/P8wFqWivKcnZqTncbZlB05TeQFaR9GAUnwP9kCoI8EIdFA5Ka5iukEMwXETHanMRFnPzDDpF03R4xz7ZRIQLxY1rumRSolilxzkijUENGA3cOZLnkzj8GP8lKC3Q0JhowjtYSn5dTK8uOSVFelmBtIJE+cJp6TqX6xysbj0UfY3e1JYMaFyFLCVVfmbxyExc4ahLjdq1g8kMR3mPmKoSZhFxHyHUzTTIXNj9dUvopPYlboUq7F45jlJLcCZU/o8FZyk/Qf9gly+MdBr0i0xd7SQsTwilkmoQKqJy+waSrOBRhRa1Zw2QFUm7cXmkaciv41PLTI9oJJkfTazzE4GSG8VSX2mQ8vqDSM65xejBJSRdprvpAliif1sk2UO6/iF0yT7IEKHt0+38DcxrvgQqf117MZ9gVC2JxLl86ing+AoZRJvjhbYczwqjHX+sdfUIV+PatoG4Pc+JxalNU/qB+A6qcB/FETKAw4KCv2G5quTALVjZEdOmOm5YQElK/mTBXqVvZKjrYB59rwTA7Rtw46zxcGk2DFZNiUsZzL8m75TuhJx5W5LGoG0MHmC7iUar2siQ6bRsKfbT70eiDC80BM3bLCzqeURrfolybkqjzd8PdCTNvIXo9eNVVHbarJQhgUt7WduTKAhihTbQZuMT/xHWOW1Lh9jy+SKul+OEF5FZAEtCBmMfZhwbjYErldqKEHAW2Y3Hl8pzR3O2iw/uM4Q4OLO/t7gL9/+K+RmvFYGPRsf/BxZRzo+4TPt+uX2YX84QrBgW3IpHuoCyZ7cFEOT3doHCRDCm9nxbRXeagQG6h7vQqaM1yXSevXTpOAMuY62c/dk78idtWMXeBXUpBQ9QZsmKYvq4jlfaMi3fv83BWLpFIzTeYb1Nuat53FD8G+UEVU9oc/41yL1BQt1K5V5HbedHH13VzacrplA9vkmGO2Xgv04czcgdKTF1TkIstCwyOwGxQz0Ah+ZsXE/vxdAaqW+aX/t/YBgyu/IaC/Es1m5zVldPLzE/X2eesoH5ggC/t6jz4+cYmlVzp9nk3mTWyoIYDcLs/aVz+JO8uf+QE0AWUt49HUZ7pcBA0Zx2capymqZmLXnZaP3v8wWzZxRczRvk3sh6SbZK8ZDWMobGoQ4PgVqaANenlZ+A7zGfHk4l3rQpXNPmCr8M/6KxQUYgr61ux4+O/PNVO5ZGJqwmSVfY/bFkcdL/RS2b9/VVg/9q3gQfxXJ8AjjgSUDP2kHXZQBcv46rIiWhlrDkkfUhbuoubqyp/EFx0YlpudQXmiKvDAIj8Nhac7KvARwmAhlVC8ENcAzMooAyP2vskJkBUHyjgmBaQWE3CuBtoWkqwM7ToBvAi2t0bMxv/hLuWx65BMypRgr313IM4a0tA/P4FwfboEB1Muqya9FoUjdkxHywUlE3o+TxFZP/pB2H+n2dgQ9D5d0FxQzj6bkjg3TpXs/I/gTsnj6+5V86zPkW/E+sNCehvc/w6X6HldqbdfXbljJ/INQBmvhdTr+7YVLwult253xm4mkyFXTGsXYjL1EjDQzHzQv9elQdo22vDTMR3k7y/00p8ZRYyiL16fbrjX8xkHhTuuCrd6MYdvp7s4Q9+KJdFBlbiUC06qujJQbtCoPkUoiJxx5RI3YaiLm+BkeNej1TRtLSxUVw/avppPUD+Lvb1Cl3MLMh0Nk4Jir0lBLTgcYVOWjPoOJ4VvgHDg3/i8Ae+218osaU8T+HpRPS5OZ/NiU71XBhe1TNpZ2RNDBljfiglkpgTohcLrj2ir4Yv1qzIOxejzP+Mka8K34PreW30VYo/NX+JyvarZXx/rp8PTu5Pi7TnPIaqTzvvj1OtGpZicCnROO+RIWzs+iFMXaitxfRhY6Z9NHEbhuyTVbtdjy9Y5k6iM2AE6fRl9xYsO2YiNwGVDoIn8f0p5JB36VtI0Ki6p8JM0IJj7HV8aH9G5FK1mcwhQiV1gyaHbI27pejH9E7SMnKYoD6T5lH+tHoz0Czwz6GjGhyQ8BDT3nnOYr64C/RxIUk/6gpJU4lqJ1pjzRNmrpNCAvNRwncVS/Fx6t44LUVqZA+lvRh7ZVd3FsIydzpDvpHBObEq1dv3lXz5R05dpJ03Aig98Bu6/EasdEAmg3rfsu30XlamiFRSdESAN8MStXSjTo+eL/0dWbwddcbQeExPrvQgRVdzoS6fxY5KNWENOs1k81UFgzvc7mLZnWf9DtftNkleAtG8KUpRqHt554yWlDIx9KsimeBXsla4dGu3fnPL07sBkIwPVQAW22o+ZYUCouYk1MsxnFV1qko4PuYWgP9QnHQPlv7ja8tcF46lo/9a3A47jGDba61yTF19Zz7NUBFTbiL/1PosM2T876Zl0WInqrBuAdlAQ48cYuJ4m03XDtf8Sg845BVXwsMn0QMhbQJXGsOF8KVjQAYxchjzMHeIuAjYv8YC9vEtOL8p/sBV+2pDtNDzqOmGd/Xb8/W5v3BN7/t2ivGyjkUN5NJdMaUyxXUoOALHwXFZcs/e5Z/FhtC7m19fzvnjcJoFKYy6/CkO+tZKjN6uheYOmG8Y7rFNA+9sOZjNPZ/E9vdnOqqnH66GNf5wziPLHN3z7q9VmaRNztx6tMQH5/XO7TTUqGcrG/nQ1teC7TAc3PAxCDPEV6CtCb59FwVncsyyIKfOKwcixE+WbfNullE5jOIA3hDavFQrCXAHou+xrLtDiWYFtoAFeDdAXmqCZhWlyzKjwFP/QZo9GLsBxjN/dMIXivdE98/K19GWBcZ34db1Yqc/v6mOFS3exuwWMu2gjkPIVeSyDcgtVKnHkP50HvHuYr260d/JPHjlrGRX477h2bamnuLPsftBXYgDBKGZSUsYqa3ut54tXwHPujpQW25Or4D8vASP1EExFMcsu9RC5sEihInKNGqk9BR4dBYadNhmeTHU7as41btOdVNf0qNk03peLb49Fmn86Yfq8ZXw2ML10av2mxwChKspMtM10ZrdfnfoyKTNJUbqRaE4oO+In3BqQ0ddvS7x4GGSPESttFlnqxpN4fUI7oAktpARR42f9IHXKh604t7XqppyzjqvTRG/xangfpSM+tOBL2fYnD2H3v6GkZtRCUDVgaGbrzGN7aAFNccixB+7V1M9Y2o2oIwWxXMoHUu+m4xwKodNU5aoLggruZu0ChEnOFkW0lF4fuibh1lCGIh4whDJmZ6vP6LUWtbwDVYC3MR3GRtP4BIfPElfeFpsIxFLu0plSqm6oyaESwE3ACoEQAsyspazDoYJot8peFt5uEUlTx5SJh+Gq+bgy1Zf8O/3U4NO6GrA4I3I48uogEeNf0UB5A9skFjwHzhCB6mKKdBLHLsVa3ItFHYzUS9H3STtVlke38IGLzCOJU6M6wqfIV70Ih0FB5lZxbiGIBRVLdFsEr1aHvQ+PrHDfPuJz+pvcGg301EOzwiYkWWs8smLk7joZzJQ1It9G7agHzQb/djvVjIJe9g5GQms5IpscvZNE36gojrN7xr4MBs71Qo1G5T2OPNXNZb4cjoXkOUCsbd3ybiNgEVmv97X/iW6z9mFmL43r8zCICkZyKYiOoZIUVanfVKRSxM0zkdcOzc2tz73gE05LsSCv3o6nAOdyuzKEQn7gvYPwsF6hbvuU9s47lBazrR+z8I7x6aAKKvabYlefYxsBtShU/tFMdf633ldDXRoaTBl0tkvX5NT6lDmFrQ39YMkFWXoj6x8FoEk0u1UmhXbeV9dMrv2r2Xjzjhe5Tn5MckNkos+VDPu4JVeP7AIVpdVe29lLxXIBi0MPEYAIrhaR+RYvVJbvCOQMhPo9X9wBANOs+8w/z0j685rj/qWmCSsDWSc/hv3ij+RPTBSuCXENKVotRNKHdcTc37Upcae5tC8dAxf7tK26w7UH4PeAZKgAo5Zu3QCHXgK9w21IXB04APOgbSor8FSfj4kWq1vnWUyNmrJn4ZtShvZbPILfjIV+N3jJpx/TeaRNO1/SVaXESzPcPVfZmYJOcGW0GfmJxYIazY/ZCzx5qwVLxGEUqiBZE5l5MQvDjhqAZ4lZ+GcxcIp/sK28JvOYtJyTHl2HBe4iepIp4JYZhKRLMxSnwFJ2+jU4hVFnXkLc7quF1hk4f7uG1RzU2JHJMCCCvdX0khHL3RRZvURgPMWzicQFyWe3YR2maaCwfylcXahM+zHbH0zE5iaJNuona3kxfTa2c4kVLwps1eJQJbj8eRssv3yAT1pAZ8AkhLT4NpMN3sS+uE7WrvTZsA9Lfd818xAqWMeU1O5/gBvAstbQXchaPx/f9ZkKsm8OOvG09wuRe0oxGZ1C8D1kDDRmdqwePKqqDRh95u3+s7ZkZIWMF3IYoux/BlyVPK7Ia0laTl/LyUy/Us5+K6puzIErPojWuybqw3G3ZKhlWdSo5E8Tt3nDn/QmTWUvgNy8S+UxOPg47E4WNFc9wlXgWxtlYtBbd2BKx7/MfU30j52cJDT1rEAJ6pI8I0gB7F+LKl50poaTovljzno5/m7ChGylxFz93xn1ppaQAjLyaNmxw5pS6QhuYXulPDn8WsQ7oN5fJAxngHeS/KR1YQc8rdSF+wSd3ZYGmpiGQjekuAMKTkR6phf73pSTbv4TTbS/T8+JMDgzxOZUG6aSrQRPVcAJBVN3DHtB4+O9QicotUVFWmwKOto6nFKlcXRk9ZQ2iSKRMLyCbGKWyWT/qKI6gMxLoizF9lwnUssPE5/fhPV+JJ1kYwEAetZuHiFQKsVH69Sl6Rf7sX1ovT7larBGKs8gNc12qpoRket4WyqDU3ikRmOTUJY7IGHeMecVRZDgC3zRsfjEWZHz+5naW0VigRoYIabDyFL4Me37eA3ncZOEquC83azBTyCAYZ//jG82LQ1Ti0aQ7UYLS3OetOFGqwmGQtsGmIIUNBfkBMWjfzmtIglB8S/fE8NNyFLbThxUEt9uUdLVms9fRyJHBlKDlfsMmoy2/cJTkb4HQNfzZlxNnLL30Xmu4JqLeKCpvo6niT+o395prVRqP3qR4hqbmmKLHYNiO/7p2HNojUWEBJKJN9JCZiywPvXPwddA9qkThvo1O/w6TvkqHtt+jh1AffM4i6qXoDxk/JfP1UM0L6eNFuK4fYAwbrJG46ZpYfaMyLqnP2bFAh82O/g+3a/Z7zdwJ50rAmGMkjiQIAlP9hHWdzNj/SoMcLfyp3iqdt/Zp77BhzldLzOrEDrHi6MzXGMTUSsp07/8P4ju69pHp1ALGGQB7zhxVwgkybzAKh75ntwWZedYra9VJuOBqz1sW03FBZhqXH86HF0MznAD2BsiIVnoyR8vDybSt2N91XRuYkwlWx5mYwMfdPb+fC3R8pV1Qfd5e8cIGLx/oJnr0p0qyV2QNkfzyII2fKM4zu04YTKGVOVfVwWaiArjdzLrzAfYYOxRnSc529SyJcmQf0APmmGuLWbOjy7f4smga4+Bg5ZkcToobhtYB4nQVWBMmPi/kYDWV5Zfo+nktCFbWXSGluNbej7+Kwgs6XHC68GBJ8SY6+LNjsYdU0BeIP82276qBRlG+z9r7VXe9P3oGahJkxtUYUZyn+ylKNWgkGmwczB4WuY7qPqz+Gyieu8F8gw0Gft3nR+5Ejo2NrnXVbZYmIXVm6MugRpzfFVY3oSwLOJ38MCLr3evqdYbLBZAimWyHZRoJGijE2tWaXL+rao9g+PCh9fg2H+9/NXlAteFaNJ759bvCO7MQ8gi3frqwWQFstXcdGiMTpIPCieFEILaGwTbwPh7ge60/oE4LMhzhh0P0EcabzFeFzLXag0QWzbuHnI3758sKKW7BS1z99cgQaxiQzjnqReSrOgZP3upM6qPhU7t/RVEsH0+HEIcBJz5A5Q2j0HktSImFmzSU+BQTfX9qUMT39V2XqYgEo7tikey6ADjevHDdIWKT0s0TsA6KTF7Vi3nPJmBiScP6vPnNLz05QGOCnBh7pmpRpWIiMk8fVCty0QmKhHNHDzN4L6ea0J3PsIkEMH8O0ZV9u5YzctM2GZ2CubgGRb3GtInGAC+Qv0HxQUh1ReW/YLN4KpzGjdpVEC/NHa8qyIx5O0odNXG6s0fvfv02m0cSXDI2QxUjdHsaTd/TPbuP6SLKH9ekrTOwUAS3aEQH24zN58GcqK6jQH0JO6V8eawRifcBE9KlpXIf0QGeNlXrf/rKaT3a5pnbWm/68gSXCYNnMftsMDEfINHYCJsr5RZ5tTwMKnTTk7Zfw+542nxuWy/a45rqG3lCFb2FNUvFOkNvGOU2rWT+pgbfOjwLUJWCaVu4Vs1FJ3F5m0xSJOBsJ2VCZIw2TBlUH8Sdvu8XrQVYvVs7VAUtVZjJPG05xrEp3+9E31G0XXtMjCsDnUwnZJ1fsQXen1DHiNpWDirluALpd63OWdrOpRALwnqjIXNTjcLw91Aw9gdvuKgmrnM7xXY0ai/pTQ1gBF8O+2J3UhUBVQ3QaMTOQdNXpA3YDNnxsabNkiSS5QLc6slpw8n/u4ZCPIYmAQ1sNHQG5upFPUfohkdFwVdAeT1MKn5kEMb8UaDY8p32+laoybajhCLs9m6Rrke9sOOAW9A4Y6PXwcUmJ0FW/tnq3nDpEVMVAR0LuEonqgo7ziH6c5eBqhkUuWDKB161OCPfwVmhWWynxUEt2nxCnhVq7ySQTvCZK0OymRgyogvIcwmOkfCb++b6/C6cJZ0e1N6eB4kWgsTvAlKqa4SsbKPfKeb7oYHAqadvr8bR3IY+oFX+2Gs7dWYYsvMm4D4/7fZsGc0fKTI4yvUMxUoP4GfzLsUoZyxFkXxo34fo5AapmFQ8oCO3d4q6/hUNt09hwh1rCMHVxmvjcoZoSxFfCh7irKJq4MXJD+SAYRJfYfFazXvQd/xENM8si10dZFfH/tNuL18kp9uoqjINinMT1+uW+FfybuM99HEhC6XfPlBJiSiQdQd2dE906HB9eg6FOIjFszqfWB3WwkDjO1T3QJPxe/0lthZBnzHPfveREZ/6t6IiyECCt0KYuJZD85NPGAbmAT1BiSXAzhu0E0KbB1Fnugloy6k0YroutgH5n/u61olCSFb8yD4KCxBSY99q+TduLm9V/fQu2MoGD8tWYkR/krvCphSyMs/aCKycp2TdDWYvxC+3wkIH2MvY8joJvd3tdkJZCpbKzgcl23fKRVK4nmKI6zSQnEYu1uHG1AKGSeI48GK/7HcuAj2oBW8prsyC6VMsIanfJYkx98BQdbWl/0N+JQdRsWdqEMSpUfOGbb+HuEuCwchlPWaIbhIPT3naJ1qQiQEZS6ndFYZR3zlvm/mPUxSaAe18IXbHJVqyuRtOpUqp88ZAx62e2y2s2uYZcN/i1lIhB30PA2rOXmJQWTWr3zdu/iLqd5djEowmLthn81SVW5je++KZnpvR8sXn8mkTkjV3QXT3bVNfcCJuoyL68Kdk9SnDD13ogqqTmSjKQTyP5M7uF1nQI1vY0fpnqq70JUHHyHbjsCHEruXophmr8KcH+nzedcAjv1bAiLorNZtdQDEK3iaQXrz70QmFVfbktpxfBLvHqTZUW+Hq5ayLQpdwFcUPl81bQ1STrwhh2hrszjWX6iArthYmxKx1xJtSuZocfUPzfZ6VusOYRm1bUO22x1Jrl80sFwDqZCrmLwCKoodbtqIDiUCQSsonCQ086jMzPwfRLhDb5URoTPyakclKJwTmtgiSwbiQW3RKIiYJBmrOc4vbjFsFbgi+QeHK1GKd+IVzyBjjzBtwiD04PMhKvW7UoLULO/bMZ/HXKjuQNdnhDpY5aYo72r3HUAhkApghcIRfHVgQZxE21wJNz98z1QITZdJHv3bDBpe3fK7dLr1wiNa59RpXd+1ds8ZMgrDmU3ww/MhPF+gTk5qbrYqmVmdPhmRZ/I2Mj1i3V4MOICcnYFe/TvETudW28nDHz7ORavYEDPOJ1G/ZeecXKkmWSn6Cfj/g6Z6Dv5JFhDGDdkSOi6I4nquCQGt9hUX1bNMxiWI3vkUrjUVpXnDwa42+HvTmdAOCpsjdWPx8DClgAaQzCf2RZ/7CSkjPRWRGwMUR23sOI0Qd7gbUGp1bKj/VSwYDU9+BnBbEkcB6vgeRRSyFYk9dRKhjuKUg+e85Wc0LbroFdHL8WDew3uahuH2zUzFaRSGGGbqdM8WFCUUH9RY26sZELuhVNBLKWw12uvwRmmzcOnE8A/o9wLv+AWYka7AYnqjhGMKKAnbV30g34aFA+05jpulRYsgXQdUcNSQEH9BWu4xur4/U6JSAFkNCKeJp3LbmJyRVN9qggOg5QIaT2Dd/MgJHvQ00FjvSM4329TsXoyTZf3/Tw2iitftIyV3TriOOFUKEPjhc0SQwkQffx1/2IeyGSMgfai6sqbx+Mf+KbI3AELNmzkwrBbRwZTdMoDgJiBVZmgYh9UPwDnweifCrlEgoMjHY4pLmMFZJWLtks4h1CR0/8urxHwMm/lsxLkpgzDD/eTmo4wyBA1icjK+GZdXCOVv4FcfhC9TS0eprGMn70GP1EhjXFquSTEJhzMHW2mcjwkn0wZzS3RWNY2kstCB/TxjGV6vRj5OMrZxLJK+OCLACXbB0BisAbXxsbX5YBdmSG5PrCHiHovO2CXgG7RVvd8EgzdFa0lVclH88QblLsEeKD/v/85H+L6Q+tdGd1VUcLP26JgALW2W0UssuHBNOpI1nEGOclSvGCSRV7ILFCXpVtnj1pX2Rkv2+fBOTN6N1WA6uM8Zet3hKJBfDFoHEqsRF4j6o5d2u9KvlsXz6i6GiPOkPfWyG2gwhjmgTLEjX7w5edQUVyeOXoHQbHXvhmd8b1gzTxvQaUIN5GC6xVOL7PGT7YITO54KRsLC8YdsjOgEXGJhYc7x1ulHpXCONXhhNr1wvqIjf/8zohX+DHKxkgsRWwW8rs4+MxCJtzidVjNEnjGXHQcECpFKejUe0LSRM1Z2t2mpLE4w8+Ra+ERJOAIJicjV/fs9Uu8PjgOsDK0tBQ3AEWjHcW9E1yyNID0guXIWbsuNSb585EPn0LvlMbyN+8pK9fW0HXs+2TKH/8gdOS6o32j1H1/tbpHDFNWYz/Cf2+iMy2eMjsqjh5NXLonIhJvq6fUgGS7607PFCoCE6lUzW4iJKR8PWZ8dPp5IZuqj3tAnDgWbtb2up5eXSXLr5m79gwbBmgq8km7s0FOhJVQMal0uptpqhVEDTyUVB9aDd21Vcf5flWEUkhur4qnPnZltYSG/Dtv759sEUDzn0HjjfnrsqbqGfvYTKPgn0iydJG8VosGIw90DLrcOOAysMNKjQoCPnjah/mW+B5fFDyATSJMXl12zeJTY27uMY2IfeLo9w4Q+WaVbiBZxWdzE7uFMZ0cOQkjKVqa414nY1VnFeb/GF9jvXcdi20SRAx+1ESqyjIvIOKoGc0UR2LtH6YJBxez40Vjaqdbwsqp5Z6Run8OaTZcisz67vsg4JyB5RUH/ETFk7Uko4+qenRgrW97jKXHKCT/TUIh6mYmaqvYY/MLxSwhpv07YBQA+IWgSXEF62vTtJVc4qdKb7isHm+E2XebCiQLmfk5oM/QFAWVcmvKLsJFrmNgxb3ozmaBl2vwUzifOXS1FDj0Kkl3+xYo42UH8EZBpzJb+J7Ry3wnoTDdgZ28Va5QjECcxnhM032TDVMgh+TzzYpf6lt3ZIrWQOHFLYgh2a8B4NhNcZaUulgwoLJDQluv/8nz4xlwtFWvCpkAWRmuEKhGVESzOwPDTBzgC9IjJhMF6aaKt3/E5SZZ9/ZQt91NI46seXFifSZhfG//LZcy9SHqAq/3zr3mZdpUyZek88SWLo5vnZxxotKvMTvOiOR1qJNr+tLDNUEoBO4gDGes71bo19YBHCaa480yz3GFmYa3INH9CzQT9JjVMjIZ++pOWiBzdH8u+2EePON7XpcME9OKzibj8qNFp/NuGTMDF9Rr2S6/YZtNVCzhwrFxFYrB+wSKpSv4CU2NgDbQSWf2irZfb2b8mH2oFC02k7efxXrw9LSLuAcS0vSvbGLNWND/FJqRo4xBuFuxv0+MipreTb5dOrixnJuimQUtB4EkBGvB20VnfdnzRZhoheuAbHXyUeEHwNj/DVLCNgUCx6q18J+Z42f4D3AemNK2LQNdAZjH2Zpz5zU+VNxs5C7CXpeGp9/dJB4SMVpJ3vmaWfeKdVmHlyMXrOZ5sWjW1jUc5WfgpUaeGsZKEyzijj+ih/I39nj4pPuQTo116MgwMHgxo753Bg4wFOPEbQUOr3BjA3T7zQUnHpatobjVY7l/ZLwf15gHIBUyDe3uQ+UqosWKuPAIzikxBf98lBLYsx6ZHpNIaNUK5IrbOyozGdSLwrPwGtoI7XPsvtnh6GZ+ZGSXnxuS+eJaB/PGW5u5PbZLmq9bH88P+ZTotalH3V8Z8wGckiPvT5TaAD2XtIFIXpvLBtlgmYHynuqIOqz9Ox27+V7OII4YAlyFFswB8NeqAUF0Y0MvguZcva2bLeaVa/aDlyRAt/O+KL+ksfRDaiY7p4fFKLWTg377ZjQunHvhoYR+RGMyQxyPW3BOj8V1w+G45YIExfmwKH9sz1iI2+HkYai5hf70W7plDdyIxg6m7Iu2RqCwOYTqd4u1So/vIhMYIyZU4yQegYJT7o9TLKtg7oL9kTcw8Z3Fw3NycZECk+UVmOvZCIiv0/EO20HRiTGujO8LBvMr+3gnm4HL/YMt0AAf6EANK6m2riTaLYwDNRjpcfS+p8NM7Z1QCzEBGX2GhbMDRWdmf6pABxaNgurHLrDbmvTJlV1Go7WSsJFrFIAjXROWuMtXAVdjibVX5vN6D2ra7EDegSjWodbwichF0RWcswqe2xuqqi8KChhChuzOsYbgxBT+cwNLIQLSy7I+Dg1Ce7hzrCkdGyNfvh5xhk2PajxdF/11bBHDOzPvWhsa0jRIer6WJ+xspx8PsRVaPiHPMhMMEqs2uAYHKYxxUtDhVUviC0aoqWiGoguwSJUA1nkISbpIoXWryP6EftYeYhr82GR3kUuidAe8NbNJ61uLb082NypohIyySv4w8U/bTwLT0sDlz7r7PfObqyXnOtaPh7OHfo8K0UP7U3KtI2ncVPQORuEPQjSTSvq2nAoL2qW4EQ1W5vm9XgnRrBpnEDGmk9ZXQ/uQRsLVaJHqOQ/J7hi26+l+mdHhWMdpOdp67XffZipnXBUhVpVcEDRnRJKBhI1v7EXrUX3kmUGkizPWJRkvLL6swXJ/oNiAfBPMR0g94MzHaIBXo3jrI51txP+dsxYmGwqgKWNaDmEfBGZRF0EZWI8pZEzUQStgoOU4yne0QYK2cqphgnXNVbxHQaHEFbUEP9qKDYUJaJI0AKekyA3egy6CUCykCxKK2h3IkgysnsUTss/dEJ4JyCSUCvhl5iHfUcjG3RORFVkoj5UBbTLea8/bco5mrCP76z3exe4i+Fv96M+rTYtSUukqgnXsHSdwnb9/FWpgG3WuQF/FkWX6Zz2jt0ViVUH6r511zVD4b5ikAywmjIYNRL+NzXCdaGd9VLsfyRgMYJEF2YyKdoOtVL7qbIk3x5mnOPPoEE4/PghmtNxjU5M+Jayzlpwg5ItV9hEEo4lo8nzTt4j6mZohT9V6uSmqxnixvf8jDVIvSKNf+1pZNf2Ws2wHOeLCss29aA1+BF33iVpNhn5V/ARvl2HR82Zq0cHIKJzMr+3SkKcWHReSPEKEydgkPS0rBO6FC1LBvQAAxzP8TUilqRYAY6jEUoD+wVe8Rj9ANZLls9EJqbQTkjCmq+huZcZqIDPaqkdkm1aj63G2m3l7IZbzTXl/j2wRmQRPe7oUtzUrYC5JEk1A7rmVuKhMJEuMNmCq5UyiKbwGTcCoarHHC/nADM/W8rUyRSgigdq/CJT3nPibbkUoisz7VWSSSslbvmcXJ0Pdph1gESvbnhDTt7lzfzgjGLo4c1UrHsiIG700EfQPOuXEzAVLtp/t3AUsjQ8bT1XUalJqycW9ZloDvlfxuMrOCYuk35GsTgWdu21/6yddcaPLJbJE2Iw63uhnOPo6SemOSKDoNfhfPmZdjmaQoeSGJZCWrmaPcMFPV3xNF/CagJ08EiPvnJsfFqByrEIiqVmoLSlZth4lUMvrEwls+x7OCK6XmW8xtBxa7j7j+qcleF6qQdupeto2oKxYAKUSgHn7W8YOmim1bY6WSTTavDLfxWTjl6C4kPFsDBbJ2ekdrRW/nbEiEz1PRfwmtbR7C1GCvzp9XXiOXQb8Y+F6IQL5987sWVQXr/D0wqdssfeqMkOL3ETZVV0JdGNS0GNCash/3L1hVLWucUOG7uGHT831I/Jj4sEJDjhQQtD+lP5q8kZKyWRzngNUM4CrfoBeT2jPPJ01XpM1OE4cfQv6c0xNr88fHzI5p1Aq4Eiv9xh9plWn42NHlx+66J99wyGb0izxZ4i7N+QEakwURDDvq7i7HuT/bQWfbRraHrb+gqL4PMw09tghm3s6d3efqt59hH+/BbZgRuk/ALtQPpH5w0H9ei6FJCuxv1KNROo9MFY6j+VKopeIqwPJ73+wd9Kz1zpq12tPa+BPeALxuaIHw9vU3PD8jqNf3dIwQIaMaJVEqJSOOiR9z12OhyzT7QSqW/z6uWIYh4MDZySX0HECY3GqSFW5Z2vxGvIEHk+N7WaRwaf9yOb2nv9G44LETf3yWJ5AQQoSpRpwJbbgGcDerYNPSTUd4hZCoPC2hgpv5w17MicaeSUrJqq1+VHH9X/+XTSpWpTZ2uC8fCoYGinyjY1TDPHnnWBUrYcdvNRWm2u/EApPUhvvfRDR84NLc3CdYX2vogxjb/f/qrccTNVdn7Fnt9ocqkUPp9aOafGN1xE0DWcyiiodwl/lSdNQE1VybzTPqp9WNrpDeQWkJJ/FIIvodiSvia4XLpboWMvNTY9VAVZxGVhMUQXDd3h7c9kHxH9XMlQmMCKZULghkZiwB2O3w6+Hh5v2NJmhSyeQr41EZ7AYjfwTriUxeJ+lB5ooGWgpazq1YBIPeORNXLlUgT01qZIFn3pUEvVCl8t9QyZw5g5Pi25euEVfWs8bCY5bXB3+ecjI3EYpcpbUC0qx6h0GdNK3u6I5hjG0dvVPmPvG9WLazcV18FjyI6zilz+49q38NwwRW+U1h7jsp45CG2chq49gccwaMgh4LUw8CMrqRBKFxCXFFqIEu7QOBa/AVlKWTEGLwnR3JMikIDwTb0TwFWYdLK9WgqVgr8ZLLo6cV8uT6OsFXmJ1C9DGMya4HMNcZfOyAirYt/IZAUN3Qhib+9FIzCf4VsNuZBNucgGpIrZGt8QWK9mL/g1qhU+aOu+j1jZmF4EcVUNvplC9CdiGrh5EtP0v+UjhhyjVaKJ1HKNSaMHgCrmnUeQvRDv9eRXoGwxXDIlqgALbFN/vK5Ex1JB6g8uQO918JO7on/SMd+QMXVgLvX2PUvYKANWm1tjI8DyWJscRHrVK6Xlx8AF5U/hvA5AiA3tr3TgBkkO4hWzZkeCirgKp6QW7iBwotvFhMB6zKGXe7gTCWpvq7lGjPY9VbsdnDBSmrAi2F/+CRtZiOMf7zdbsBGUr5MlivvAY0B+Bp8TJPGEIo6cIpNG7MX6EBuk4G3nrDzCafPff4qSAibQnFqp/L5J93rI5mA1viOlui8qInY7wAsHNYaZMiMcy8Pk8mRcEpSOZmbZIca08rTgYcgBtDQpWk7e5cWtc0KLpvjBKsbFU5zwb4QIC9wCT00bTKwyaQsPyR2GMe/zIcz/bRNLLbl7qe/7sEMq1z1+W2FOfIMY36owU9ouQkaS6wnBiGBN0TeWIMzURNnlM6uc8+WcASOzvVQBWVUaWaYnTrOzschj8sW18+TaF7tAWESg/uChSGch90tfdGSCbXpuMsVxS34UFivaBXSh4lAILW66AaNyKRKy47k4ClJmXpbgiORWqTiBQcGH748b4fmja4MfHtc7IXm7M3HLR9eecTLYToNXDqeZPYErroPqa9JWLANJU0apSYiTbE7cVbHWNW1sdIB/pHebeMXH9ElkDiYhUkvQh0LfDAEiX+mJjp0S5tP/B7QMwEnfXD7lkpa+L9ZtINMviaR9o68T4i9NRorpxPtRObWq+8kLSURhdK5K4Sr0AsSitcvZACJOpVyCXCqB2g7e3JADSPgGbZHSluHZWC3wt8iMMZ8FYuYx4kKCn9V+ACd+JQELd6tZ2suegTai+axGFOYmxAZdhbVb1Imj35kj2N9SqOZhFUHtX4CUZag8jtMCnmEirImeqc0vRWZ2CTkF0E6aFW16KOIyo6JIJPE2bd0yM26CHmOHRQRW95XYUd2xG7JKtL/zPtb7DI/iSANblZ5ZroCedDiWBMy3OnaqyfeuWNhhKksj/uf106TTnOJRQ2o8D0zpAbAQ57WJ33z6uDtRWVm2XMkGIwttg3tpceaxNU/nVSmsv5pElhfeLX3CJgyxd64W1yngAuJCWBwaRSyDaGQSgo/9gu9R4w5QS1DDgTWJjY9LBF9DjLn8Ms3Abyf7a82y2JpcHBRUc8xpvUADjivoTXKB7kRbMzfbxKy/jJd1lN1NAOpKl0rVE5QWF+6ZZChJA5S50WdXCbduAqO6QWb5u7Sw7w7baxkAZYFXMadtuPM7xel9hIf3boFdHQnoj4dUse4HSB3GyQXiRgs53cJRIshVnz9CT4hvA8k5XY47ngyZwJ3v5oFe3dCBsE44gHDfhGpwGfwA0PIWgYCjaPJ2ulOcLEZ6OFkNyF217lxJBRtusp4Y0licTiBIrg9SOEXJHz9i7XX5W4S16ifs4H5ugjouwQWX+0z1vugwFY64RhY9rveNZl/lFOH6Nn4FltSLv50xv3YhjL/l8k5jvPh6PPMuwGDZqnoVulLuIk5wudmijdx2aZ40QDgYuM+M7G4SMxzQb7gfTMBVzYEEbh7ug96pL4jz89WJ+Hw4xmFP9z1p72YRg4aRY3BoCXyNw8y2W9vrx8iTRP8PvxkREfzWj69IR390c3J06ckIOzNIEFTBq9t/EbpmkTtiIRNqsngtvSFGfd1RPmn30Gu60l1fVhzXgSeyqeGy4VS6gTHHCR+BXomSdNErLj2f8WHrmchyOkXAerre28lc+BONXdj1z/CsdUVdRdZhQvWlvoSUvcJKuMhuu80hnx5NNos+On1vDYw8WIOyrGKtZvlDRh1KAr3colbCEOS6u+JOEdd26o1yHDDfETWAH7fsPwb6Xzpk7kOgYsV3ezdFrwhf8ULLaJ9bdQWI8ZIF3W5cGJ9ThK3A7uu6kiAorZ9OBSwcWmLoQirp2qsHKtMulbv8kkLmfC1UF32QDEPYK1EcOHKk+EE0K2KS6Qjmf9F6eDsx06HRM0jHykTNNcBjc8nXn+QAVrCwr4xq+0mf1FFqNSBtmh0CmI3KBW7hE34uwUl31rOwkdo0GG85Tp2coTqXw7PGVhaFvRhM+gRyeuSV5PlJmceWoSbB7aTRfTuvr4wMK6s3jMHDc2dmFi0JsrWgEOxrLzWxiIe70IqwwjI1z3fuc8rgx1xUl3E1XZcondXMYpi9sBRyq4xMC7IQvRgGwSI4Yrpz2gKu8vNpOh682BnIPkP7AQ9Cr1TQw6U1iB/Cl16iWVkF7dr9koOVkIWHXL38IR16gD/Nyuwje3ZxeK1joxovj6sbXtqdyuqHgqPF+72UgIUZx6iSVYxg2rNqFRGqgkOOCAk+qxw0F3OS25S3r+lXUxTQB17zMBD5N6AKoho8q8NdzDdmUmzVWSFWRgGvGP1TkIXmiuCERfitZztfAgIGN832+e6REqE4bMioZakRDW3mfQnpRWvfTJp8eUBuZxBmE7LyN3x+v6hCXVmBfjarxGvqmW9CwAhoArnDXACdaZUbMY4fDakzl+KN35nuTnxfCxCOeIoHEbeA6ykK80dAdXFyZe2rgfUvn6awyDGmnOhqDWB+thOuOfK4eBPWZu+2lhGgJsuMMheQ8Jy2BpJED97I+iahI0sj0JPGKEbB1/pypnG+/zC1ix2tXHXFzIaUcP4m9dbdrT1q3OcVsgruKjAmLl1vZZdV9xJAZOKJRDhkyOYO7gwKbTcg4RnxdtwdV48Gj2ZLeTdNOyPqFFd2e2GcscJqcFUmN683qz2B74/4pMOrfBYJNtetQXnQ5c3/ikcky7s6dW64CDMTA4uypq10O2fKZavLDLwB4Vtiwu+l3qk3I4/qmnJODfOYuYiy6gQeRc+qsUAk0fZAWXWkGYdpi1C9BGDIvtbeWd2Naz1hwMCcjtQJYuE66LqYFDgZ5NorKCMjO//+s9eMXHLUSHFekzAFZtp6+HJWRmQXKi7Ll+bXwTMnDUmFbZPg2S4YaGGdpaJKJgBLreYmlpIS6PuQqLkQBHMHVSqvFWRsLdcu4Gd550hddN/g3aRL7HIdhl8YHBhWHMcyUk9kfQyDtPiw+cgjG1Jr8qw7C5l+eHkcCc8/LXDQJVzsyuZGpMtkNn7FWB7bcW+Ae6RaAFKkEXHLY6kRxWQ+vWkkOGrrs3amRUxHAviwyGHvWii8jTT2VHQaD3zN4rH7JDEcgwowz2psZFrqW4glxkimE8P4lhJ2AdD/h8RZ+tzk7qdu1Qag9psuOD1XK1wMzmhbf4mVIVhQ/kaHyDIOBVBeF1YPjR7CgLkdX1cTOQlEz4zSvo6NtzYT1ze4YvYHqrhGNgPBfSfg8wuKxt4G4ODRYLvfZIeyJFCMq/HwC+CQ/yHg5tXpkj3Ai9HHHj7lpAjf0IsaQKxoqMOzDuCjjf+RHTd6D2mZGx69rI8WuP5j8HDcot2kQ12kcBVPv9z/3AG2Ne393R1MdAGzXQIzaa9dKoa3y0sc0eA5MXngkkzrdLnwqSGFo6Wg1Q4GApJLOyM8Gt6z23Fff2NAR5XXS75RuBx/4h4g6eV01TCGi920S97131MXucgtNxxf3C8wKy+UCqQpgJEAnCz0d+CqZ1cQ85AKH0TW2u2gr3p6h8EMFcu+jCLCcb8mbZL9jT/DGXGJLgRAi4Z5vziAanmfbGvyOX4OjZNBXiHWTPpJFIy9b7gBzNwk0uJuQVcT44ucoA6dDDr7lT16DvNAKiRE//wc8vrSPesJ2nrqsCeNJa5MlhWgW4Ax0j25Zmt6BoOWW5Y0G0/hVnrO7h/IJl3/wnlYIYn5GKmJcvYheutdr64kkp431j7mxxk1hvF4GMu7da2Ion+lHE0f8n7/9m8aJrOI9mK5+0qHvSRUna3uxxU1Sv8+0d5KG3zQm2Zxwiq99ijZ0DLZM2lajW6RBTaSMyXaDQsqVxDTqMaB21Nc9WgKlRdWDKNtzHid3K2AXhM3P34zBrLnBNriVpk/y35te3Dy2ni/W/C8eglMEUz7bRlCxJ3iWyfQWqQt9TxPPtfmTAjUvTtu1YzFAt5yUFiw0asPbzeufwgemkHQp3jeUW0Nf4lZzJuNxGujfPSFkhJytpEnSQoSe9txtdg7NHhHoGtAp0fGrN/fMZWMvPY/0BG2gh90W0OeILEM+ozQZQ0G03qBNhCAdulsLqbKYmu+XVFoN8CcwP5SQwmdGCGE461FCb5gVJxytyqF+dkaO256qhb370ZOGNVAqZZtrjOEzYH7ixSwhQY6a9r+HgtgsOUKc3uU43tNttM2yB0J3L1On/qDAsJj0vDEHJB2FrxneNFdyWgRzCEphwhIHuDqJLZHPslSWfSkrSkxLWYUckcqoIQiXYYVqKsiLLjRTQluMCFJUX0RU0d0q/EZfgobZhKjMIQObFdlCysOK4Ynpf0/MHFDCmKBYgABgTKJFT6kD0JtEQfLVdiu/f2hqRX13K7M6ghH9JZyVLr+K6XkGmvcyZRi9dAuVy79euEsVi2Hy/4N6SSyCsXZWK+bt64zYSuh3OKPhjrJpmgx2cWz4/O0hOTvJOKJ0v0S4hdgomghEXKRWNp4LNkv7ZM+0FTJPP96U+C/bLI+KfMsZqZpos9XcXzieYpMAaq1Xx1zrO8ea440vEeC9Yl2GWPs/jsxR6RkVw86v0ETwyACYV79Fn4CHR3Yxns7Z6V0WOT5gS2+6SiHeJ93wpQx0OhbthR90NDiUfRSbxiiW6U0WJgooCqJ5TAhLzaL46Oe7TY4e1mr+fByKixlMcZj74pTc9wqshDPBorzEtlFpgWUNNOIWueqmPBQj9SqBA0ddjYhjBz1XC24u0IqJNaMSNsGbXkFkuWd+kb/DdDG3EIaKk8x1eZ6Q/Y0gHIpMtWRJsUb1iTRxH2+jH18HJc09Hq8yccnb8FVQyC8B64naHzlGpyOxY6z87geQJ6JSXZcDQ3jQ9kzvriXLZpc5W/02DFJTtw/QEzNkKm+Br8B49PhhN9yvTns/gUZ1EQ7fBBSiBfcwNf9W6OzHjOZxQQdTg0HZlK4dlA94xJR9N+iPGXLp8xyuryc+9cPa7VGQ7wYuFoOfcEG9Rqq3hdQ5ksExmRr22+mznng2LY4cLhMZcJyt32i4P4FYJhkqqLEvn1T2nktaACq+EbeaupfSqejsTIzifZX6S2OsLqUCTM+8zps/CViGYwdgbxaNy6uMgkFhLcdHLyfYqA6Ne1qEagjf01VXVLW9Ef4s3PJHHmVZB4lOmCdscAPF9Bu0pHXNSWRiMCjzx8D6H5tjrhaP8aWwFvkI8svq3njVuCYuT0xblmQ07pYM6WVxkwzoovJYsgbq8edZJP0BvLdMz7SlSatwAs9JlDq/uY77PDIaS87CrSvysGCg3LBPoPp/3JwsY6Fof9oauz26u2/ZuyWcqAyYeOqeTVM7zYPwt88SqWDG1BBdfRi6efIIRa5EaKoTkvyjTbiyH/i+dqLrLaEl6/El+TumIprxfDOvK1fa6VFKnLea7Bs4I2+DeUW8d9k+JrrI4mQtOUHAp5tJ+jn2u3GhhbGitb4fpcMJMLgT61bH59pafALychD72TUIBq6JNzZpefSjE7D46xjCQ6ZNqCMR3IZ1kt/mH/E966Y3mq5mH+RLCsq3q6UWO9MgBZNhUMYwfdVivRxC+6kAbClkDNQoeoLN8Wpj9+2EhdSvI5l9WV2gvrQv7anUY84othnT/sFes2qb/MnAC0TFTIGf0EQNNQX/aFY9yVj2kSKV5DuY2qrXDb+Qt0bXFWDoXPNsXixk/O3/YYtjCHwkizufC7qXaCbJsGF7pXILYfNF1GZ5E1Qgm+Q1Q/Rdc2NO1+MAxnktJRuS3A5vQLD4XZbcSmLcipr2iI0dRna8m0N/axMMdoB7WqI0LfoPw0P9onYrVpctN5J1OxatriplmG6jLahbfu8oMEQzPqb3C26aSJg271QH5WHnaghIFCdmdM7TuN4yz8eNxn4rZEjmQA23fcxqzFZ5gxtvWNPLFrdSQ1VpMxb1OnpL6GFVyrj8t2HAxeHguLOmkt8BE20bzZJHSaUaF4gvqQCXtPUcISSOP9+3vCqxj++CY9CLjnkRWDB+oWnqaITHk1FovaaG2X9U0UGKRYrNtpHju3qAk9vXnEk7CbVc95tWIvk13INri8PnsUE6CL/b5afGTKEc8HYsMmUEPNmkNj4FBd+xV2lvnPp6TrA5z03oXbVkNGXihw+DBXcmdunkGJlstV6MbR/RfuysprQzXnLi2XzFoV2o7l7Ur3LAR0/eipVwn1Ipev/EMg/dl9E09OZwLYp0OKkBDM8pvXZAP0CRSwI28Fp/+dmZ39WVuBFOq1o+jRS2Be3p1Tmlwq5kM3QXUAVqFQZB/KXnUY4WdYhijo+wIKlLqFD1HgZDvY9a48MVFeHB5A9ci6IGfw8TWOb7hBS/knULiAtv+u1ftE8VKOcWZ1y45x9yvK/A/b7rDp5EzWTNOGebY6oOQMuCEww0eWOMFO9EjZ6YlmCRHd41ui1jr2oX0+arLubVBgamPRkzlbVdOROWAU/+Egb0aTmO3YcgwODgbdC30xuwv/H6NBk/bQ2Zmbba0fiKyszl41JsFqMUsuRwixy68hu0xWxE3jGGaVCjnDyClcTVp4KzPHvEdZRV+a9BHA02nRr4biu9Ct8ZSuipkkg4QQBIsPp0BrYE9eB59ZUjA8JJZDjoxEHY288bx86bf1RKVuSeO8av9vBCfkI2OR4aSPhH19A2sD/Ng5SVfwXIlQNFu25AQVtvMQ6eQa7s2x+hXqvIiNiLLKHg5n7gvjxGEciimiPzH1p21nv3VvsvnkwV2G5zLc6z7rZw60IHPq25nDnYUdMSiSIsgFd59CPAlAL3V/0U5Ugzblo3BLgourApO+2DTgYVYovS00fFF4TWRkXbetMxlm+pxyMuAXVwi6M8vl0v4NlNwEPLHW0sWFX/zMOMw8MmYk0vbCabokLT0VTVoE54SwpoJiLh53rernf+kTcy429iLHda2dnTLQAsDgDwQvmA7xzBkmvWjBT5enAfTxxBRNfn0oy5H5Patn291vEsT2Gtqt4SNvSySGW2NZaX1E+qwVU7naHJdVrDRA8FAd1DQZGRKuVYlzb6yN3ilPpI+znd25bdr4Xg0OfND+aoUqzOWDD7bklrk3Zr5NgifRveTbcQevlQ2L3UTG86oHDjr2hSi00AbkzgGZX1XuOVVLjM4GBH5NW2cRw6anH3Uxl/PsZPtn8gS5bGsR7uKq2SR1ihfrpzpZ3POBBtgsMETB7As151HGCvu/Mqq5ViQG7HWaa1GNAXnwysh1Ya2CVIzz3qDAdVLPhl2OMD6oSlxxTfru0OLnWIrwaVvW5Ir/71X+kxEgeP+jSPzfSbzhAI59kjmXE1wPiZl6vclpFyk5iV7tlOSX6gxi1A1nlZ3s6Ap+NjLhHYeuxgDJweUvC35ujoGizRBKxZBJohSpVHXh5j25kVc6ZhOUG2XhErwGD139GxJc5/ZUrn/bhJYwi0rx8JYk1uaqZFCvf8qKyLNq9nArAPWcSP3IZV1fisvDM+Kp/hVQSU9jif//+Z4hW7DlCPv/AgYnr+73GZQXcPcit8iD0849Kb18KBx69+/zVCi06jeggA2kuviHSeQPsYEW9dcOZovfver5PO1UrlXfMkaoxDf+yDJJvoRslaJ/QrPik+l61ehUBGwEaxDthKOmRjQ+716s2PSLI0FlJq1aTcRdFTlWbAAIlV48drAZZ3S7xI6weEClORBq6dp6SVzUKOUN9pS0vSFkpSb8AKvPJ7cI3Z4m7s1+eW3rUAJxm9Ssnm5xSaRjz2bS2Bzs0oFWUoedDXcYREM0gW0oki4OXb+fWsbyiZaDdvhC5cPAg/Qvxoj+MMwaKloTJj/M90NhaMBBs5gI5BaOfR5TQFE7LniyCLxVE5avlqWPOTKAcOL3mBnk+aCErlUi7gdN4///sYRuQtRxkIFfAMwBNyr432St3/UYJSoyzcvx3EFGKJlRKXi77q3hPC6fUnGQ9X/spjdS+lczHQEDiIPxj7ynoahjb8OMDZlKCZfCpBGcqLDmFcoienZ/gRYHX11b730Z8ibI21z3X0YGru26LNQAkc6V9PfSoTeNcWT+qmbtEfabw3KGIRH1tdnSUULU+/h+iT4QAjLxK1LN/EbYXBFbwVwgLSsLM9avhIISW1avQ+pKBLFjFSpl+3XSv6FhNtClzhoKLOCS0NBRaGOHoPn92SPvJwM0dleuGNpfrtpiWKTElnfnhj1/x0nVwaONBOOXj0EsvkfhMwa8g4Xrs8lFN/6zLyf7N4I/sl7ZX6h8bvTTlpu7qAv9ZFD3ZNseRwOigVB16je7OQtw9XmMGlmRLwNGlTO2QQIwqANPKTIX24T7aNMQRDePh2RiwiXrc6CLVl9NQLSO9FMlghSVqOmRh0t+Mb1gWtU2XyEiffygcfl9lxeZSlrPi0eET9MXOm56K9SiSerwfqFohDnI6wYmuJqy0jxjfLzHwp3IDMmvyTqiDavnJTN9gWJz+ws0kjf8FjpQg01PRl01eoOe9asJ+mxpeZgkfnHvoooYT47X8cSoZ7rJ2dmRScHpQbPgyD+j3NDO54JbHV3RP31flUiLdJebuMLosYjmtOLHgxA6qQrlXrf3DlSOxPU13ji4NCrz6BK1hjcuQJ878P8jfpZAdMoqK0qnHaeQVqeZ9VDadvHPAAz3zDx9EZvxdyovHntKvjvGwVgtxpRaL+5wRfxzAapWoMwkFrhjKHjBHzw8Kge6lf3adEDnBPYhkIQlSXsUT58PNsIqCIlP08k8/kka0SsKLf7jx7bCCt7+UED/xX80GCzd8uvRDUKRfJ3HEZQEK+X1RZfAwVhkiGcL67RetE/YSxRhwmzE/mwq/4uO8sbsWC+8vez+rNSHufv3ss2VN8RJ+ltYJyMjy4pZRxPrC44jFw8FEQ9ZYG/RDz/asFN1fXy62PYXQqRL0ho9NQqy/NBaiaQTFrT0kGJpTDD0K22jh+PYe4aCjVlw6pOy6JWS9Qg2MScjen4RrCxS6rtYFs3uwbQNPzKwD0LMWC3j/fSiED1EXWaw247GJqotwNmaY5j6d2MsAczAw5k4jKuOHsv+iZNgTnXk+nb3ulevrj6P2a7Vi14xw0I90TxURKW/7gbNECxRzhNmU8YlpDvk9tIcfpP6frF2msQavEyT2YCOiNbeXDbFeu+y+Fe2IaQgNjLD+vbnUW7e4lWOfH3Z9mxgzEG/CqSt79BhalfmfruOrUnAVd2cn12mu/wdElSEd3cqshdPdBOyrI4f2/ILeP2G+EssYlTz1Zl9n3QViAqecQE6BRTpo4RBK6yL76+/qx8yZHHqouNX9lQYAEMG36v6Ow7wg0C5nQR2M3w1g4dIEEMa7Ptha1xkIJNmKH2m8lFaOukQHvxsjrfvOg6y4KSl7zJGEL4jNvPokKWmLs87LeOSK45mTNj6cIFfxCERylVIZpAjl8hiPZd+UFHvkyNEXNOSNqUg/9+jhHXlveMbqhZhhzBT+2jgUmlv6ArCs3Ahw6ikgQOkeHd8wOVGUUnDlexg7nuBqkprzUGZDsp5Du9N6z3OHKGOIidI6JoSdV++Zf9Va2RK5mRqI36X9eOVnP4bXS2HG9Qcd3Wqn+ar8tX6lGcMVd0DD4vIQerMvGDt+VVNMGeZ1ZIT19WckjB0XypZAj7//nEPYuPBcTd4y76yaZIJPfsSZO4r5xHIWxSQMX6p5lekUfukH9QLSD01na1sWD/KTB9g2zPPp9JPWAsfLP2/gj8H9L5zFbLCVff6lDbvkU4THNl1RplLxvjRk/GOxeYEsGDNerJg2arBz2sve2Ddp52/pAXW9XP3RdO9CvBKZo0S4xlY+a1TgwcH3as+BsFjyiwId8w2WrzW2Zlxoo25G/+dLu6HPOC+7aUdNaR28xs7JmrTbGVN9gHW8rVWvbDusuo2+E5os7LZu8PrONcmnG+axF0/sEJNQUcE5FgkaCZjA1z+sxT/DBfRILzhQo9VKmspl+f1bzgOUC+iet1m33pHUrIiFOVirfY/9WEoai32sRefeaVxsP1aMtBgvz7BGM4Ly6xaYuKPAkvmuPYAP6uIxNoz6cA5OPM3e6gLICrnLS/p4cU863nqgSCaN60uTC2Lpey3Fv3Fk76vw5pcTpiJmX75hjUwjiysfgsnmpwUFSnJmxKoxrs9OXZS9Vkn+lLRGkvTZGJLhzAoWMe6t+nUsV4uJfiTjTr0zGNE7gE6F3nk0mqiwxinE8wvACfBFnO24EUbkLh8uEURT4wEH7SrnW1GOcBWpFuEH2twOdW+xN+87Vxa/QwKLLxxYG3OQfmuc8SeJCLiypqPapHV0/Q4rK63Ve7vLVldQDa7cVERRcYWRg9jrJlauAuPt9fSGCNTvvUZUTvkZ4eawhooZ7padz/jhVOp9PPWxyTkuo+95+8uIDWUKuM+Zt3jytAQEVFaZN79Xurc2fk2UgzHqyg8CHXxjOmLyzsxT2t4tNjlBOBEGPAgPKqMo1thswFc4w3jps3deCFS8lz4hAVreKOjM2dfK6ythdaJXkb2yJP7g3ef2mFjCEiezYjSs0N789oKi5tThx/6IR8sPHd737ulvzLf4dU6sZuiIQ/AY3aeA/COwzqN7JquJpSL+TQh96lK3PMjgYCZOHP3dodDp9FkHBOR9QDMvPM17QBRhBu67YCWstYZjp5RTDD+XxLe3ql4eQlxzIDTKoKxAImAkLoXpN12dKEq5akTRZ0WloyOGx/+xSik586cKTk3SPr3Ll3Lv29AJsFuIj7x/iW4wRbVuHVhV35Rfq3nh7z7AxoZpM626rvCkewNcKtFdGnElkaReHg29pYYI12IMyQ3jA5ZdqT35L4oHQKFft4907kPOFTlRZ/jkVP3XxOPirncnMSy1+NUFAh1wh3CxD1rvdeB0xO3HZpZOAuUHQpxi5ZXIuZujjWAE6FM0g1AaENk1GNpWPvb38n671x8YcCs3ZPoP3P2JF3EjFcYjh15RzirUKfyh1PCiIK1ODA1aQhqjJ70bImSPfaCW6OyKXzU3MWKJesj1Ws1n3XdWV6uX9XnNitNpZZPv4uA0f8J4kR9e0e+saqjkVD96eUtHzrsFm8I5KNarraIrcNjcNc0kMiBlLvA7n3JQ0r2aCRZnthaQlj75R11DnPc3kI2ILH1bHTrsGagOff7FgRIuZalnfe0hLVUn5DU78O+Lyaj/oSmP/hFgXCK7gsaLqQmsVfEWgx7921NOdEqGalHPehGHI73Kbtg3LGqZynPNWEHX0IpXx6CycvsHlkZHHEzSADeN0nN19ZzWenj+HGTNwKImHlFQgWyZl/C9spS9ZTDstA4v5gyM69LkE2s4zOg6gUzCigTfrBmGJVzq0ZDTbco+h4dsZ0Mi60ceXcefes76I7hczGTVrnh/bSTO0ULDQYUTvFAt294JHm7+08Wu6e2H2rHVUjVUKWbQ8aWMGhu4ANQhQHcXCeOxEo611GOdvVocOWFnLHD3AYTniHUltNSwgnhOVOWWuC6/nYZmhmtbzhhDEIfEn5kxpZayp4wqK3B5C2wWnMuYylm2dDZa/DqM35YeG5WKQYcmPk6i2+i4u0wH1lRGHgmqDPtOwjurg5P5wrf/1iIWTqjlm6Tejc9kWTr3J+YG3VshiiYmzm8If54sOTX5/WVHGfb7awWl0sTAeDmWEV5+aViVHdLldXsRsylfxShksOOquuSBbKaTp5KzCWlzkuMBDgqtrzW37lYKpbNsLnVd5ED0aXhu+JrSg4ytLS3oF4ajQFBJ4qTbsUVvo4nUb2oxrR4Ce3AXmzbX40ZDDv3aUYzlMn3Tt/aFkN0zOgEm0p/+n3nTV15eaEleUHsKCuxOuvMwLGkdBz7SJsteQBOqsnkut7FAz7rwy/n7S2QBSiL7iJc9SmjZLJVWfNXWEtMR6L1KnOsL+UsUfQojv5VQU49Bcj2r50/717Dd2eFgLdUhlViOD+wk4olZTXwf0uQQV4ayP/6kVXSBVsfRePd6/7jObGxsx2yQqGpcoZreXMSCTaSDIWDK/CRCrKng+/tAf0Z+Pu0xEinDwws4//mOAGzMD+I91J//HBv8x7KTnPyvZXk/9o2Y3BlYuSTMBCaEp67Mkpy/379YlYfjrGCADCLkt9efB9uUV5uJVlmyjdI6TCFibojK/+rXMkVQK1ILqfNH/BtS4rc/9pfMtJuoFseEMKb3Qta/fnklUDRV7CZuXaz4PNfiAR9z7deKBNzwFLHbQ7qjnbwY1pd4B+hSnhI22QxaO0cvWZPfmW8qPBseqvFh9qaaPctNVL68/gkqDZ9OrRxKZm47MMgKcny2H4BI6rUuE7b0dw4fCUWHfLZMviBaJNo+aklCQ9Qx7tnHN1cHjFKiPFiRbypmSteMd+19pptjWgoaTD9m8gJamIo19AmiB8sopt0FnttPV7/K7E9uKs5Midt6RKEOFuL9AIq0fgC9UR8EMA/vDyAEwNRy7wwXK7H/0REfhcgTumSIcNrBe3tk7SC/oaMvbI4j58jcYqdbCuhbkqkfFeF8iiqG+lgJKO8Cjr0+YoDlX77Y/UFHGUIbDHS4nJTjhttogMbNcd1nOlnj7EMsgSI5dZPpW5Vs8/LRpGp2DPkbxOgGiu4V+JES7OAhVbksFwgP+Il+o2FhoP1Jouc22YDCjR/nVf+rCyKUvoPzU3xAsrOiIRmByB+2z37qChzAPkORIo1LEAeLc1lTUa371oe5zmJLTw/3SfNP+9gd17vjJ1Omdp0zyXEWZUMw2H+0htwffPIn902z64cZnI0l4Mrqkqh2fx+JPqZmv7DSBqe+CgCBLfCUNNf/TjEKlISIz6L+WlyKlTvpGAsw5SMq7bzuGVUDHZhVY0ZG7zMQYZHafw2sWLhLT3Alm0ByTF3OtU3Z/sDkDYB8Rq0MSEFYJrfJTyNkyswRzI5YHOI1oqf2Z/lMXeurSMZxyB4kt0Zft/EcIhmhtyociIMa62VNki9Q6J9O3nI++XlkGdhsBJ4J9FJtbq751058NeH4vqv18agQVhmIn5g+I89Oo49o3WpsREexgD5ZCnrDzElKA8yX5Qc+wOUtZiMF8ht6Up1Lt3r5qby2w5LGLQ+1Edl0zf0OSJCBJy0LNYo//M9zopYb0viwFCL5UKRW++DhpaO9lVTZ84ebk1+/9n0JpLq/Trbo9bG9JEvc3ZQ/8/ry/MGUDIc+V2EkA+QRC/JtW60gadasVwZku+rB/UCnECHr8UTvR1BqaGXEzZeCyc3zXMnNZo6isCwSibWAkK0A7ua0qaLgqI0vOkW5WurIdJn18s0yYD/j7YUebUT6g0iSU87/8tlp5q6cTinkJXEjgqrgC6Q2ey1rKB5XNDLfjiolqqO1xYYW/4tkd7ZVsuvFSL2U+zNIh0gDYzddiVYDNs2OLjrRLZcOa/P4OsA84plfHO5QsQKo6OGSRZa2shOq0xTTn3E7u6pswsilO+tpJyzVGqNBEsT0yvzby/vsZJ9vgzHdcw8wJKHGqtwXGUipogsf9pXdNbiWnQ6otsCk06jfLMFe9hVwgj9574DkrCr3xJnk6H+2vv4yLozTge+pq/BOyCwA0DaP4nWyxmQHSH/0MJ/A0r8lCN0ynvDbFjXQ3+RDyCmkTzHTxrAvmvLKlINWRb31L6+E5VUmvB3wtxLGad4eqjqWqvhpq6Oo660yLuQvaRL4VoJvT7YA7KBSA39j0DO3WnhnjtLYNq5K1O9qCCZ+voSspvyAPL9MZhpkXXENrxl+2EBG/lBBmHFJsQuCbY+ViVqg88usL87sxaXcEdCXanzoAvWPq+yh9IKgx2JzrxST9lCB8NpKZsj3S9r/DhxrZnv/iqenRnsBanZTRA6w+LOIykGKrpzskvTm9+3sUfHMQlyIn33ZfsHzukbxaOMuJbZVuwVwjMQULjhmWzXOD/sO0JFEdEnu+B/blQJ54Oj9V1CJNKltoB0qC9VNKRfC46kHdjzv3xUp+5knYJjRE/phnLaLZ2s5HhomfAKcXRIDl38drYp0Q/plyd44y/jttDSrxBlw+3RADefM8cavwKS6wMjWpHYlzCswpUEAWSo3sU8z5iy9IkeDWqiYemiAxW6l5RKTimy88bw8kRCvfIPc4Y3nZybrVti/b7r2cwMY9whEyWR1oFJLc9Z7KxKA6HYW/X4PQLU1ZWID7IDWk3e+D5FVoI6XkVRmLSLPEDROxTaIRJ4SxjrdYdgFhw3Jki4HVEZtrz8fH1ovjKqFwjMFlPFboVUoZ5Xfv4n63TSDy1eNeHvwzpC/J+f7eUs0H+qB7KNvwqQ1NEvix8JPXfmthtNR6u4vvSggsNkongHhD1b8dZpSbn4QYG7yoynRCBSKU96vxV/lDE5aQVxNZog0tlRiZGhic8bNh87a7vA0IynLkFqfgFTSPXrOQUtJocgdH1PWsy1u/7DpBHJPsoofV9jPunaku3E34VIWEB6P3xRhBWdWOpoUeONv4iJN+C4GUZ9DjiP/wvbOtt6t/j8MYmjiNQkVQEAqfNt8y+BtmoLV2XeGFpbk8JngO15hGo67Ba3wBCxNOyIgOQaUH2PAYdxFDV+jeqk40UIhdCg4S8zAG2/O96ILpkYVjCppd01xll12FEcfOtAIzK1D7i40Hip7drYT1qfbXNnDnrLSsZlttXM88nRcfCCTYJrAmXLLdiw6HDsluQSEn2au5TTQbhVFu4aQ/xYZicDig6k1Hd0XmpL7aXJYOEujZD9bTmmMRts0gZiq/MW1VO2LDIFPeeu/X/1i6KrVK+kBDv5FGus+GltY9tzPTs0iR1JFzA5GPNV4MHgSqaGrbqOUh0M34M+Vslhwm10jE0bm1yg5Pxmw6Wo92pyeNBo9cCIhGushOCdvm6v2smshYxZhwUumQHFM3/m33KN071xm63sJKe+j0fJwc4P4wMYYP073ZOuwRZdL8QPn+/t3IG1h3YBovRVbozk3S6vlO5rpifpsu/VOKVU+t0Knus1/FlWD3/EfoNuDDbqCj/+G0gtaZp+ra/vhTLdin6LuNduDNfvb08406UbkYW+qT6Y1aOu2WPl9zGKhEMzSn2SQj9aCOBPp9yV/SDovypNF9w8NO5S3eBXLoFFgUheVBSaUFAI9Ugf8nIwjqC6zRBxFthVwqTW2F+FuAAA2M4uXi5w6slZP34Rls84rVuMFQ+v6JcoYQphuIpt4AF7twRCHkLMvOWMtmK39P2VBIziIYJXRt4D0IPKL7aONRgled2E/1maXzu1Fj3j71d1bvGpNnMwsCqFD/ZnL8ydGCy9O6Mo36Beg0Th07ljVCqdsrhlFE60QlMUTMk5FF6JCzObO3bRcz5NLybnoE3S0lWrRX/CSb3JcoJmVtg+bjdjnBu/FkkCEv7KBFxEJEjUTmVhs3sTfqoz4SmIiXhudcuMnkBEIAWLrVZLWRHaK8cyrgUp3zk6YB1nu59mfgWZLIwwIVA0aMa4OeAnHV/X1vGJLiXAVe1ryBuE7LS/xHmYnFaT3ZgLBYAeowzxMA8r53AV0QZFMAOunksaRGDx0WSbIfkuYpyH/s/89GaYYV5qY+4V8hGHBFFoDfcVNkWuseRZXnIu4g3SP2P1oCIsDBQREdZcSzXqkZyIhQ+M05wRa0rb+DlqA1WcilEmHmC8jNHLIQRIu5Q7T5VooTIVUOpf8hx+LnozSKsAjIrA7UyXt58qXSsqI8DDjxEgk07hr9nD/VMhPy7uUjzqxe9E6ipEzQM2Y2dCqeUIjPmLGbn9koo22G2slL46+s6IHdAQ19lJ5yYLi+582H8lqazKMOwKrPc45NsrPwTnjbxhgKWE/z2PlK8Oav6gW08Aips7w4uLdbYDXZcy+nqKKK3bjtTSyzaqvdcna/+8dsslYQCs91o1lwwx1xS1eZxZn5WTO9Gy3HwycQKdbc222OE6iFSsCd7z4w8bLGgb67Fpjt9zvC+xJ4MoLtHjm8df8qUhxiBpPv5YXaxakcl0kWMBPSC51oRi6e58XbhD5+X3JZamUDISRq/RkJ2MH+QNjli15sUrlO/F0OPBZyW5YHhr9ppjOw2ZYNXZ8As1LKiQVvLbbLdHCknc69leZtyVnQXJfrXC1W4RTHLho24ig0wcW8vGTRWsruva8KVqeDeX4guFrc04/S8xVHHma3p9ZoSKoi0rrq4V9+XfpIsvCTprLw+k/hXNN3AyzXY+gAvu9l4gGgKPZJyVoHOxluodv445J1mmzj08fe2tliAWZHuWMllA+s5Jf+clHUYvDCz9oaKpA6fNGSRM6DTbaLc0h4e3YhBUhMo/mrv8BLCySxRbwWKSM2bqDfRLRUOOsBJv2Zb6BQgP6ah7L4aFBjktMwbKwILmxOW/lNR3l//nfgcqYAAw28GqrMvx/wQ5464r3Snybhe08AruCHjYGLFYpRMLXUlIMpicZvsDt2Io36E7HIiwJeXTvXG5Of6vipkZTAwIA7Sy2cwRrZ2CxxO5fN78honeOaf8rGofO4fqi7eDvH701/+2tJRlfIRkTJ2L9NEypP8mL6QKsFz8nB4BXdEWwokDjNxnVBixch3rGa91ZtqNs1vqN0Ho7qqrXNzHdUncdIitFx4SeWjBFZOXjqeNxP3dksYIKXXKIFSqoeGbB7NRq3gYS8foKSVulcrZc33lDX88gRRngWj1TcSotO2FS610IKAlgarlrv8c0owYz/7tw14J/mOamGO1zaPlPAaIq/uRw9wtazX+K5k71Ihfr1LwY8cjLtNaja3batvkjP88i/nMUqKDmxlSgZApJVFU0bk/xvIVOQCR2J4uk0RaA9jvJQNLvLPk0FoHUu4vvci2Ql88/3sONdnx9Fqg5h/MhFoV+yW2dhC4wG57CGrbrwKCyki1aYC4tzYGi2jUySAN60TSrtUW8fISnw0nRtBOM44erNIk0QGePSrOZ2ioHxbDQpyn/Ka9dG9XgcXdpXVBTBlwi7HxurIm/SxR+igUl31nRX8rzTaach9jXabE7hz396bdvZxhwh2I9BCejnfE5eYl0q9i+idEf2jdv3NGGEXdswAMqlx8jkgnwDKpGYkPTDcY4oKUfwGcslej65o28pI73Ec+4meOGIzy2TYsvGHtZcOFJST3u7EvPvBjcJfMHMWs9VD1w8dDQXono7izqdp2UXk8+oQPGNreB9tllyQ4EsI+kJXqssGlfT/fzE+O8y1PJgakxUn/bV1qxC69sK+U0Fmq+RBYoXbTR1LQguwve/05JFdHS83u+t/f/SJW/R3aXrfJoIzdnEzbIS7WGIonKFunsk0k86e17LoysfIDD1e6dcTolXlp7aAijeq5ewTZh/KhWqFZ0vnDQ6sPkhjw794Jjq5tj2f+Q9CMT9Eeu5UPsgmSzp9JzSG7rjSjZ3U1feR6uD6Ze7PBLn6UxKKBtEL3Pv0nyDXVZY/HceB3TTXY0aeZsLjpTXhA2dgyvXw55i0U43qUXWKdb3VowMwFlIkJt8/vbMG2GDXAaQLa9y1JE50VUCbGRSdCNG4Us3+FU929/leC2LAwjWm99lMwxhmP+mhHoefV4alMevAYpdWOBd/LzolhZe1wPiE5avk8YRdlC4Kv7+9FaNAuw0DO696sHVaF5xHphkvipd4h5D8skEthSekOhPxeeAZ0LR5ogD3kZnvE2RmC/MTzfCplliBGCEB0Ex6+TD8EOzdOH3f/yOQEYSt7NADZx25i3SrL19xQlNnsgKqrS3Ds07j6WoONfAsTH18364AgC9T1lI95SpReCaPdHlG18rnQwpBUBbIz6XMHqdNtqN3bu3idsMKyftcGYO2M5dCliMwE8oZIvvYjNB6nLd6V9t6qPoOuD5rbul7e49oFsa7z0lGjts8SxyMW8yYtPcXWKkzldJ1cTnkb/PYtfup95WmjxZjKABdWH/VGAVs9IeKoyL0ba9yTjlG6XqRkblJWePQFb4nEFewdbmSz8Wvfx0wYP+qUnVXvho+tsgzjlR2V8ljCmc7ZMiSRBCBnHI6s4EjIdUNvuePohb5GwtxEfzqblOtNU4ck3qH0th9pjLf/o/s8VG/H6YpBGw/rF+5ojiPYYLYOsnQVFlxmwgpNCr+MaBXa0iNDRDF+nLRjYbeoA+w9LNm1rjneqsT1QdADwqYqHKu25ZSeeR9W8LV+Mu6Ata00XWZ1wprWQrTX0pJSYVSi6flWJesMZC2YxGOdOkk/GZpiCub9MqWG5MHlg9Lq8sP7gOi+d1kHG2njnhSDaxuKN16cymbY23zz6XGmFOmYUb33TSx/3E733WzU+VkqtWzdzyFjTQvh5PK9bfX8pwjlrkAHOzJqLi+S9uhmbS3UWqZO4rPNWcOEOS7a0QfkkSHuZD2ufSFp+THriOTGkCkFiqGpxsu1oRAdvRlRCXeQ7zr4hZYlS1qEiRgldSWqgJ1Xmf5JrRl9glTifvPBUPx+U4UCOhFmKBcF2Zh6fI13TxNXOnTktvVPWHGVfCci/kN+WJejMhxs0QO/unhXpKoNjERHurxhMI6kcUcQcx+fzkPcL6UJ6AFLarx4LEX2M+QdACry33LOeASYTJerc/pzsuy5iNcDy2TRE1xLKqI0z3wHc/9YC5Utj0uW0PCZmdOmnxc81dnHCRip2HbVoTjnBWETwEvqQsmRyliovX3/FjHqOazY2+Sj/ojLbQ+IYioWMkKjcyKC572Np/egoTW+W0SHSemCsf9655nAag0aasuFqXVb0cmQsMz5mzdDvZKz9R8VjBg6L47caRqnZHaymPeR6wRRt3HezuKMZL/buKlvhK1NCohjIrfm5UYWExfQ2xWB4lJJA+1YMl00r2DB6EfYq+1aciha7HoKxBbNFhFh4BAqLifBeiWYYCNQzfG36g9xrJTNWea6yHwx8wlzVwcMvnO9/BkS9V5DYYfLH8Oz5yexhvvnEgphO+75mM2+bxFzWTo0Iah+tEEUDknkkBEqJ19WFQeD59LXeWZyqRT0a7FGF5CrkpbWG8wK9RgEkwpFnqT0jC8iAtgbkXg+ZSb5/RX3fE23vQiIpB22z+m6aylE4STqML2wSY8n2jo0oh98q0dABL4+QPURhqdVBUg1rMnwICge0ft89jjFiPBo96tIBGHdIg/U69YuOwSGwIKBZHWFYWEQwOR2PzlD5Qad+XNXfY7af8ILm0MlyMXUQqllelJad8/oYHctjAPdfR0k5dJW1MlpIYcezlXyQSX5iVS47YyMMbLQZxvXDxyXai3eWy49SV8fdHaLVK5ZGSdJXpYlDl/glLuHnUq+xZixxmMCnQ2+9h9TB57GNQySwDjrJh7uA4gWPml9o0+Xc+BJn6oHPEGzn2JysbHvhi0c/ujjK9d8Fx97bYIMlbVdrv0SdzjLZxJDIv9etKJmUHcvhV7twJiAUlgvNun8FG/sHjUSF4B4JMDlLwNwkmBZWJ+/ekJLGGLBeIR7d2eedvMmHm0IiR+0u7TjBfI6+k7mDJGteBBPouZGDkNr/SsegqmPOR8RVhMCe/egpqAVZ2Ax/KxtuP1g1x4YwNzIbe4YvT9+7UEVTQqvILxW3RGgw6kJzvqolJ5Q5FH8lRf+u7i3IzJhHcwDhA2YhWH8RuMNVxXeDl20EKzZjH/aKcPdzOZcwHiKaMtgd8HMtnjQNHtd7CzGwomKf+Wi2Z3tzt0lR+NkAPrHBDiVai0uMd2x3QLGRhXULondLEodz3mFmf/h9/UfnRf/vpoBin8OHJMPLZf/It3/JNl/YVtt7aDqA0MtMq188EOYLjoITRBEyUAo2zol2T0QkFVQ43B+3C3AoB0aVxcOI+G7rBFZhEjHBV7SmSyliJTfwz6u7sc/Im1EwJ5fRm1kRdE0h1SZzktxsE5Q3vAiEKkVmVzLvGQkWkI8yf588hffUdP3k/Hy7r37efAu+xW8Hn0GhtgOEqU1Eq5kuU6ivU/9x0egwcBalXv09O/4IdcvRJA4to0wlUEAoVljvnf0v3JUaUQLsEDDUWsSUJ09YFjTu0UPdRqy7lQXOU3fWxbSd9xHLna304HPRhfsiK9IpitNxoFVsSWfJnIzAcUTk3jHLmJSefePOUic5tfWCdUecS+QflbZbsgtmNlL9Til2IrFNPYLHQ5v3YK+RlUGgWkuczg83z0m4du/PG5PGrzT7SrHWU0YwlOz6h298DB9CECFxP9epWuv0pmS9Id9YLmf/p4ajq9IWRje/GurdvCHD1/bHcYhjp2WJFlQCW9vzWTaaVDo2Upzt/vHt8JE4vr6/3Tqi8q3mXfny3u362GgdAVwuvhChcaexmVkowd/rslQnEyePU4r7q2vRTKwFKrwir8F+Z6i2hY5Sg1XgokTz+avqxEpy2HEw5ES902eyr54Rj8p+ijUTNnzSaAx7I18j6lTBBBfNtqwxB84vTkVitMUp75cgslKrKxWuS69btVQRUjF1eCbLCeSK8DdVJqvQAdmVaI+tD98E3AVrv2A7kEuGDhEHmtZ9kY53ZMLBX2SssFemdrQfA6ULzqcbmemO7v3Ri4jeV9KUza707sYOu0359VIz0/hIQ7Id7qggvukuTFokjRBX0cT+IRC6pq4MKlOe4DX+9Jpge00KhWHXgIHuE5mID+NfD3kkrLx+KtqIVswdng/Pf8Zp6+zGO7bO/kSs85EIDQAekYl5eowDnHl5G83y8UeTDCxBz6X72K45Ih/KXee8zh14+94srVeldZ86ZVUSlEAEflsWfZlkgs9uWApD0w1ZyH0/hd9LvWskqsDttOSMDwCxvTps8ATBeOUzIdNPmnnubj58UvRlvH5l14QAynClTabKw4/i0snzhPJb8L6/U4IMaFyVccyJ9pxJpAher6eg5Bd3KDNYZUue0KU/sBCBjVVtDkEMXnkTPAdaG92yK4ri+bhqPn3m54Tvn6eO2XZ9OOUPjU5X+QwCBQacIWCyvAvSL+sPUNXsQ6fwPrKfDSyJt+/i/KEQvoUguwYKGB4cJjl8n1E2iumSZ6IDOAyPXjyRZiEYZ/LFv/98ZwYWcvD9vQi/A7veSr0IRmP4mwj/ldcWtC38oGVlFyH0sA</EncodedData>
<AddOnInstructionDefinition Name="CM_Cal" Revision="0.2" Vendor="AES, Inc." ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-03-06T04:35:51.464Z" CreatedBy="VMW\ahalford" EditedDate="2021-02-19T20:14:26.248Z" EditedBy="WIN-2669UBAKA7O\AESRockwell" SoftwareRevision="v32.03"
>
<Description>
<![CDATA[Calibration Control Module
]]>
</Description>
<RevisionNote>
<![CDATA[updated per testing]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_CmdAcqired" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PumpAtSpeed" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PumpRunning" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CmdAcq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CmdPumpDirection" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CmdStart" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CmdStop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_EUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Calculated max EU (mL)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_PumpSpeed" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CalRunning" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Calibration Sequence is Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CalComplete" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Calibration Sequence is Complete]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CalHeld" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Calibration Sequence is Held]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CalStopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Calibration Seqence is Stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CalAborted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Calibration Sequence is Aborted]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Seq" TagType="Base" DataType="P_Seq" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="P_Seq_Steps" TagType="Base" DataType="P_SeqStep" Dimensions="10" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="P_Seq_Prompt" TagType="Base" DataType="P_Prompt" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="P_Seq_Prompts" TagType="Base" DataType="P_PromptCfg" Dimensions="10" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="P_Seq_Prompt_Response" TagType="Base" DataType="P_PromptResp" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="OwnerID" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calibration Codule Owner ID]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="MUL_01" DataType="FBD_MATH" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,6.00000000e+004,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="60000.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="DIV_01" DataType="FBD_MATH" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="CalculateVolume" DataType="FBD_MATH" ExternalAccess="None">
<Description>
<![CDATA[Calculate Volume in mL]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="SEL_01" DataType="SELECT" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,5.60519386e-045]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SELECT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="In2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SelectorIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cal_CollectionType" DataType="SINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ConvertMass" DataType="FBD_MATH" ExternalAccess="None">
<Description>
<![CDATA[Convert Mass from g to mg]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,1.00000000e+003,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cal_CollectionTypeMass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SETD_01" DataType="DOMINANT_SET" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,0,5.60519386e-045]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="DOMINANT_SET">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="Set" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutNot" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="MUL_02" DataType="FBD_MATH" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="DIV_02" DataType="FBD_MATH" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[1,1.00000000e+002,1.00000000e+002,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_MATH">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="FBD">
<FBDContent SheetSize="Tabloid - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="880" Y="100" Operand="Cal_CollectionType.0" HideDesc="false"/>
<IRef ID="1" X="880" Y="120" Operand="Cal_CollectionType.1" HideDesc="false"/>
<IRef ID="2" X="260" Y="620" Operand="Cal_CollectionTypeMass" HideDesc="false"/>
<IRef ID="3" X="120" Y="120" Operand="Inp_CmdAcqired" HideDesc="false"/>
<IRef ID="4" X="120" Y="140" Operand="Inp_PumpAtSpeed" HideDesc="false"/>
<IRef ID="5" X="120" Y="160" Operand="Inp_PumpRunning" HideDesc="false"/>
<IRef ID="6" X="800" Y="300" Operand="Out_EUMax" HideDesc="false"/>
<IRef ID="7" X="700" Y="1040" Operand="Out_PumpSpeed" HideDesc="false"/>
<ORef ID="8" X="1190" Y="300" Operand="Cal_CollectionType" HideDesc="false"/>
<ORef ID="9" X="1100" Y="100" Operand="Cal_CollectionTypeMass" HideDesc="false"/>
<ORef ID="10" X="530" Y="120" Operand="Out_CmdAcq" HideDesc="false"/>
<ORef ID="11" X="540" Y="160" Operand="Out_CmdPumpDirection" HideDesc="false"/>
<ORef ID="12" X="530" Y="140" Operand="Out_CmdStart" HideDesc="false"/>
<ORef ID="13" X="530" Y="180" Operand="Out_CmdStop" HideDesc="false"/>
<ORef ID="14" X="1220" Y="880" Operand="Out_EUMax" HideDesc="false"/>
<ORef ID="15" X="1190" Y="360" Operand="Out_PumpSpeed" HideDesc="false"/>
<ORef ID="16" X="1150" Y="540" Operand="P_Seq_Steps[4].Cfg_MinT" HideDesc="false"/>
<ORef ID="17" X="540" Y="400" Operand="Sts_CalAborted" HideDesc="false"/>
<ORef ID="18" X="530" Y="360" Operand="Sts_CalComplete" HideDesc="false"/>
<ORef ID="19" X="540" Y="340" Operand="Sts_CalHeld" HideDesc="false"/>
<ORef ID="20" X="530" Y="320" Operand="Sts_CalRunning" HideDesc="false"/>
<ORef ID="21" X="540" Y="380" Operand="Sts_CalStopped" HideDesc="false"/>
<ICon ID="22" X="260" Y="880" Name="Cal_CalculatedVol"/>
<ICon ID="23" X="260" Y="740" Name="Cal_CollectedQuantity"/>
<ICon ID="24" X="260" Y="860" Name="Cal_CollectedQuantity"/>
<ICon ID="25" X="700" Y="740" Name="Cal_Density"/>
<ICon ID="26" X="700" Y="900" Name="Cal_Duration"/>
<ICon ID="27" X="880" Y="540" Name="Cal_Duration"/>
<ICon ID="28" X="260" Y="900" Name="CollectionTypeMass"/>
<ICon ID="29" X="120" Y="280" Name="PromptCfm"/>
<ICon ID="30" X="120" Y="300" Name="PromptRdy"/>
<ICon ID="31" X="800" Y="280" Name="PromptRef"/>
<ICon ID="32" X="800" Y="260" Name="PromptReq"/>
<OCon ID="33" X="930" Y="700" Name="Cal_CalculatedVol"/>
<OCon ID="34" X="1190" Y="380" Name="Cal_CollectedQuantity"/>
<OCon ID="35" X="1200" Y="320" Name="Cal_Density"/>
<OCon ID="36" X="1190" Y="340" Name="Cal_Duration"/>
<OCon ID="37" X="420" Y="580" Name="CollectionTypeMass"/>
<OCon ID="38" X="1180" Y="260" Name="PromptCfm"/>
<OCon ID="39" X="1180" Y="280" Name="PromptRdy"/>
<OCon ID="40" X="530" Y="260" Name="PromptRef"/>
<OCon ID="41" X="520" Y="240" Name="PromptReq"/>
<Block Type="DIV" ID="42" X="780" Y="640" Operand="CalculateVolume" VisiblePins="EnableIn SourceA SourceB Dest" HideDesc="false"/>
<Block Type="DIV" ID="43" X="440" Y="660" Operand="ConvertMass" VisiblePins="EnableIn SourceA Dest" HideDesc="false"/>
<Block Type="DIV" ID="44" X="780" Y="800" Operand="DIV_01" VisiblePins="EnableIn SourceA SourceB EnableOut Dest" HideDesc="false"/>
<Block Type="DIV" ID="45" X="780" Y="960" Operand="DIV_02" VisiblePins="SourceA SourceB Dest" HideDesc="false"/>
<Block Type="MUL" ID="46" X="960" Y="480" Operand="MUL_01" VisiblePins="SourceA Dest" HideDesc="false"/>
<Block Type="MUL" ID="47" X="1020" Y="820" Operand="MUL_02" VisiblePins="SourceA SourceB Dest" HideDesc="false"/>
<Block Type="SEL" ID="48" X="440" Y="800" Operand="SEL_01" VisiblePins="In1 In2 SelectorIn Out" HideDesc="false"/>
<Block Type="SETD" ID="49" X="960" Y="40" Operand="SETD_01" VisiblePins="Set Reset Out OutNot" HideDesc="false"/>
<AddOnInstruction Name="P_Prompt" ID="50" X="900" Y="200" Operand="P_Seq_Prompt" VisiblePins="Inp_Req Inp_Ref Inp_Real_0 Out_Cfm Out_Rdy Out_Select Out_Real_0 Out_Real_1 Out_Real_2 Out_Real_3 Prompts RespData">
<InOutParameter Name="Prompts" Argument="P_Seq_Prompts"/>
<InOutParameter Name="RespData" Argument="P_Seq_Prompt_Response"/>
</AddOnInstruction>
<AddOnInstruction Name="P_Seq" ID="51" X="220" Y="60" Operand="P_Seq" VisiblePins="Inp_00 Inp_01 Inp_02 Inp_03 Inp_PermOK Inp_NBPermOK Inp_IntlkOK Inp_NBIntlkOK Inp_PromptCfm Inp_PromptRdy Out_00 Out_01 Out_02 Out_03 Out_04 Out_Real_00 Out_PromptReq Out_PromptRef Val_CurrStepNumAbs Sts_SeqIdle Sts_SeqRunning Sts_SeqHeld Sts_SeqComplete Sts_SeqStopped Sts_SeqAborted Sts_SeqExecuting Ref_Steps">
<InOutParameter Name="Ref_Steps" Argument="P_Seq_Steps"/>
</AddOnInstruction>
<Wire FromID="0" ToID="49" ToParam="Set"/>
<Wire FromID="1" ToID="49" ToParam="Reset"/>
<Wire FromID="2" ToID="37"/>
<Wire FromID="2" ToID="42" ToParam="EnableIn"/>
<Wire FromID="2" ToID="43" ToParam="EnableIn"/>
<Wire FromID="3" ToID="51" ToParam="Inp_00"/>
<Wire FromID="4" ToID="51" ToParam="Inp_01"/>
<Wire FromID="5" ToID="51" ToParam="Inp_02"/>
<Wire FromID="6" ToID="50" ToParam="Inp_Real_0"/>
<Wire FromID="7" ToID="45" ToParam="SourceB"/>
<Wire FromID="22" ToID="48" ToParam="In2"/>
<Wire FromID="23" ToID="43" ToParam="SourceA"/>
<Wire FromID="24" ToID="48" ToParam="In1"/>
<Wire FromID="25" ToID="42" ToParam="SourceB"/>
<Wire FromID="26" ToID="44" ToParam="SourceB"/>
<Wire FromID="27" ToID="46" ToParam="SourceA"/>
<Wire FromID="28" ToID="48" ToParam="SelectorIn"/>
<Wire FromID="31" ToID="50" ToParam="Inp_Ref"/>
<Wire FromID="32" ToID="50" ToParam="Inp_Req"/>
<Wire FromID="42" FromParam="Dest" ToID="33"/>
<Wire FromID="43" FromParam="Dest" ToID="42" ToParam="SourceA"/>
<Wire FromID="44" FromParam="Dest" ToID="47" ToParam="SourceA"/>
<Wire FromID="45" FromParam="Dest" ToID="47" ToParam="SourceB"/>
<Wire FromID="46" FromParam="Dest" ToID="16"/>
<Wire FromID="47" FromParam="Dest" ToID="14"/>
<Wire FromID="48" FromParam="Out" ToID="44" ToParam="SourceA"/>
<Wire FromID="49" FromParam="Out" ToID="9"/>
<Wire FromID="50" FromParam="Out_Select" ToID="8"/>
<Wire FromID="50" FromParam="Out_Real_2" ToID="15"/>
<Wire FromID="50" FromParam="Out_Real_3" ToID="34"/>
<Wire FromID="50" FromParam="Out_Real_0" ToID="35"/>
<Wire FromID="50" FromParam="Out_Real_1" ToID="36"/>
<Wire FromID="50" FromParam="Out_Cfm" ToID="38"/>
<Wire FromID="50" FromParam="Out_Rdy" ToID="39"/>
<Wire FromID="51" FromParam="Out_00" ToID="10"/>
<Wire FromID="51" FromParam="Out_02" ToID="11"/>
<Wire FromID="51" FromParam="Out_01" ToID="12"/>
<Wire FromID="51" FromParam="Out_03" ToID="13"/>
<Wire FromID="51" FromParam="Sts_SeqAborted" ToID="17"/>
<Wire FromID="51" FromParam="Sts_SeqComplete" ToID="18"/>
<Wire FromID="51" FromParam="Sts_SeqHeld" ToID="19"/>
<Wire FromID="51" FromParam="Sts_SeqRunning" ToID="20"/>
<Wire FromID="51" FromParam="Sts_SeqStopped" ToID="21"/>
<Wire FromID="51" FromParam="Out_PromptRef" ToID="40"/>
<Wire FromID="51" FromParam="Out_PromptReq" ToID="41"/>
<FeedbackWire FromID="29" ToID="51" ToParam="Inp_PromptCfm"/>
<FeedbackWire FromID="30" ToID="51" ToParam="Inp_PromptRdy"/>
<TextBox ID="52" X="20" Y="600" Width="0">
<Text>
<![CDATA[Collection 
Type:
bit 0 = mass
bit 1 = volume]]>
</Text>
</TextBox>
<TextBox ID="53" X="1280" Y="20" Width="0">
<Text>
<![CDATA[Calibration Sequencer and Operator Prompts
=============================
cm_cal :  Control Module - Calibration
============================================================
Revision: 0.00 
Release: ( Insert official test date )
============================================================
This Instruction encapsulates the pump calibration sequence, mapping the
corresponding setpoints and signals to the associated tags.
PlantPAx Objects Used:
* P_Seq
* P_Prompt
============================================================]]>
</Text>
</TextBox>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_ValveC" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2023-03-15T17:10:09.883Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls an Analog or Pulse Output Valve with
analog or simulated position feedback and provides:

*  Program and Operator entry of target position in Percent Open
*  Ramping of position to target at specified Rate of Change (%/sec)
*  Scaling of Position Feedback input from Raw (I/O card) Units to percent
*  Monitoring of Interlock conditions which cause output to shed
*  Configurable shed to HOLD or to configured position
*  Monitoring of I/O communication faults
*  Alarms for Interlock Trip, Actuator Fault, I/O Fault
*  Operation in Hand, Maintenance, Override, Program and Operator Modes
*  "Available" status for use by automation logic to know whether valve
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Alarms are provided by P_Alarm Add-On Instruction instances.
Command Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand

Configuration notes:
   If Max ON Time is less than 0 or greater than the Cycle Time
        it is set to the Cycle Time.
   If Min ON Time is less than 0 or greater than the Max ON Time
        it is set to zero.
   If Deadtime is less than 0 or greater than the Cycle Time,
        it is set to zero.
   Bump Time must be within the Min ON Time and Max ON Time.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added option to clamp to a full/empty range when we have limit switches.
* Changed availability to use input availability from interlocks.
* Updated to P_CmdSrc V4.10.00.
* Corrected parameter External Access.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for associated object(s).
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* Added unacked alarm count.
* Added  configurable decimal places for display on HMI.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Added option for no position feedback (simulated with hysteresis).
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_PosFdbk" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Position Feedback from Valve (in Raw Input units)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Open Limit Switch 1=confirmed fully open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Closed Limit Switch 1=confirmed fully closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ActuatorFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Actuator Fault (overload, etc.), 0=OK, 1=Fault)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, Pulse Output Valve can be moved]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, Pulse Output Valve can be moved]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input / Output Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O are being simulated, set output CV to 0.0, ignore I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV target in Override Mode
(CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedHold" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Hold Output on Interlock or bad PV, 0=Go to Cfg_IntlkCV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Take shed action (hold or interlock CV) on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SkipRoCLim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Skip RoC Limiting in Intlk, Maint, Ovrd modes]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrackOvrdHand" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Prog/Oper Settings track Override/Hand CV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPosFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides an analog position feedback, 0=simulate feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides an Open Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides a Closed Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Open LS should be used for open/closed status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Closed LS should be used for open/closed status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LSFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=both switches ON=fail, 0=both switches OFF=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ClampPosToLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Clamps Val_Pos to EUMin/Max when on a Limit Switch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasCVNav" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI to enable navigation to a connected CV object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Intlk; 0=always use Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_DecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for CV display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasActuatorFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ActuatorFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ActuatorFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ActuatorFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actuator Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_MinCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum CV (in CV EU, for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum CV (in CV EU, for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRoCLimInc" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Rate of Change Limit, Increasing, (EU/sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRoCLimDec" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Rate of Change Limit, Decreasing, (EU/sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_IntlkCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV (target in EU) when interlocked (if not Cfg_ShedHold)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Minimum in I/O (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Maximum in I/O (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Position Feedback Minimum in raw input units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Position Feedback Maximum in raw input units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CycleT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Open and Close Pulse Output overall period (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OpenRate" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rate at which valve moves when opening (CV EU/sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CloseRate" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rate at which valve moves when closing (CV EU/sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxOnT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Open and Close Pulse Output maximum ON time (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MinOnT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Open and Close Pulse Output minimum ON time (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_BumpT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to bump valve open or closed (by Oper) when Fdbk Bad (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Deadtime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Additional time on first pulse after stop or direction change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxClosedPos" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Position above which valve is assumed open if limit switches not used]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_CV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setting of Controlled Variable (output) (CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_CV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Controlled Variable (output) (CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_ActuatorFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_ActuatorFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_ActuatorFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_ActuatorFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="ActuatorFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Actuator Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[CV Output in Raw (I/O Card) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Open" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Pulse Output to drive valve Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Close" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Pulse Output to drive valve closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Pos" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve actual position from feedback (CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVSet" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of selected CV Setting (before rate limiting, CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVOut" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of CV output (after clamping and ramping) (CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[0=AtTarget, 1=RampClose, 2=RampOpen, 3=Clamp@Min, 4=Clamp@Max, 5=BumpClose, 6=BumpOpen]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 32=I/OFault, 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CVInfNaN" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Selected CV is Infinite or Not A Number (1.$, 1.#NaN)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PosInfNaN" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Inp_PosFdbk is Infinite or Not A Number (1.$, 1.#NaN)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BumpOpen" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bump Open Requested or Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BumpClose" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bump Close Requested or Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ramping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is ramping to target]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Clamped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV Set is clamped at CVMin or CVMax]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SkipRoCLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Active" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is greater than Cfg_MaxClosedPos, show valve symbol as "opened"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Pulse Output Valve available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_LSFail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Limit Switch Overlap Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Limit" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: CV Limits swapped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_EU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Scaled CV EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Output Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Fdbk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Feedback Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Timer Preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Status: CV held or forced by interlock NOT OK (1-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: CV held or forced by interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_ActuatorFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault detected (input)]]>
</Description>
</Parameter>
<Parameter Name="Alm_ActuatorFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Actuator Fault Detected]]>
</Description>
</Parameter>
<Parameter Name="Ack_ActuatorFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_ActuatorFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_ActuatorFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_ActuatorFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ActuatorFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Actuator Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_ValveC" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_ValveC']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Control Valve$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Control Valve']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Control Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Control Valve']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_EU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'% Open$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['% Open']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Working copy of Speed Reference (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVSet" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Final selected CV to feed to RoC Limiter]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVOut" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Working value of CV after Rate Limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_IntlkTripONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Interlock Tripped This Scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Seconds since previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepInc" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to increase CV (to valve pulse logic) this scan for rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Scan Timer (milliseconds, always runs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ActuatorFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actuator Fault Alarm (based on Actuator Fault Input)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RealChkDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[REAL tag bit pattern as a DINT to check for Inf / NaN]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Close" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Close output -- before Sim]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Open output -- before Sim]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CycleT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Overall Cycle Timer for pulsed outputs]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OKtoOpen" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[OK to pulse
Out_Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OKtoClose" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[OK to pulse Out_Close]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Time to pulse Out_Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CycleT_ms" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Cycle Time in milliseconds (preset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenTimePrev" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Wrk_OpenTime from previous cycle]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CloseTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Time to pulse Out_Close]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CloseTimePrev" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Wrk_CloseTime from previous cycle]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_ValveC$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_ValveC']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ClosedFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepDec" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to decrease CV (to valve pulse logic) this scan for rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_BumpClose" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator Bump Close requested]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_BumpOpen" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator Bump Open requested]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_BumpingOpen" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator Bump Open actively pulsing Out_Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_BumpingClose" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator Bump Close actively pulsing Out_Close]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CycleActive" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Outputs are cycling; wait for cycle to complete]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_CVNavTag" DataType="STRING_NavTag" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for destination of CV Navigation button]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedIntlkCV" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at Interlock value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedHold" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at last good value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="OSet_CV" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setting of Controlled Variable (output) (CV EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms and acknowledge all alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_BumpClose" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to bump valve closed (avail. if Fdbk Bad)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_BumpOpen" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to bump valve open (avail. if Fdbk Bad)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_CV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OSet_CV (enables data entry field)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_BumpClose" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_BumpClose (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_BumpOpen" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_BumpOpen (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_DeadtimeT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for valve hysteresis (deadtime)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastMove" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Last move was to open, 0=Last move was to close]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_WaitDeadtime" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Need to wait deadtime before simulated move]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted, Output OFF (zero), Alarms inhibited]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.

#####  V4.00.00  2018-07-16:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits or Invalid Rate of Change Limit
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.

The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:
* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.
*  If Min ON Time < 0 or > Max ON Time, set it to zero.
* If Deadtime < 0 or > Cycle Time, set it to zero.]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_CycleT,1000,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Clamp other configuration parameters to ensure they are valid.

* If the Open Rate < 0, set it to zero.
* If the Close Rate < 0, set it to zero.
* Clamp the Closed/Opened status threshold to be within the
scaled range CVEUMin to CVEUMax.]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits or Invalid Rate of Change Limit
Bad Cycle Time configuration
Bad Raw Scaling configs (Max = Min)
Bad Alarm configs

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(ActuatorFault.Inp_OoS) P_Alarm(ActuatorFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(ActuatorFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If this Control Valve is OFF-SCAN (rung is false or EnableIn is false in FBD), then:

Clear the pulse outputs.
Clear the Alarms
Show the Valve as "Disabled", not "Available" and "Not Ready".
Set the target position to the configured ("safe") Interlock CV value.

Other data are left in Last State!

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out_Open) OTU(Out_Close) ,OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK PROCESSING
============================================================
Always show the actual position from the Position Feedback input.
If the input is a valid REAL number, conver]]>
</Comment>
<Text>
<![CDATA[[COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,XIC(Sts_PosInfNaN) COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of th]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FEEDBACK STATUS
============================================================
This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit S]]>
</Comment>
<Text>
<![CDATA[[[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Active) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[The rate limiter's scan timer must run and clear every scan, whether the Instruction
is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.]]>
</Comment>
<Text>
<![CDATA[TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax

And this rung generates the enumerated Device Fault Status:
0 = none
32 = I/O Fault
34 = Configuration Error]]>
</Comment>
<Text>
<![CDATA[[CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed go]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: manipulate Control Valve with position feedback]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright ? Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_ValveC :  PROCESS -- CONTROL VALVE
============================================================
Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Added notify and unack count rollup for associated object(s).
Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
Added unacked alarm count.
Added configurable decimal places for display on HMI.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_RdyReset for use by external objects.
Added option for no position feedback (simulated with hysteresis).
V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have
limit switches. Changed availability to use input availability from interlocks.
Updated to P_CmdSrc V4.10.00. Corrected parameter External Access.
Added Cfg_HasMoreObj.
V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.
============================================================
This Instruction controls an Analog or Pulse Output Valve with
analog or simulated position feedback and provides:

*  Program and Operator entry of target position in Percent Open
*  Ramping of position to target at specified Rate of Change (%/sec)
*  Scaling of Position Feedback input from Raw (I/O card) Units to percent
*  Monitoring of Interlock conditions which cause output to shed
*  Configurable shed to HOLD or to configured position
*  Monitoring of I/O communication faults
*  Alarms for Interlock Trip, Actuator Fault, I/O Fault
*  Opened, Closed status based on limit switches (if provided),
or based on Position Feedback and a configured threshold.
*  "Available" status for use by automation logic to know whether valve
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of Service, Hand.
Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Comm]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration d]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If the Valve does not have an Open Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[If the Valve does not have a Closed Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if the CV scaled range, or the CV output or
position feedback input range maximum and minimum are set the same (invalid range).]]>
</Comment>
<Text>
<![CDATA[[EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,EQU(Cfg_FdbkRawMax,Cfg_FdbkRawMin) OTE(Err_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Check for a valid Cycle Time.  If it results in a negative value, clear it and flag it.

The other times must be set relative to the Cycle Time.  If any is invalid, just make it valid:
* If Max ON Time < 0 or > Cycle Time, set it to Cycle Time.
*  If Min ON Time < 0 or > Max ON Time, set it to zero.
* If Deadtime < 0 or > Cycle Time, set it to zero.
* Bump Time must be within the Min ON Time and Max ON Time.

#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_CycleT,1000.0,Wrk_CycleT_ms) LES(Wrk_CycleT_ms,0) CLR(Wrk_CycleT_ms) CLR(Cfg_CycleT) OTE(Err_Timer) ,[LES(Cfg_MaxOnT,0.0) ,GRT(Cfg_MaxOnT,Cfg_CycleT) ] MOV(Cfg_CycleT,Cfg_MaxOnT) ,[LES(Cfg_MinOnT,0.0) ,GRT(Cfg_MinOnT,Cfg_CycleT) ] CLR(Cfg_MinOnT) ,[LES(Cfg_Deadtime,0.0) ,GRT(Cfg_Deadtime,Cfg_MaxOnT) ] CLR(Cfg_Deadtime) ,MUL(Cfg_Deadtime,1000,Wrk_DeadtimeT.PRE) ,LES(Cfg_BumpT,Cfg_MinOnT) NEQ(Cfg_BumpT,0.0) MOV(Cfg_MinOnT,Cfg_BumpT) ,GRT(Cfg_BumpT,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Cfg_BumpT) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Clamp other configuration parameters to ensure they are valid.

* If the Open Rate < 0, set it to zero.
* If the Close Rate < 0, set it to zero.
* Clamp the Closed/Opened status threshold to be within the
scaled range CVEUMin to CVEUMax.]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_OpenRate,0.0) CLR(Cfg_OpenRate) ,LES(Cfg_CloseRate,0.0) CLR(Cfg_CloseRate) ,LES(Cfg_MaxClosedPos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Cfg_MaxClosedPos) ,GRT(Cfg_MaxClosedPos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Cfg_MaxClosedPos) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits or Invalid Rate of Change Limit
Bad Cycle Time configuration
Bad Raw Scaling configs (Max = Min)
Bad Alarm configs

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,XIC(Err_EU) ,XIC(Err_Raw) ,XIC(Err_Fdbk) ,XIC(Err_Timer) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK PROCESSING
============================================================
If the Position Feedback exists and we're not in Simulation, process it.
If the input is a valid REAL number]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)XIC(Cfg_HasPosFdbk)[COP(Inp_PosFdbk,Wrk_RealChkDINT,1) MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000) OTE(Sts_PosInfNaN) ,[XIC(Sts_PosInfNaN) ,XIC(Err_Fdbk) ] COP(Inp_PosFdbk,Val_Pos,1) ,XIO(Sts_PosInfNaN) XIO(Err_Fdbk) CPT(Val_Pos,(Inp_PosFdbk-Cfg_FdbkRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_FdbkRawMax-Cfg_FdbkRawMin)+Cfg_CVEUMin) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[In preparation for rate limiting and ramping, this rung
determines the time since the previous scan, using a non-stop TON timer.
When we get here, we read the accumulator (in milliseconds, so
divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have
incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)]]>
</Comment>
<Text>
<![CDATA[MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[In Simulation, or if the Position Feedback does not exist, the simulated position
ramps at the configured valve Open Rate or Close Rate, after waiting the deadtime
on a change in direction, when the logic is requesting the valve to open or close.
(Note Wrk_ bits, not Out_ bits, which are cleared in Simulation.)

#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Sim) ,XIO(Cfg_HasPosFdbk) ][[XIC(Wrk_Open) XIO(Wrk_LastMove) OTL(Wrk_LastMove) ,XIC(Wrk_Close) XIC(Wrk_LastMove) OTU(Wrk_LastMove) ] OTL(Wrk_WaitDeadtime) ,XIC(Wrk_WaitDeadtime) TON(Wrk_DeadtimeT,?,?) TON(Wrk_DeadtimeT,?,?) ,XIC(Wrk_DeadtimeT.DN) OTU(Wrk_WaitDeadtime) ,XIO(Wrk_WaitDeadtime) [XIC(Wrk_Open) CPT(Val_Pos,Val_Pos+(Wrk_ScanTime*Cfg_OpenRate)) ,XIC(Wrk_Close) CPT(Val_Pos,Val_Pos-(Wrk_ScanTime*Cfg_CloseRate)) ] ,GRT(Val_Pos,Cfg_CVEUMax) MOV(Cfg_CVEUMax,Val_Pos) ,LES(Val_Pos,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_Pos) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If the valve is NOT simulated, and if the valve does NOT have position feedback,
if the valve contacts the open or closed limit switch, set the simulated position
feedback to the full open (MaxCV) or full closed (MinCV) position.

#####  V4.00.00  2018-07-16:  Added option for simulated position feedback, with deadtime timer.  #####
#####  V4.10.00  2019-03-08:  Added option to clamp to a full/empty range when we have limit switches.   #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIO(Cfg_HasPosFdbk) ,XIC(Cfg_ClampPosToLS) ][XIC(Inp_OpenLS) XIC(Cfg_UseOpenLS) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ] MOV(Cfg_CVEUMax,Val_Pos) ,XIC(Inp_ClosedLS) XIC(Cfg_UseClosedLS) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ] MOV(Cfg_CVEUMin,Val_Pos) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
SETTINGS PROCESSING
============================================================
This rung handles received Settings:

Limit the Program and Operator CV Settings to the hard limits, regardl]]>
</Comment>
<Text>
<![CDATA[[[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock Bypass function is enabled.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Ready for Interlock Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(ActuatorFault.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[The Pulse Output Valve is NOT READY to be controlled (by the owner specified by Mode) if it is
Disabled, if interlocks are not OK (accounting for bypassing), I/O Communication is faulted
or there is a configuration error.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) [NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[The device is AVAILABLE to be controlled by other objects
if it IS in Program Mode and it IS NOT "Not Ready".
#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Ready to receive a new OSet_CV if tracking is NOT enabled,
or we're in Operator or Maintenance Mode, or,
if we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of th]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIO(Sts_PosInfNaN) GRT(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIO(Sts_PosInfNaN) LEQ(Val_Pos,Cfg_MaxClosedPos) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FEEDBACK STATUS
============================================================
This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit S]]>
</Comment>
<Text>
<![CDATA[[[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ,NEQ(Val_Fdbk,1) OTE(Sts_Active) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
BUMP OPEN, BUMP CLOSE COMMAND HANDLING
============================================================
Ready to receive Bump Open / Bump Close Commands when:
*  Bump Timer preset is greater tha]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_PosInfNaN) ,XIC(Sts_IOFault) ,XIC(Sts_ActuatorFault) ][XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_BumpOpen)XIO(Wrk_BumpClose)XIO(Wrk_BumpingOpen)XIO(Wrk_BumpingClose)[[XIO(Wrk_OpenFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpOpen) ,[XIO(Wrk_ClosedFdbk) ,XIO(Cfg_UseClosedLS) ,XIO(Cfg_UseOpenLS) ] OTE(ORdy_BumpClose) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[The Bump Open Command is used to pulse the Open Output
when the valve position feedback is not available (Inf, NaN, I/O Fault).

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_BumpOpen)OTU(OCmd_BumpOpen)XIC(ORdy_BumpOpen)OTL(Wrk_BumpOpen);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[The Bump Close Command is used to pulse the Close Output
when the valve position feedback is not available (Inf, NaN, I/O Fault).

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_BumpClose)OTU(OCmd_BumpClose)XIC(ORdy_BumpClose)OTL(Wrk_BumpClose);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[============================================================
VALVE ACTUATOR FAULT DETECTION
============================================================
If the Actuator Fault Input is true and we're not in simulation.
raise an ACTUATOR FAULT Status.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_ActuatorFault)XIO(Inp_Sim)OTE(Sts_ActuatorFault);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Clear flags for capturing exception conditions.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed
(bypassables not checked in Maintenance Mode, or in Override Mode if Override ignores bypassable interlocks...),
or if there is an I/O Fault, either HOLD the valve position or SHED it to the configured Interlock CV,
depending on the state of the Shed/Hold configuration.

We don't want the Interlock Trip alarm occuring if Hand or Out of Service is going to win down below....

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) XIO(Sts_PosInfNaN) OTL(Wrk_ShedHold) MOV(Val_Pos,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[If the Pulse Output Valve is Out of Service or in Hand, or the Configuration is not valid,
set the CV to the feedback position (and do not energize pulse outputs -- handled elsewhere).

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ]XIO(Sts_PosInfNaN)MOV(Val_Pos,Wrk_CV);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[After all that selecting, copy the final result to a holding register.  (We needed it above to do
the HOLD function on Interlock!)

This is where the CV will be when ramping (if any) is done.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_CV,Wrk_CVSet);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[This rung determines whether the selected Position CV is +/- Infinity or +/- NotANumber.
In either case, the value cannot be passed into the rate limiter calculation or to the final output.
Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.]]>
</Comment>
<Text>
<![CDATA[COP(Wrk_CVSet,Wrk_RealChkDINT,1)MEQ(Wrk_RealChkDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[Under these conditions, SKIP the output ramping:

* The vlave is disabled
* The valve is in Hand
* Rate of Change Skip is configures TRUE and, either, the Mode is Maintenance,
the Mode is Override, or an Interlock holds us out.
* The CV Rate of Change Limit for the direction the CV is moving is ZERO.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_OoS) ,XIC(Nrdy_CfgErr) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[If the conditions above are NOT TRUE, do the rate limiting:

If the time since the previous scan is not ZERO:

* Calculate the amount to step this scan toward the final CV
* If we're within a single setp, go to the final CV
* If we're not within a single step, step one step closer (up or down, whichever way we need to go)
and show the "Ramping" status.

#####  V4.00.00  2018-07-16:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) ,EQU(Cfg_CVRoCLimInc,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) [CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) ,EQU(Cfg_CVRoCLimDec,0.0) ] MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
The following rungs generate the instruction's outputs, 
on this rung the CV analog output (Out_CV)

If not]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[The following rungs generate the instruction's Open and Close pulse outputs.

If the Cycle Time is > 0, and the position and CV are valid real numbers, then:

* the open output can be energized if the valve CV > Position, we're not
up against the open limit switch, the position is less than the Max CV,
and the valve has an Open Rate > 0.

* the close output can be energized if the valve Position > CV, we're not
up against the closed limit switch, the position is more than the Min CV,
and the valve has a Close Rate > 0.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[GRT(Cfg_CycleT,0.0)XIO(Sts_PosInfNaN)XIO(Sts_CVInfNaN)XIO(Sts_OoS)XIO(Nrdy_CfgErr)XIO(Nrdy_IOFault)[GRT(Val_CVOut,Val_Pos) [XIO(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) ,XIC(Inp_Sim) ] LES(Val_Pos,Cfg_MaxCV) GRT(Cfg_OpenRate,0.0) OTE(Wrk_OKtoOpen) ,LES(Val_CVOut,Val_Pos) [XIO(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) ,XIC(Inp_Sim) ] GRT(Val_Pos,Cfg_MinCV) GRT(Cfg_CloseRate,0.0) OTE(Wrk_OKtoClose) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[This is just a continuously-running Cycle Timer.  By not using the Cycle
Timer ".DN" (done) bit on the rung, we avoid losing the one scan of
time when the timer is not running in an XIO / TON rung.]]>
</Comment>
<Text>
<![CDATA[TON(Wrk_CycleT,?,?);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[When the Cycle completes, calculate a new Open Time (time to pulse the
Open output) and Close Time (time to pulse the Close output).

Details of this calculation are in the Instruction Help for the POSP built-in
instruction, from which this logic is derived.]]>
</Comment>
<Text>
<![CDATA[[GEQ(Wrk_CycleT.ACC,Wrk_CycleT_ms) ,XIO(Wrk_CycleActive) ][OTU(Wrk_CycleActive) OTU(Wrk_BumpingOpen) OTU(Wrk_BumpingClose) CLR(Wrk_CycleT.ACC) ,XIC(Wrk_OKtoOpen) [CPT(Wrk_OpenTime,(Val_CVOut-Val_Pos)/Cfg_OpenRate) ,LES(Wrk_OpenTimePrev,Cfg_CycleT) ADD(Wrk_OpenTime,Cfg_Deadtime,Wrk_OpenTime) ,GRT(Wrk_OpenTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_OpenTime) ,LES(Wrk_OpenTime,Cfg_MinOnT) CLR(Wrk_OpenTime) ] ,XIO(Wrk_OKtoOpen) XIO(Wrk_BumpOpen) CLR(Wrk_OpenTime) ,XIC(Wrk_BumpOpen) OTU(Wrk_BumpOpen) OTL(Wrk_BumpingOpen) MOV(Cfg_BumpT,Wrk_OpenTime) ,XIC(Wrk_OKtoClose) [CPT(Wrk_CloseTime,(Val_Pos-Val_CVOut)/Cfg_CloseRate) ,LES(Wrk_CloseTimePrev,Cfg_CycleT) ADD(Wrk_CloseTime,Cfg_Deadtime,Wrk_CloseTime) ,GRT(Wrk_CloseTime,Cfg_MaxOnT) MOV(Cfg_MaxOnT,Wrk_CloseTime) ,LES(Wrk_CloseTime,Cfg_MinOnT) CLR(Wrk_CloseTime) ] ,XIO(Wrk_OKtoClose) XIO(Wrk_BumpClose) CLR(Wrk_CloseTime) ,XIC(Wrk_BumpClose) OTU(Wrk_BumpClose) OTL(Wrk_BumpingClose) MOV(Cfg_BumpT,Wrk_CloseTime) ,[NEQ(Wrk_OpenTime,0.0) ,NEQ(Wrk_CloseTime,0.0) ] OTL(Wrk_CycleActive) ,MOV(Wrk_OpenTime,Wrk_OpenTimePrev) ,MOV(Wrk_CloseTime,Wrk_CloseTimePrev) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[If the Open output should be energized and the timer accumulator hasn't reached the Open time yet
(could be less than the cycle time, even zero), energize the Open request.
(We use a Work bit so we can send this to the position simulation logic above.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_OKtoOpen) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingOpen) ]CMP(Wrk_CycleT.ACC<(Wrk_OpenTime*1000.0))OTE(Wrk_Open);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[If the Close output should be energized and the timer accumulator hasn't reached the Close time yet
(could be less than the cycle time, even zero), energize the Close request.
(We use a Work bit so we can send this to the position simulation logic above.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_OKtoClose) XIO(Inp_ActuatorFault) ,XIC(Wrk_BumpingClose) ]CMP(Wrk_CycleT.ACC<(Wrk_CloseTime*1000.0))OTE(Wrk_Close);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[If were not in simulation and the actuator is not faulted, go ahead and energize the real outputs
as determined by the logic above.]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Wrk_Open) OTE(Out_Open) ,XIC(Wrk_Close) OTE(Out_Close) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[============================================================
VALUES PROCESSING
============================================================

Copy the working CV values to their "Val_" output parameters, and based on Mode
and the Tracking configs, a]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-07-16:  Delet]]>
</Comment>
<Text>
<![CDATA[OTL(IntlkTrip.PCfg_AllowExist)OTL(ActuatorFault.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(ActuatorFault.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[Handle Device-Reported Actuator Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(ActuatorFault);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" breadcrumb on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(IntlkTrip.Sts_AlmInh) ,XIC(ActuatorFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[A summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(ActuatorFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax
5 = Bump Close requested or currently pulsing Out_Close
6 = Bump Open requested or currently pulsing Out_Open

And this rung generates the enumerated Device Fault Status:
0 = none
32 = I/O Fault
34 = Configuration Error

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,[GRT(Wrk_OpenTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) LES(Wrk_CVOut,Wrk_CVSet) ] MOV(2,Wrk_Sts) ,[GRT(Wrk_CloseTime,0.0) XIO(Inp_ActuatorFault) ,XIC(Sts_Ramping) GRT(Wrk_CVOut,Wrk_CVSet) ] MOV(1,Wrk_Sts) ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Wrk_BumpClose) ,XIC(Wrk_BumpingClose) ] OTE(Sts_BumpClose) MOV(5,Wrk_Sts) ,[XIC(Wrk_BumpOpen) ,XIC(Wrk_BumpingOpen) ] OTE(Sts_BumpOpen) MOV(6,Wrk_Sts) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed go]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_ActuatorFault) MOV(32,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for r]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(ActuatorFault.Val_Notify,Wrk_Notify) MOV(ActuatorFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(ActuatorFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(IntlkTrip.Sts_RdyAck) ,XIC(ActuatorFault.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(ActuatorFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership. clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) OTU(OCmd_BumpOpen) OTU(OCmd_BumpClose) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) OTU(ORdy_BumpOpen) OTU(ORdy_BumpClose) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Clear latched Shed (Not Ready) bits.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Intlk" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-04-02T16:58:50.551Z" CreatedBy="Not Available" EditedDate="2022-02-07T20:24:59.251Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Interlocks]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors up to 16 Interlock conditions.  It provides these features:

*  The "OK" state of each Interlock Input is configurable.  By default,
    each Input is 1 to trip, 0 when OK to run.
*  Interlocks may be configured as Latched.  Latched Interlocks
    require a Reset Command to clear.  The latching function can be
    inhibited via a Latch Defeat input, for example, to avoid latching
    Interlocks for a stopped motor.
*  Interlocks may be configured as Bypassable; Non-Bypassable
    Interlocks are reported separately so the destination object can
    decide whether to bypass (ignore) bypassable interlocks, such
    as in Maintenance Mode.
*  First-Out reporting indicates the first condition that caused the
    running equipment to be tripped.
*  For each Interlock condition, a Tag may be defined for navigation.
    Clicking the Interlock description will call up the associated Tag's
    Faceplate.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Modified conditions for clearing first-out status and text.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Changed type of Val_FirstOutTxt to STRING_Cond.
* Corrected Scan Mode selection to execute Prescan logic.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added Val_FirstOutTxt string (Local, read-only) for use in
   IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyReset for use by external objects.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk00" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 00, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk01" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 01, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk02" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 02, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk03" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 03, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk04" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 04, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk05" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 05, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk06" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 06, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk07" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 07, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk08" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 08, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk09" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 09, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk10" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 10, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk11" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 11, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk12" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 12, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk13" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 13, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk14" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 14, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk15" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 15, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_BypActive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Bypassing is currently active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_LatchDefeat" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Latch Defeat 1=Do
not latch inputs even if configured for latching]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Latched Interlocks and First-Out]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OKState" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits indicate which state (0 or 1) of each input is OK to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Latched" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions are latched (sealed in)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Bypassable" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions can be bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasNav" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which Navigation buttons are enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset Latched Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_IntlkOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Overall Interlock Status (1=OK to run, 0=Stop)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Non-Bypassable Interlock Status (1=All NB Interlocks OK to run)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Interlock Bypassing is Active (ignore bypassable interlocks)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched interlock (returned to OK) is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_Intlk" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Individual Interlock Status (1=Stop, 0=OK)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FirstOut" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Interlock First Out Status (bit 1 is First Not-OK condition)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_CondTxt" DataType="STRING_Cond" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Short HMI description of Interlock Conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_Cond" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA['Enter Description #0']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Inp" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Collection copy of Inp_IntlkXXs]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NB" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for Non-Bypassable Interlock ogic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Intlk" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for Interlock logic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FirstOut" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for First Out logic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for generating Interlock status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PrevSts" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Interlock Status previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LatchEnable" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Latch interlock if configured to latch, 0=don't latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInv" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Input states after inversion based on Cfg_OKState]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Intlk$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Intlk']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[10,'Interlocks$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="10">
<![CDATA['Interlocks']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Intlk']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="25">
<![CDATA['Interlocks with First Out']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_NavTag" DataType="STRING_NavTag" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagnames for destinations of Navigation buttons]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_NavTag" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_Bypass" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Individual condition Maintenance Bypass toggles]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_FirstOutTxt" DataType="STRING_Cond" ExternalAccess="Read Only">
<Description>
<![CDATA[Text Description of First-Out Condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NonIntlkStop" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot store: Stop OTHER than Interlock Stop occurred.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SetFirstOut" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot store: First Out update triggered]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset Latched Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Set summary "OK" Status bits to FALSE (0)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
 Clear "Lurking" Commands (received while on false rung).

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[ 
Since we're not processing Operator Commands, we're not READY for them either!]]>
</Comment>
<Text>
<![CDATA[OTU(ORdy_Reset);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[If this Interlocks instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),
then set the summary Interlock OK Status bits to FALSE (0).]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_IntlkOK)OTU(Sts_NBIntlkOK);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Individual Interlock Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Check Interlock Conditions]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Intlk:  PROCESS -- INTERLOCKS
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Added Val_FirstOutTxt string (Local, read-only) for use in
IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyReset for use by external objects.
V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.
Corrected Scan Mode selection to execute Prescan logic. Added Cfg_HasMoreObj.\
V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.
============================================================
This Instruction monitors up to 16 Interlock conditions.  It provides these features:

*  The "OK" state of each Interlock Input is configurable.
By default, each Input is 1 to trip, 0 when OK to run.
*  Interlocks may be configured as Latched.  Latched Interlocks
require a Reset Command to clear.  The latching function can be inhibited
via a Latch Defeat input, for example, to avoid latching Interlocks for a stopped motor.
*  Interlocks may be configured as Bypassable.  Bypassable Interlocks are reported
separately; the destination object can use this information to bypass these
Interlocks in Maintenance Mode or upon command.
*  First-Out reporting indicates the first condition that
caused the running equipment to be tripped.
* For each Interlock condition, a Tag may be defined for navigation. Clicking
the Interlock description will call up the associated Tag's Faceplate.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, Val_FirstOutTxt; renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) CONCAT(HMI_Lib,HMI_Type,Val_FirstOutTxt) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
INPUT GATHERING
============================================================
This object uses word-wise logic.  The 16 interlock inputs are aliased
to the Wrk_Inp word, so no logic is needed to collect the individual
conditions.  We can immediately start processing the interlock logic.
============================================================
HANDLE "OK STATE" INVERSIONS
============================================================
This rung inverts the Input bits whose "OK State" is 1 (0 to Stop).
The resulting Wrk_Inp word is ZERO if all interlock inputs are "OK".]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)XOR(Wrk_Inp,Cfg_OKState,Wrk_InpInv);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
On receipt of a Reset Command, the output
Interlock Status (internal copy, actually) is cleared.
(Later logic may fill this in again if some Interlock conditions are true...)

NOTE:  This object is "Modeless" -- Operator and Program Commands
are accepted at any time.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ]CLR(Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the Latch Defeat Input is ON (say, motor not running) and the stored interlock
status is clear (typically, after we get a reset in the rung above),
switch to "not latching" for all interlock inputs (regardless of Cfg_Latched).

This has the effect of keeping the Latch Enable work bit ON until a Reset is received.
Hence this is part of the "reset command processing" logic....]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_Sts,0)XIC(Inp_LatchDefeat)OTU(Wrk_LatchEnable);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK PROCESSING
============================================================
This rung clears any bits in the stored Interlock status for which the
Input bit is OFF and the bit is NOT configured as Latched.

If the LatchDefeat input in OFF, set the internal Latch Enable work bit.
If this bit is ON, don't clear any latched bits with this rung (keep them latched).
If this bit is OFF, clear any bits that are NOT on in the input, whether
configured for latching or not!]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_LatchDefeat) OTL(Wrk_LatchEnable) ,XIC(Wrk_LatchEnable) OR(Cfg_Latched,Wrk_InpInv,Wrk_Intlk) ,XIO(Wrk_LatchEnable) MOV(Wrk_InpInv,Wrk_Intlk) ]AND(Wrk_Sts,Wrk_Intlk,Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung SETS Interlock status bits for any Interlock condition Input that is true.]]>
</Comment>
<Text>
<![CDATA[OR(Wrk_Sts,Wrk_InpInv,Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Individual Interlock Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.

The internal Non-Bypassable Interlocks word has bits set only if the Input is TRUE
AND the bit is configured as a NON-bypassable Interlock OR NOT bypassed..]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)NOT(MSet_Bypass,Wrk_NB)AND(Wrk_Sts,Wrk_NB,Wrk_NB);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Clear the First Out status and text when the Latch Defeat input turns off (One-Shot).
This generally occurs when the downstream device STARTS.

#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####
#####  V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_LatchDefeat)ONS(Wrk_NonIntlkStop)CLR(Wrk_FirstOut)FLL(0,Val_FirstOutTxt,1);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If an interlock condition occurs (which interlocks depends on the
bypass status!) and the Latch Defeat input is NOT set,
the equipment is running and will be shut down.
If this happens, record the First Out status.

#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####
#####  V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_BypActive) NEQ(Wrk_Sts,0) ,XIC(Inp_BypActive) NEQ(Wrk_NB,0) ]XIO(Inp_LatchDefeat)ONS(Wrk_SetFirstOut)[XIO(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_Sts)AND(NOT(Wrk_PrevSts))) ,XIC(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_NB)AND(NOT(Wrk_PrevSts))) ,NEQ(Wrk_FirstOut,0) [XIC(Wrk_FirstOut.15) COP(Cfg_CondTxt[15],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.14) COP(Cfg_CondTxt[14],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.13) COP(Cfg_CondTxt[13],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.12) COP(Cfg_CondTxt[12],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.11) COP(Cfg_CondTxt[11],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.10) COP(Cfg_CondTxt[10],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.9) COP(Cfg_CondTxt[9],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.8) COP(Cfg_CondTxt[8],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.7) COP(Cfg_CondTxt[7],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.6) COP(Cfg_CondTxt[6],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.5) COP(Cfg_CondTxt[5],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.4) COP(Cfg_CondTxt[4],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.3) COP(Cfg_CondTxt[3],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.2) COP(Cfg_CondTxt[2],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.1) COP(Cfg_CondTxt[1],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.0) COP(Cfg_CondTxt[0],Val_FirstOutTxt,1) ] ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The value used for "First Out" generation this scan is stored
as the "previous" value for use in the above logic next scan.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_BypActive) MOV(Wrk_Sts,Wrk_PrevSts) ,XIC(Inp_BypActive) MOV(Wrk_NB,Wrk_PrevSts) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[============================================================
STATUS GENERATION
============================================================
This rung generates the public Status for this object.
If all the Interlock Status bits are zero, there is no condition to
shut down the affected equipment.  In that case, show the Interlock Status as "OK"

Similar logic applies for the Non-Bypassable Interlocks OK Status.

Also show the individual Interlock Status bits and the First Out Status bits.

NOTE:  Working registers are used to prevent outside writes to the Sts_xxx
parameters from affecting the state of this object!]]>
</Comment>
<Text>
<![CDATA[[[EQU(Wrk_Sts,0) OTE(Sts_IntlkOK) ,EQU(Wrk_NB,0) OTE(Sts_NBIntlkOK) ] ,XIC(Inp_BypActive) OTE(Sts_BypActive) ,MOV(Wrk_Sts,Sts_Intlk) ,MOV(Wrk_FirstOut,Sts_FirstOut) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND READIES
============================================================
This Interlock ojbect is ready for (needs) a RESET Command
if any Latched Interlocks are SET.]]>
</Comment>
<Text>
<![CDATA[CMP((NOT(Wrk_InpInv))AND(Wrk_Sts)AND(Cfg_Latched))OTE(ORdy_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(PCmd_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="CM_MFC" Revision="1.1" Vendor="AES Inc." ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2020-04-01T07:21:38.529Z" CreatedBy="VMW\ahalford" EditedDate="2021-02-03T17:32:08.593Z" EditedBy="WIN-2669UBAKA7O\AESRockwell" SoftwareRevision="v32.03"
>
<Description>
<![CDATA[Control Valve Module]]>
</Description>
<RevisionNote>
<![CDATA[1.0 Published
1.1 It now uses the P_ValveC block]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ControlValve" TagType="Base" DataType="P_ValveC" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Control Valve]]>
</Description>
</Parameter>
<Parameter Name="Intlk" TagType="Base" DataType="P_Intlk" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="OwnerID" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator CM Owner ID]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Agitator Control Module is Available For Control]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CMOwned" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SPDev" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Setpoint Deviation Allowed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_AlarmState" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Alarm State
20 = Interlock Active
21 = Loop Failure
22 = IO Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InPosition" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="SPDev_HiHiLimit" DataType="REAL" Radix="Float" ExternalAccess="Read Only">
<Description>
<![CDATA[Setpoint Deveation HiHi Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SPDev_LoLoLimit" DataType="REAL" Radix="Float" ExternalAccess="Read Only">
<Description>
<![CDATA[Setpoint Deveation LoLo Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ONS" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
Control Valve Control Module 
============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIC(s:fs)MOV(0,OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[MOV(OwnerID,ControlValve.PSet_Owner) ,NEQ(OwnerID,0) OTE(Sts_CMOwned) ,EQU(OwnerID,0) OTE(Sts_Available) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[XIC(ControlValve.Cfg_HasPosFdbk) LIM(SPDev_LoLoLimit,ControlValve.Val_Pos,SPDev_HiHiLimit) ,XIO(ControlValve.Cfg_HasPosFdbk) ]OTE(Sts_InPosition);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[[XIC(ControlValve.Cfg_HasPosFdbk) EQU(ControlValve.Val_Pos,0) ,XIO(ControlValve.Cfg_HasPosFdbk) EQU(ControlValve.Val_CVOut,0) ]OTE(Sts_Closed);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Interlock Mapping Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Intlk.Sts_IntlkOK)OTE(ControlValve.Inp_IntlkOK);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Alarms]]>
</Comment>
<Text>
<![CDATA[[XIO(Intlk.Sts_IntlkOK) MOV(20,Val_AlarmState) ,XIC(ControlValve.Alm_IOFault) MOV(21,Val_AlarmState) ,XIC(ControlValve.Nrdy_IOFault) MOV(22,Val_AlarmState) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Calculating the Setpoint Deviation]]>
</Comment>
<Text>
<![CDATA[[ADD(ControlValve.Val_CVOut,SPDev,SPDev_HiHiLimit) ,SUB(ControlValve.Val_CVOut,SPDev,SPDev_LoLoLimit) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_VSD" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2021-01-23T04:38:13.265Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Variable Speed Drive]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors a Variable-Speed (AC or DC) Drive
and provides:

*  Starting drive, stopping drive, jogging drive, setting speed reference and setting direction
*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed
*  Detection of Failure to Start, Failure to Stop, Drive Fault/Not Ready
*  Monitoring of Permissive conditions to allow starting
*  Monitoring of Interlock conditions to stop drive or prevent starting
*  Simulation, providing feedback of a working drive while disabling outputs
*  Monitoring of I/O communication faults
*  Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault/Not Ready, I/O Fault
*  Operation in Hand, Maintenance, Override, Program and Operator Modes
*  "Available" status for use by automation logic to know whether drive
      can be controlled by other objects.
*  Horn output for audible alert prior to starting motor.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Corrected handling of Start Horn on shed conditions.
* Modified to lock out jog when jog time expires until jog commands are cleared
* Modified to handle overlapping Horn and Jog times.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Changed availability to use input availability from interlocks.
* Added Horn Status, Horn Inhibit.
* Updated to P_CmdSrc V4.10.00.
* Modified simulated run feedback to handle run at zero speed ref.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Corrected handling Allow Local when horn is enabled.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed "Mode" to "Command Source".
* Added audible alert on commanded start.  Added unacked alarm count.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Changed Start / Stop / Fwd / Rev / Jog to StartFwd / StartRev /Stop / JogFwd / JogRev.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Aligned ready bit naming with command bit names.
* Added configurable decimal places for display on HMI.
* Modifications to Output Datalink clamp limit restrictions / checking.
* Changed delay / time configuration items to REAL seconds.
* Updated Val_Sts to common enumeration across all motors and drives.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_FaultCodeList" TagType="Base" DataType="P_DescList" Dimensions="1" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Tag containing List of Fault Codes (DINT) and their Descriptions (STRING)]]>
</Description>
</Parameter>
<Parameter Name="Inp_SpeedFdbk" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedbak in Drive Units (typ. 0-32767 = 0 to max freq.)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_LastFaultCode" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Most recent drive fault code (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Datalink" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auxiliary Signal (datalink) Input in Drive (raw) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Ready" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is ready to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is Running (active)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_CommandDir" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is commanded Forward, 0=Drive is commanded Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ActualDir" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is running Forward, 0=Drive is running Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Accelerating" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is accelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Decelerating" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is decelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Alarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive has an Alarm Condition (see drive display or manual)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Faulted" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive has Faulted (see drive display or manual)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_AtSpeed" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive is at commanded speed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FwdPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, drive can start Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FwdNBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, drive can start Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_RevPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, drive can start Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_RevNBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, motor can start Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, drive can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, drive can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working drive; 0=Start/Stop/ Monitor actual drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Command: 0=None, 1=Stop, 2=Start Fwd 3=Start Rev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OvrdSpeed" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value to set Speed Reference in Override Mode (SpeedRef EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OvrdOutDatalink" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value to set Output Datalink in Override Mode (OutDatalink EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasReverse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive can be run reverse, 0=Forward only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasJog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowLocal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive provides feedback signal on Inp_Running when running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive run feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasSpeedFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive provides speed feedback on Inp_SpeedFdbk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseSpeedFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive speed determines running state, 0=state determined by drive Active input bit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasInpDatalink" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=A signal is connected to Inp_Datalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOutDatalink" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=A signal is connected to Out_Datalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFwdPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_FwdPerm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRevPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_RevPerm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasResInhObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_ResInh Restart Inhibit is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunTimeObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_RunTime is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Settings track for unselected sources, 0=no tracking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrackOvrdHand" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Prog/Oper/Ext Settings track Override/Hand]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_Stop any time, 0=OCmd_Stop only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Stop any time, 0=XCmd_Stop only when Ext selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New drive OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New drive XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFailToStart" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimScaleEU" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=In simulation, scale Speed Ref EU to Speed Fdbk EU]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimScaleRaw" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_DecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for speed ref/fdbk display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpDLDecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for Input Datalink display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDLDecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for Output Datalink display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFailToStartAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasFailToStopAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasDriveFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset requied to clear Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_DriveFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_DriveFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Start Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Stop Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_DriveFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_MinSpdRef" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Speed Reference in EU (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxSpdRef" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Speed Reference in EU (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[6.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="60.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedRefRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Reference Minimum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedRefRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Reference Maximum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3.27670000e+004]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="32767.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedRefEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Reference Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedRefEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Reference Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedFdbkRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedback Minimum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedFdbkRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedback Maximum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3.27670000e+004]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="32767.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedFdbkEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedback Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SpeedFdbkEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedback Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpDatalinkRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Datalink Minimum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpDatalinkRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Datalink Maximum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.09500000e+003]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4095.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpDatalinkEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Datalink Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpDatalinkEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Datalink Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.09500000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="409.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Output Datalink in EU (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Output Datalink in EU (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output Datalink Minimum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output Datalink Maximum in Drive (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.09500000e+003]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4095.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output Datalink Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutDatalinkEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output Datalink Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.09500000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="409.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimRampT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to ramp speed fdbk when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStartT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Start to get Run Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="15.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStopT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Stop to drop Run Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="15.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ResetPulseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to pulse Out_Reset to clear drive fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxJogT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum jog time (sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperKeep" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper keeps control in Prog / Ext: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ProgKeep" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Prog keeps control in Oper / Ext: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtKeep" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext keeps control in Prog / Oper: .0=Reference, .1=Start/Stop/Fwd/ Rev, .3=OutDatalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_SpeedRef" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setting of Speed Reference (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_OutDatalink" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setting of Output Datalink (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_SpeedRef" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Speed Reference (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_OutDatalink" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Output Datalink (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Stop Drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset drive fault and all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FailToStartAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Stop Drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_SpeedRef" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Speed Reference in Drive Units (typ. 0-32767 = 0 to max freq.)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Datalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Auxiliary Signal (datalink) Output in Drive (raw) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Run" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Start/Run Drive, 0=Stop Drive (for held starter type)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Stop Drive, 0=drive left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Start" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Start Drive, 0=drive left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Jog drive at Jog Speed, -->0=stop jogging]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_ClearFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Attempt to clear Drive Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Fwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Set drive direction to Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Rev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Set drive direction to Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRef" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Speed Reference (target) to drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbk" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Speed Feedback (actual) from drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InpDatalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Input Datalink value from drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_OutDatalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Output Datalink value to drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRefEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of Speed Reference = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRefEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of Speed Reference = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbkEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of Speed Feedback = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbkEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of Speed Feedback = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Most recent drive fault code (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Stop, 2=StartFwd 3=StartRev 4=JogFwd 5=JogRev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Stopped, 1=Running Fwd 2=Running Rev 3=Accelerating 4=Decelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Sts: 0=? 1=Stopped 2=RunFwd 3=RunRev 4=RunSlow 5=StartFwd 6=StartRev 7=StartSlow 8=JogFwd 9=JogRev 10=Stopping]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 18=Drive Fault, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to stop and is confirmed stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run forward and awaiting run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run reverse and awaiting run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run and is confirmed running forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run and is confirmed running reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StoppingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive running forward requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StoppingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive running reverse requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to Jog Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to Jog Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CommandDir" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive commanded to Forward, 0=Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ActualDir" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive Actual direction is Forward, 0=Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Accel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Accelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Decel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Decelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotReady" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Not Ready (cannot be started)
Check alarms, stops, faults]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive has an Alarm (see drive display or manual)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AtSpeed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is running at reference speed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SpeedLimited" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Speed Reference Setting exceeds configured Max/Min limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_DriveNR" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Note Ready: Drive Not Ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioStop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Stop Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Trip" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device not Ready: Deivce Tripped (Drive Fault)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Check or Reset Pulse Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: simulation timer preset: use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_FdbkRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Erron in Config: Speed Fdbk Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_FdbkEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Fdbk EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref Limit Min > Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_InpDLRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Input Datalink Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_InpDLEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Input Datalink EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink Limits Min > Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Failed to Start (One-Shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Failed to Stop]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive was stopped by an Interlock NOT OK (One-Shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Drive stopped by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault (see drive display or manual)]]>
</Description>
</Parameter>
<Parameter Name="Alm_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Drive Fault (see drive display or manual)]]>
</Description>
</Parameter>
<Parameter Name="Ack_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
