<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_CV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Controlled Variable (output) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[CV Output in Raw (I/O Card) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVSet" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of selected CV Setting (before rate limiting, in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVOut" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of CV Output (after rate limiting) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[0=AtTgt 1=RampDn 2=RampUp 3=ClampMin 4=ClampMax]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 32=I/OFault, 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ramping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is ramping to target]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Clamped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV Set is clamped at CVMin or CVMax]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SkipRoCLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Active" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is greater than Cfg_MaxInactiveCV, show graphic symbol as "active"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Analog Output available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Limit" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: CV Limits swapped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_EU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Scaled CV EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Output Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Status: CV held or forced by interlock NOT OK (1-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: CV held or forced by interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_AOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_AOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_AOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Analog Output$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Analog Output']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Analog Output']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_EU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,'%$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['%']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Working copy of Speed Reference (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVSet" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Final selected CV to feed to RoC Limiter]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVOut" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Wroking value of CV after Rate Limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_IntlkTripONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Interlock Tripped This Scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Seconds since previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepInc" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to change CVOut this scan for increase rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Scan Timer (milliseconds, always runs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SelCVDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[Selected CV check for Infinite or Non A Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="SINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_AOut$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_AOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepDec" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to change CVOut this scan for decrease rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_CVNavTag" DataType="STRING_NavTag" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for destination of CV Navigation button]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedIntlkCV" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at Interlock value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedHold" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at last good value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_CV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OSet_CV (enables data entry field)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms and latched Shed conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OSet_CV" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setting of Controlled Variable (output) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted, Output OFF (zero), Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits or Invalid Rate of Change Limit
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD), then:

Set the Output to the configured ("safe") Interlock CV value.
(In simulation, Out_CV is set to zero.)

Other data are left in Last State!
Fixed scaling CPT -- previously, raw and EU were swapped.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Available) OTU(Sts_MaintByp) OTU(Sts_Active) ,OTL(Sts_NotRdy) OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ,XIO(Inp_Sim) XIO(Nrdy_CfgErr) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Inp_Sim) ,XIC(Nrdy_CfgErr) ] CLR(Out_CV) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The rate limiter's scan timer must run and clear every scan, whether the Instruction
is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.]]>
</Comment>
<Text>
<![CDATA[TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax

And this rung generates the enumerated Device Fault Status:
0 = none
32 = I/O Fault
34 = Configuration Error

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control Analog Output]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_AOut :  PROCESS -- ANALOG OUTPUT
============================================================
Revision 4.10.01 Release  2019-10-17: See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-06-25:  Changed "Mode" to "Command Source". Changed Inf_items to HMI_,
and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Added  configurable decimal places for display on HMI.
Corrected CV Rate of Change Limiting when one direction is unlimited.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.
Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.
============================================================
This Instruction controls an Analog Output and provides:

*  Program and Operator entry of target CV in Engineering Units
*  Ramping of Output CV to target at specified Rate of Change (EU/sec)
*  Clamping of Output CV at configured minimum and maximum limits
*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units
*  Monitoring of Interlock conditions which cause output to shed
*  Configurable shed to HOLD or to configured SAFE value
*  Monitoring of I/O communication faults
*  Alarms for Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether Output
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
SETTINGS PROCESSING
============================================================
This rung handles received Settings:

Limit the Program and Operator CV Settings to the hard limits, regardless of Command Source
(in case tracking is off....).
When the Command Source is Program, use the Program Setting for the CV.
When the Command Source is External, use the External Setting for the CV.
When the Command Source is Operator or Maintenance, use the Operator Setting.
When the Command Source is Override, use the Override CV input for the CV.

#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Command Source,
or in Override Command Source if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock Bypass function is enabled.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Bypass)OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Ready for Interlock Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input

and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[The Analog Output is NOT READY to be controlled (by the owner specified by Command Source):
if it is Out of Service,
if there is a Configuration Error,
if interlocks are not OK (accounting for bypassing), or
if I/O Communication is faulted and is configured as a Shed condition.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[The device is AVAILABLE to be controlled by other objects
if it IS in Program Mode and it IS NOT "Not Ready".
#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Ready to receive a new OSet_CV if tracking is NOT enabled,
or we're in Operator or Maintenance Command Source, or,
if we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG OUTPUT HANDLING
============================================================
Clear flags for capturing exception conditions.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed
(bypassables not checked in Maintenance Command Source, or in Override Command Source
 if Override ignores bypassable interlocks...),
or if there is an I/O Fault, either HOLD the CV or SHED it to the configured Interlock CV,
depending on the state of the Shed/Hold configuration.

We don't want the Interlock Trip alarm occuring if Hand or Disabled is going to win down below....

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) XIO(Sts_Maint) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVSet,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[In HAND, set the CV (in EU) to match the tieback (in Raw units)  from the downstream block.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Hand)CPT(Wrk_CV,(Inp_Tieback-Cfg_CVRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_CVRawMax-Cfg_CVRawMin)+Cfg_CVEUMin);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If the Analog Output is Out of Service, set the CV to the configured Interlock ("safe") CV.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ]OTL(Wrk_ShedIntlkCV)MOV(Cfg_IntlkCV,Wrk_CV);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[After all that selecting, copy the final result to a holding register.  (We needed it above to do
the HOLD function on Interlock!)

This is where the CV will be when ramping (if any) is done.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_CV,Wrk_CVSet);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung determines whether the selected Analog Output CV is +/- Infinity or +/- NotANumber.
In either case, the value cannot be passed into the rate limiter calculation or to the final output.
Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.]]>
</Comment>
<Text>
<![CDATA[COP(Wrk_CVSet,Wrk_SelCVDINT,1)MEQ(Wrk_SelCVDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[In preparation for rate limiting the CV, this rung
determines the time since the previous scan, using a non-stop TON timer.
When we get here, we read the accumulator (in milliseconds, so
divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have
incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)]]>
</Comment>
<Text>
<![CDATA[MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[Under these conditions, SKIP the output ramping:

* The AOut is disabled
* The AOut is in Hand
* Rate of Change Skip is configures TRUE and, either, the Command Source is Maintenance,
the Command Source is Override, or an Interlock holds us out.
* The entered CV Rate of Change Limits are ZERO.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Corrected CV Rate of Change Limiting when one direction is unlimited.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the conditions above are NOT TRUE, do the rate limiting:

If the time since the previous scan is not ZERO:

* Calculate the amount to step this scan toward the final CV
* If we're within a single setp (or the direction we need to go is unlimited), go to the final CV
* If we're not within a single step, step one step closer (up or down, whichever way we need to go)
and show the "Ramping" status.

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
This rung generates the instruction Output

If not in simulation, scale the generated Wrk_CVOut to Raw Units in Out_CV
If in Simulation, set Out_CV to zero.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[============================================================
VALUES PROCESSING
============================================================
Val_CVSet (commanded output)

Based on Command Source and Tracking settings, copy the working CV setting
back into the Operator and Program Settings.

#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If the Output CV (in CV Engineering Units, Val_CVOut) is above the
configured maximum "inactive" CV, show the analog output graphic symbol
on the HMI as "active" (e.g., valve open).]]>
</Comment>
<Text>
<![CDATA[GRT(Val_CVOut,Cfg_MaxInactiveCV)OTE(Sts_Active);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(IntlkTrip.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-06-25:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax

32 = I/O Fault
34 = Configuration Error

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Ramping) [GRT(Wrk_CVOut,Wrk_CVSet) MOV(1,Wrk_Sts) ,LES(Wrk_CVOut,Wrk_CVSet) MOV(2,Wrk_Sts) ] ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####
]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership. clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Clear latched Shed (Not Ready) bits.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_DIn" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2004-09-26T01:40:40.210Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:30:26.474Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Discrete Input]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction monitors a discrete (1 / 0) input and checks for alarm conditions.

The Inp_Gate input must be set (=1, its default value) and the alarm enabled for
the Target Disagree alarm to occur.  This alarm will not occur until the Inp_Gate
input has been set for the Gate Delay (Cfg_GateDly) time.  The Gate is used to
enable the alarm when some other condition is true; for example, a high vibration
switch should only generate a Target Disagree alarm when the associated motor
has been running long enough to stabilize.

The Target Disagree alarm is generated when the Inp_PV (process variable)
input is different from the Inp_Target (target) input.  The Target indicates the
"normal" condition.  For example, a flow switch should indicate flow when a
pump is running and should not indicate flow when a pump is stopped.  The
pump run status is used as the Target input, and when the switch does not
match the target (within the allotted time), the Target Disagree Alarm (e.g.,
Flow Switch Failure) is generated.

NOTE: the Inp_PV is inverted when the rung condition is false -- this allows the
input to be a condition on the rung with P_DIn rather than mapped into Inp_PV.
See P_DIn reference manual for details.

This instruction includes a substitute PV capability for a manually-entered state.
This may be useful when a sensor is out for repair or for simulation and testing.

Alarms are provided by P_Alarm AOI instances.
Target Disagree Status gating provided by a P_Gate AOI instance.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Added I/O Fault alarm.
* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_PV" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal (process variable) from Sensor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Comm Status or Quality 1=Bad, 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PVNotify" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Related PV object alarm prio and ack status (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Target" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target State of Input (Disagree Status if not in Target State)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Gate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagreeGate.Inp_Gate" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gate Condition (=1 to enable Disagree Status)]]>
</Description>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Use simulated PV (Set_SimPV); 0=Use Input (Inp_PV)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Alarm requiring reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_NoSubstPV" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Disallow selection of Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_NormTextVis" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Display state text in "normal" state (= target), 0=hide (some HMI objects)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasTgtDisagreeAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TgtDisagreeResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm is latched in, requires Reset Command to clear]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TgtDisagreeAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm must be acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm is latched in, requires Reset Command to clear]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm must be acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TgtDisagreeSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target Disagree Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target Disagree Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_Debounce" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time Input Sts must maintain state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_GateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="TgtDisagreeGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time Inp_Gate must be true before Disagree Status is checked (sec)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TgtDisagreeOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="TgtDisagreeGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time for Input to disagree with Target to raise Status (sec)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TgtDisagreeOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="TgtDisagreeGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time for Input to agree with Target to clear Status (sec)]]>
</Description>
</Parameter>
<Parameter Name="Set_SimPV" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV used in Simulation (Inp_Sim=1)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset all latched Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_TgtDisagreeAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge the Target Disagree Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TgtDisagreeSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress the Target Disagree Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TgtDisagreeUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress the Target Disagree Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TgtDisagreeUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TgtDisagree.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve the Target Disagree Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge the I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress the I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress the I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve the I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Confirmed Sts 0=PV Good, 6=PV Bad, 7=Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 16=Tgt Disagree, 32=I/O comms., 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Discrete Input Status (incl. Debounce, Manual Override, if used)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PV" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Discrete Input Status (actual, not subject to Override)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SubstPV" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Using Substitute PV (Input being overridden)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpPV" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Using Input PV (normal)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVBad" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Input Comm Status/ Quality (0=OK, 1=Bad)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Timer Preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_TgtDisagreeCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagreeGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input vs. Target comparicon result 1=Disagree]]>
</Description>
</Parameter>
<Parameter Name="Sts_TgtDisagreeGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagreeGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Target Disagree Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_TgtDisagree" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Input is not in Target state]]>
</Description>
</Parameter>
<Parameter Name="Alm_TgtDisagree" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Input is not in Target state]]>
</Description>
</Parameter>
<Parameter Name="Ack_TgtDisagree" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_TgtDisagreeDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_TgtDisagreeShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_TgtDisagreeSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TgtDisagree.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Target Disagree Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Input communication fault (Inp_IOFault = 1)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Input communication fault]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="P_DIn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_DIn']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="14">
<![CDATA['Discrete Input']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[14,'Discrete Input$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="14">
<![CDATA['Discrete Input']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Status" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Status (after Manual Override selection)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="TgtDisagree" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target Disagree Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FallT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer to ensure Status LOW time on falling edge]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RiseT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer to ensure Status HIGH time on rising edge]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: Using Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_1StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=1 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'On$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['On']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_0StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=0 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[3,'Off$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="3">
<![CDATA['Off']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_DIn']]>
</DefaultData>
</LocalTag>
<LocalTag Name="TgtDisagreeGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target Disagree Condition Gate/Delay]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object only (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="480"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset and Acknowledge all Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all latched Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_InpPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to use Input PV (normal)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to use Substitute PV (override input)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_InpPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_InpPV (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_SubstPV (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance-Entered Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ErrDebounce" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Error in Debounce Timer configuration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Same as main Logic routine, except Inp is inverted (for use in LD logic)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
ENABLE_IN_FALSE ROUTINE
============================================================
This logic is identical to the main LOGIC Routine, except that the
Inp_PV signal is inverted (Rung 6).  This is to support Ladder Diagram
instances of the form:    XIC (discrete input)   P_DIn (P_DIn Tag)
============================================================
POWERUP / INVALID STATE HANDLING
============================================================
All internal Work (state) bits maintain states through a power cycle and are
independent.  No Powerup / Invalid State Handling logic is required.
============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:

NOTE:  Operator Commands for P_Alarm are sent directly to the contained AOI.

MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV

Do not allow this Command if Cfg_NoSubstPV is set.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Show the Substitute / Input PV Status, and if Substitute PV
is selected, show the Maintenance Bypass breadcrumb.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_SubstPV) OTE(Sts_SubstPV) ,XIO(Wrk_SubstPV) OTE(Sts_InpPV) ,XIC(Sts_SubstPV) OTE(Sts_MaintByp) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Commands for Substitue PV and Input PV are available
based on the current state of the internal toggle bit.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================

These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) the Status must remain in each state (debounce time).
This time is used in a rising-edge debounce timer and a falling-edge debounce timer.

Enter the time (in seconds) the alarm Gate must be true before alarm detection is activated.

Enter the On-Delay and Off-Delay times (in seconds) for the Target Disagree Status
(which feeds the Target Disagree Alarm).

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then establish
a valid limit value for the Preset.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-06-25:  Changed delay time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_Debounce,1000.0,Wrk_RiseT.PRE) XIC(Wrk_RiseT.PRE.31) CLR(Wrk_RiseT.PRE) OTE(Wrk_ErrDebounce) ,MOV(Wrk_RiseT.PRE,Wrk_FallT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####
#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(TgtDisagree.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][OTL(TgtDisagree.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
DISCRETE INPUT PROCESSING
============================================================

Sts_PVBad:  If the I/O communication / data quality is OK,
or in Simulation or substituted, show NO Bad PV Status.

If the I/O communication is faulted or data quality is BAD and we're NOT
in Simulation or using substitute PV, show the Bad PV Status.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_IOFault)XIO(Inp_Sim)OTE(Sts_IOFault)OTE(Sts_PVBad);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The Process Variable Status (Sts_PV) bit shows the state of the selected input,
regardless of the settings of Mode.

@@@@@  NOTE:  Inp_PV is INVERTED when this instruction is scanned false!!!  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIO(Inp_PV) ,XIC(Inp_Sim) XIC(Set_SimPV) ]OTE(Sts_PV);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.

NOTE:  Tracking must be done with latch/unlatch instructions to keep the 
Set_SimPV setting retentive through a power cycle.
In order to avoid overwriting asynchronous inputs, the Set_SimPV bit is only written
when Simulation is NOT selected (live PV is used).]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Sts_PV) OTL(Set_SimPV) ,XIO(Sts_PV) OTU(Set_SimPV) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Status (Sts) bit shows the state of the selected input (after debounce, below).
This rung selects which PV is used: the input/simulation PV or the substitute PV.
In normal operation, it's the state of the Input (Sts_PV).
In Substitute PV, it's the state of the entered Substitute PV (Oper or Prog).]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_SubstPV) XIC(Sts_PV) ,XIC(Wrk_SubstPV) XIC(MSet_SubstPV) ]OTE(Wrk_Status);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[These two rungs debounce the selected PV, ensuring the Status stays in
each state a minimum time, while not delaying the Status on transition after an
extended period of time in the prior state.

@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Status) XIO(Wrk_FallT.TT) ,XIC(Wrk_RiseT.TT) ]TON(Wrk_RiseT,?,?)TON(Wrk_RiseT,?,?);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Status) XIO(Wrk_RiseT.TT) ,XIC(Wrk_FallT.TT) ]TON(Wrk_FallT,?,?)TON(Wrk_FallT,?,?);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[The Rising Edge triggered timer ENABLE bit (sealed in using the Timing bit)
is our debounced input.  Pass it along as the Status.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_RiseT.EN)OTE(Sts);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Finally, if we are NOT using the Substitute PV, have it track the
debounced Status for bumpless transfer to Substitute.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SubstPV)[XIO(Sts) OTU(MSet_SubstPV) ,XIC(Sts) OTL(MSet_SubstPV) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
TARGET DISAGREE STATUS GENERATION
============================================================
If the Input is not in the target state, generate a Target
Disagree comparison status.  This status is then gated
(with a gate delay) and has an on-delay and off-delay
before feeding the final Target Disagree status bit.]]>
</Comment>
<Text>
<![CDATA[[[XIO(Sts) XIC(Inp_Target) ,XIC(Sts) XIO(Inp_Target) ] OTE(Sts_TgtDisagreeCmp) ,P_Gate(TgtDisagreeGate) ,XIC(TgtDisagreeGate.Out) OTE(TgtDisagree.Inp) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
Both alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####
#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(TgtDisagree.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Handle Alarm Processing using the standard P_Alarm AOI]]>
</Comment>
<Text>
<![CDATA[P_Alarm(TgtDisagree);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Handle Alarm Processing using the standard P_Alarm AOI

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(TgtDisagree.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad timer presets are determined in the Configuration logic above.
Bad Alarm configuration is determined by the P_Alarm instruction.

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Wrk_ErrDebounce) ,XIC(TgtDisagreeGate.Sts_Err) ] OTE(Err_Timer) ,[XIC(TgtDisagree.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = Normal (PV Good)
6 = PV Bad
7 = Substitute PV

And this rung generates the enumerated Device Fault Status:
0 = none
16 = Target Disagree
32 = I/O Comms Fault
34 = Config Error

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_PVBad) MOV(6,Wrk_Sts) ,XIC(Sts_SubstPV) MOV(7,Wrk_Sts) ,XIC(Sts_TgtDisagree) MOV(16,Wrk_Fault) ,XIC(Sts_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####
#####  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(TgtDisagree.Val_Notify,Wrk_Notify) MOV(TgtDisagree.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(TgtDisagree.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Roll up the notification from the input Channel object.

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached PV object.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Added separate rung for Rdy_ bits, for new I/O Fault alarm.  #####
#####  Aligned ready bit naming with command bit names.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(TgtDisagree.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(TgtDisagree.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan - status is updated and alarms are generated]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_DIn:  PROCESS -- DISCRETE INPUT
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-06-25:  Added I/O Fault alarm.
Changed Inf_ items to HMI_, and added Cfg_Area for security.
Added notify and unack count rollup for Channel object.
Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
Changed delay time configuration items to REAL seconds.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors a Discrete Input from a flow switch, motor vibration
switch, or any other discrete signal, and provides:

*  PV Status, with configurable names for the 0- and 1-states
* Input debounce for both the rising and falling transitions of the PV input
* An I/O Fault input.  An I/O Fault Alarm is raised when this input is true
*  A "Target" input -- the Target Disagree Alarm is raised when the PV input is not in
the same state as the Target for a configurable period of time
*  A Target Disagree "Gate" signal (with delay), used to enable the Alarm under
appropriate process conditions
* Commands to inhibit or enable alarms
* Setting of a simulated input signal for process simulation
* Selection of Substitute PV (by Maintenance personnel) or normal PV

Alarms are provided by P_Alarm AOI instances.
Target Disagree Status gating is provided by a P_Gate AOI instance.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_0StText,Cfg_1StText,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:

NOTE:  Operator Commands for P_Alarm are sent directly to the contained AOI.

MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV

Do not allow this Command if Cfg_NoSubstPV is set.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Show the Substitute / Input PV Status, and if Substitute PV
is selected, show the Maintenance Bypass breadcrumb.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_SubstPV) OTE(Sts_SubstPV) ,XIO(Wrk_SubstPV) OTE(Sts_InpPV) ,XIC(Sts_SubstPV) OTE(Sts_MaintByp) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Commands for Substitue PV and Input PV are available
based on the current state of the internal toggle bit.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================

These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) the Status must remain in each state (debounce time).
This time is used in a rising-edge debounce timer and a falling-edge debounce timer.

Enter the time (in seconds) the alarm Gate must be true before alarm detection is activated.

Enter the On-Delay and Off-Delay times (in seconds) for the Target Disagree Status
(which feeds the Target Disagree Alarm).

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then establish
a valid limit value for the Preset.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-06-25:  Changed delay time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_Debounce,1000.0,Wrk_RiseT.PRE) XIC(Wrk_RiseT.PRE.31) CLR(Wrk_RiseT.PRE) OTE(Wrk_ErrDebounce) ,MOV(Wrk_RiseT.PRE,Wrk_FallT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####
#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(TgtDisagree.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][OTL(TgtDisagree.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
DISCRETE INPUT PROCESSING
============================================================

Sts_PVBad:  If the I/O communication / data quality is OK,
or in Simulation or substituted, show NO Bad PV Status.

If the I/O communication is faulted or data quality is BAD and we're NOT
in Simulation or using substitute PV, show the Bad PV Status.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_IOFault)XIO(Inp_Sim)OTE(Sts_IOFault)OTE(Sts_PVBad);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Process Variable Status (Sts_PV) bit shows the state of the selected input,
regardless of the settings of Mode.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIC(Inp_PV) ,XIC(Inp_Sim) XIC(Set_SimPV) ]OTE(Sts_PV);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.

NOTE:  Tracking must be done with latch/unlatch instructions to keep the 
Set_SimPV setting retentive through a power cycle.
In order to avoid overwriting asynchronous inputs, the Set_SimPV bit is only written
when Simulation is NOT selected (live PV is used).]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Sts_PV) OTL(Set_SimPV) ,XIO(Sts_PV) OTU(Set_SimPV) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The Status (Sts) bit shows the state of the selected input (after debounce, below).
This rung selects which PV is used: the input/simulation PV or the substitute PV.
In normal operation, it's the state of the Input (Sts_PV).
In Substitute PV, it's the state of the entered Substitute PV (Oper or Prog).]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_SubstPV) XIC(Sts_PV) ,XIC(Wrk_SubstPV) XIC(MSet_SubstPV) ]OTE(Wrk_Status);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[These two rungs debounce the selected PV, ensuring the Status stays in
each state a minimum time, while not delaying the Status on transition after an
extended period of time in the prior state.

@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Status) XIO(Wrk_FallT.TT) ,XIC(Wrk_RiseT.TT) ]TON(Wrk_RiseT,?,?)TON(Wrk_RiseT,?,?);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Status) XIO(Wrk_RiseT.TT) ,XIC(Wrk_FallT.TT) ]TON(Wrk_FallT,?,?)TON(Wrk_FallT,?,?);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[The Rising Edge triggered timer ENABLE bit (sealed in using the Timing bit)
is our debounced input.  Pass it along as the Status.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_RiseT.EN)OTE(Sts);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Finally, if we are NOT using the Substitute PV, have it track the
debounced Status for bumpless transfer to Substitute.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SubstPV)[XIO(Sts) OTU(MSet_SubstPV) ,XIC(Sts) OTL(MSet_SubstPV) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
TARGET DISAGREE STATUS GENERATION
============================================================
If the Input is not in the target state, generate a Target
Disagree comparison status.  This status is then gated
(with a gate delay) and has an on-delay and off-delay
before feeding the final Target Disagree status bit.]]>
</Comment>
<Text>
<![CDATA[[[XIO(Sts) XIC(Inp_Target) ,XIC(Sts) XIO(Inp_Target) ] OTE(Sts_TgtDisagreeCmp) ,P_Gate(TgtDisagreeGate) ,XIC(TgtDisagreeGate.Out) OTE(TgtDisagree.Inp) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The alarm is ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####
#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(TgtDisagree.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Handle Alarm Processing using the standard P_Alarm AOI]]>
</Comment>
<Text>
<![CDATA[P_Alarm(TgtDisagree);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Handle Alarm Processing using the standard P_Alarm AOI

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(TgtDisagree.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad timer presets are determined in the Configuration logic above.
Bad Alarm configuration is determined by the P_Alarm instruction.

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Wrk_ErrDebounce) ,XIC(TgtDisagreeGate.Sts_Err) ] OTE(Err_Timer) ,[XIC(TgtDisagree.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = Normal (PV Good)
6 = PV Bad
7 = Substitute PV

And this rung generates the enumerated Device Fault Status:
0 = none
16 = Target Disagree
32 = I/O Comms Fault
34 = Config Error

#####  V4.00.00  2018-06-25:  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_PVBad) MOV(6,Wrk_Sts) ,XIC(Sts_SubstPV) MOV(7,Wrk_Sts) ,XIC(Sts_TgtDisagree) MOV(16,Wrk_Fault) ,XIC(Sts_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####
#####  Added I/O Fault alarm.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(TgtDisagree.Val_Notify,Wrk_Notify) MOV(TgtDisagree.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(TgtDisagree.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[Roll up the notification from the input Channel object.

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached PV object.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Added separate rung for Rdy_ bits, for new I/O Fault alarm.  #####
#####  Aligned ready bit naming with command bit names.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(TgtDisagree.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(TgtDisagree.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(MCmd_InpPV)OTU(MCmd_SubstPV);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_DOut" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2010-03-17T13:04:32.875Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:30:43.518Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Discrete Output]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls (and optionally monitors feedback for)
a single Discrete Output and provides:

*  Operator and Program Commands to:
    -  turn the output ON
    -  turn the output OFF
    -  if the output is OFF, pulse it ON for a configured time
    -  if the output is ON, pulse it OFF for a configured time, and
    -  pulse the output continuously at the configured ON
        and OFF times (e.g., for blinking a lamp)
*  User-configurable ON delay and OFF delay before first output change
*  User-configurable text labels for the ON and OFF states
*  Optional monitoring of ON and OFF state confirmation feedbacks
*  Detection of Failure to turn ON or OFF (when feedbacks are used)
*  Monitoring of Permissive conditions to allow energizing output
*  Monitoring of Interlock conditions to de-energize output
*  Simulation, providing feedback of a working device while
      disabling output (keeping de-energized)
*  Monitoring of I/O communication faults
*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are
      used), Interlock Trip, I/O Fault
*  "NotReady" status for display on Graphic Symbol and "Available"
     status for use by automation logic to know whether output can be
     controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
* Corrected operation of state machine with alert horn.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Added audible alert on commanded energize/state change. 
* Added Horn Status, Horn Inhibit.
* Changed availability to use input availability from interlocks.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Fixed feedback determination for simulation or no feedback.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for associated object(s).
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Added option Cfg_HasPulse to enable or disable pulsing functions.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_OnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: ON feedback from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: OFF feedback from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=ON Permissives OK, device can turn ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable ON Permissives OK, device can turn ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, device can turn ON and stay ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, device can turn ON and stay ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working device; 0=Turn ON/OFF actual device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ovrd Device Command 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable pulsing functions, 0=On/Off only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CompletePulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Finish Pulse when commanded ON or OFF; 0=switch immediately]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device provides an ON feedback signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device provides an OFF feedback signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device ON feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device OFF feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Both feedbacks ON is invalid; 0=Both feedbacks OFF is invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_Perm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HornOnChange" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Horn on energize only, 1 = Horn on any state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperOffPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_Off any time, 0=OCmd_Off only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtOffPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Off any time, 0=XCmd_Off only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOnFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasOffFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Turn OFF Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Turn ON Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay to echo back  of ON/OFF status when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnDelayT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay before initially turning output ON (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffDelayT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay before initially turning output OFF (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnPulseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output ON time for Pulse ON or Pulse Continuous]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffPulseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output OFF time for Pulse OFF or Pulse Continuous]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnFailT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Output ON to get ON Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffFailT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Output OFF to get OFF Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_On" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Off" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OnPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OffPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ContPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to ResetShed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OnFailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to UnsuppressFail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Failt to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_On" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Off" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_OnPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_OffPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_ContPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Primary Output 1=ON, 0=OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded energize/ state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command: 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback: 0=Transition, 1=Off, 2=On, 3=Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Status 0=off 1=on 2=pulse off 3=pulse on 4=pulse cont. 5=turning off 6=turning on]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 16=Feedback Fault, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_State" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Internal Logic State (for animating STD on faceplate), see manual]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + attached (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Output is ON (energized), 0=Output is OFF (de-energized)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Pulsing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Output is in a pusling sequence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkOff" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Feedback shows device in OFF state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkOn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Feedback shows device in ON state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkFail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Feedbacks are in an INVALID state (not ON, OFF or TRANSIT)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Interlock / Permissive Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioOff" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Off Comand Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Feeback Check timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Simulation timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Failed to Turn ON]]>
</Description>
</Parameter>
<Parameter Name="Alm_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Failed to Turn OFF]]>
</Description>
</Parameter>
<Parameter Name="Alm_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device turned OFF by an Interlock NOT OK (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Device turned OFF by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_DOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_OffT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Off Feedback Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[On Feedback Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOffT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOnT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[ON Feedback based on Command Source, simulation, etc. 1=confirmed ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,2048,0,0,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="OffFail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Failed to Turn OFF Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="OnFail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Failed to Turn ON Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_DOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_DOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Discrete Device$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Discrete Device']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[22,'Discrete On/Off Device$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="22">
<![CDATA['Discrete On/Off Device']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[OFF Feedback based on Command Source, simulation, etc. 1=confirmed OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnPulseT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Output ON Pulse Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffPulseT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Output OFF Pulse Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffDelayT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Dealy before turning output OFF (Timer)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnDelayT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Delay before turning output ON (Timer)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PermOK" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Permissives are all OK to energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Command: 0= None, bit .0=Off, bit .1=On,
bit .2=Pulse Off,
bit .3=Pulse On,
bit .4=Pulse Cont.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_1StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=1 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'On$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['On']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_0StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=0 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[3,'Off$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="3">
<![CDATA['Off']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_DOut$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_DOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Device this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms and latched Shed conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ContPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_OffPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_OnPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Off" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_On" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ContPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ContPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_OffPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_OffPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_OnPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_OnPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Off" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Off (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_On" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_On (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_State" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal value of state machine current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert or start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded energize/ state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service; output is OFF; feedback Status shown if available; Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK DETERMINATION
============================================================
If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ]OTE(Wrk_OnFdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) MOV(1,Val_Fdbk) OTE(Sts_FdbkOff) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) MOV(2,Val_Fdbk) OTE(Sts_FdbkOn) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The Device can be configured to have Feedbakc Failure shown for both
feedback inputs ON or for both inputs OFF.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is
DEVICE IN TRANSIT.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Reset the output pulse, fault, and simulation timers.]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_OnT) RES(Wrk_OffT) RES(Wrk_OnDelayT) RES(Wrk_OffDelayT) ,RES(Wrk_OnPulseT) RES(Wrk_OffPulseT) RES(Wrk_SimOnT) RES(Wrk_SimOffT) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The Discrete Output is DE-ENERGIZED]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Out) OTU(Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Show the device as Disabled and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Show the status of the output bit as DE-ENERGIZED.
Show the enumerated device command as NONE.
Show the enumerated device status as OFF.
Show the enumerated internal state as DE-ENERGIZED.

#####  V4.00.00  2018-07-02:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Available) OTU(Sts_MaintByp) OTL(Sts_NotRdy) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,OTL(Nrdy_OoS) OTU(Nrdy_PrioOff) OTU(Nrdy_Perm) ,CLR(Wrk_Cmd) CLR(Val_Cmd) CLR(Wrk_State) CLR(Val_State) ,CLR(Val_Sts) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(20,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(OnFail.Inp_OoS) P_Alarm(OnFail) ,OTL(OffFail.Inp_OoS) P_Alarm(OffFail) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(OnFail.Val_Notify.0) ,XIC(OffFail.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Control Discrete Output, monitoring Feedbacks]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_DOut:  PROCESS -- DISCRETE OUTPUT (on/off device)
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V2.x, V3.x Revision History archived.
V4.00.00  2018-07-02:  Changed "Mode" to "Command Source". Changed Inf_
items to HMI_, and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Added option: Cfg_HasPulse. Aligned ready bit naming with command bit names.
Changed delay / time configuration items to REAL seconds.
V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.
V4.10.00  2019-10-16:  Added audible alert on commanded energize/state change. 
Added Horn Status, Horn Inhibit. Changed availability to use input availability
from interlocks. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-11:  Corrected operation of state machine with alert horn.
============================================================
This Instruction controls (and optionally monitors feedback for)
a single Discrete Output and provides:

*  Operator and Program Commands to:
    -  turn the output ON
    -  turn the output OFF
    -  if the output is OFF, pulse it ON for a configured time
    -  if the output is ON, pulse it OFF for a configured time, or
    -  pulse the output continuously at the configured ON
        and OFF times (e.g., for blinking a lamp)
*  User-configurable ON delay and OFF delay before first output change
*  User-configurable text labels for the ON and OFF states
*  Optional monitoring of ON and OFF state confirmation feedbacks
*  Detection of Failure to turn ON or OFF (when feedbacks are used)
*  Monitoring of Permissive conditions to allow energizing output
*  Monitoring of Interlock conditions to de-energize output
*  Optional return to previous state upon return from Hand,
      Override, or Interlock
*  Simulation, providing feedback of a working device while
      disabling output (keeping de-energized)
*  Monitoring of I/O communication faults
*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are
      used), Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether
      output can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-02:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_0StText,Cfg_1StText)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
If the device does not even HAVE Feedback inputs,
they cannot be USED for feedback checking!]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_HasOnFdbk) OTU(Cfg_UseOnFdbk) ,XIO(Cfg_HasOffFdbk) OTU(Cfg_UseOffFdbk) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) for the device to successfully turn ON before declaring a fault.
Enter the time (in seconds) for the device to successfully turn OFF before declaring a fault.

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default
limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  Added Inp_HornInh to disable Horn operation.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_OnDelayT,1000.0,Wrk_OnDelayT.PRE) XIC(Wrk_OnDelayT.PRE.31) MOV(0,Wrk_OnDelayT.PRE) ,MUL(Cfg_OffDelayT,1000.0,Wrk_OffDelayT.PRE) XIC(Wrk_OffDelayT.PRE.31) MOV(0,Wrk_OffDelayT.PRE) ,MUL(Cfg_OnPulseT,1000.0,Wrk_OnPulseT.PRE) XIC(Wrk_OnPulseT.PRE.31) MOV(2147483647,Wrk_OnPulseT.PRE) ,MUL(Cfg_OffPulseT,1000.0,Wrk_OffPulseT.PRE) XIC(Wrk_OffPulseT.PRE.31) MOV(2147483647,Wrk_OffPulseT.PRE) ,MUL(Cfg_OnFailT,1000.0,Wrk_OnT.PRE) XIC(Wrk_OnT.PRE.31) MOV(2147483647,Wrk_OnT.PRE) ,MUL(Cfg_OffFailT,1000.0,Wrk_OffT.PRE) XIC(Wrk_OffT.PRE.31) MOV(2147483647,Wrk_OffT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) [XIC(Wrk_StartHornT.PRE.31) ,GRT(Wrk_StartHornT.PRE,1000000) ] CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when running in simulation

Handle timer preset invalid values as above.

#####  V4.10.00  2019-03-08:  Changed delay / time configuration items to REAL seconds.  #####
]]>
</Comment>
<Text>
<![CDATA[MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOnT.PRE)[XIC(Wrk_SimOnT.PRE.31) MOV(0,Wrk_SimOnT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOnT.PRE,Wrk_SimOffT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION AND FAIL TIMERS
============================================================
These rungs CHECK the timers that are based on the determined output state.

This rung checks the OFF state timers.

#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_State.0)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?)TON(Wrk_SimOffT,?,?);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[And this rung checks the ON State timers.

#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_State.0)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?)TON(Wrk_SimOnT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK DETERMINATION
============================================================
If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..

#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOnFdbk) XIO(Cfg_UseOffFdbk) ] [XIC(Wrk_SimOnT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOffT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ] ]OTE(Wrk_OnFdbk);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state.

#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] [XIC(Wrk_SimOffT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOnT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[[XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) OTE(Sts_FdbkOff) MOV(1,Val_Fdbk) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) OTE(Sts_FdbkOn) MOV(2,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[The Device can be configured to have Feedbakc Failure shown for both
feedback inputs ON or for both inputs OFF.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is
DEVICE IN TRANSIT.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.

#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).

#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance,
or in Override if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
* Device HAS OFF or ON feedback designated by engineer, but
maintenance has selected to NOT USE that feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasOnFdbk) XIO(Cfg_UseOnFdbk) ,XIC(Cfg_HasOffFdbk) XIO(Cfg_UseOffFdbk) ,XIC(Sts_Bypass) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-07-02:  Aligned Ready bit naming with Command bits.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
ALARM AND DEVICE RESET COMMAND HANDLING
============================================================
The rungs in this section handle commands for this Device, received
in Operator, Program, Override and Maintenance.
(Hand Command Source is handled separately, below.

For any command which involves energizing the device (all commands
except OFF), permissives must be OK to energize.]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ]XIC(Inp_NBPermOK)OTE(Wrk_PermOK);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_Off) ,[XIC(OCmd_On) ,XIC(Cfg_HasPulse) [XIC(OCmd_OffPulse) ,XIC(OCmd_OnPulse) ,XIC(OCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_OCmdResets) XIO(Nrdy_CfgErr) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_Off) ,[XIC(XCmd_On) ,XIC(Cfg_HasPulse) [XIC(XCmd_OffPulse) ,XIC(XCmd_OnPulse) ,XIC(XCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_XCmdResets) XIO(Nrdy_CfgErr) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_OnFailAck) ,OTL(PCmd_OffFailAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(OnFail.PCmd_Reset) ,OTL(OffFail.PCmd_Reset) ,OTL(IntlkTrip.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ,XIC(Sts_OnFail) RES(Wrk_OnT) ,XIC(Sts_OffFail) RES(Wrk_OffT) ,OTU(Nrdy_PrioOff) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FAIL TO TURN ON DETECTION
============================================================
If the DEVICE SHOULD BE ON, run an "On" Timer to check for Fail to Turn On,
and run a Simulation Timer to provide simulated ON feedback if needed.

If the ON Timer times out and the device feedback (or simulated feedback) never showed up,
show the device as "FAILED TO TURN ON" and issue an Alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OnT.DN)NEQ(Wrk_OnT.PRE,0)NEQ(Val_Fdbk,2)XIO(Sts_Maint)OTE(Sts_OnFail);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FAIL TO TURN OFF DETECTION
============================================================
If the Device SHOULD BE OFF, run an OFF Timer to check for Fail to Trun OFF,
and run a Simulation Timer to provide simulated OFF feedback if needed.

If the OFF Timer times out and the device OFF feedback (or simulated feedback) never showed "Off",
show the device as "FAILED TO TURN OFF" and issue an Alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OffT.DN)NEQ(Wrk_OffT.PRE,0)NEQ(Val_Fdbk,1)XIO(Sts_Maint)OTE(Sts_OffFail);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[Higher Priority:
If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK
and not bypassed by Maintenance, Override or Bypass Command), 
OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.

If the Device is NOT in its fail state (if it is energized) and the Interlock
de-energized it, raise the Interlock Trip alarm.

#####  V4.00.00  2018-07-02:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIO(Wrk_PermOK) XIO(Wrk_State.0) OTE(Nrdy_Perm) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Sts_OnFail) XIC(Cfg_ShedOnFail) OTL(Nrdy_Fail) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Higher Priority:
If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK
and not bypassed by Maintenance, Override or Bypass Command), 
OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.

If the Device is NOT in its fail state (if it is energized) and the Interlock
de-energized it, raise the Interlock Trip alarm.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If the device isn't "not ready" (it IS ready) and it's in Program Mode,
then it is AVAILABLE to be controlled by automation (Program Mode logic).
#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)XIO(Nrdy_IOFault)XIO(Nrdy_Fail)XIO(Nrdy_PrioOff)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE COMMAND HANDLING
============================================================
If a Device CONTINUOUS PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is CONTINUOUSE PULSE,
mark the Device Target State as CONTINUOUS PULSE (4).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_ContPulse) OTU(OCmd_ContPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_ContPulse) OTU(XCmd_ContPulse) XIC(Sts_Ext) ,XIC(PCmd_ContPulse) OTU(PCmd_ContPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,5) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,16) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(16,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If a Device ON PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is ON PULSE,
mark the Device Target State as ON PULSE (2).

#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_OnPulse) OTU(OCmd_OnPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OnPulse) OTU(XCmd_OnPulse) XIC(Sts_Ext) ,XIC(PCmd_OnPulse) OTU(PCmd_OnPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,4) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,8) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(8,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[If a Device OFF PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OFF PULSE,
mark the Device Target State as OFF PULSE (3).

#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_OffPulse) OTU(OCmd_OffPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OffPulse) OTU(XCmd_OffPulse) XIC(Sts_Ext) ,XIC(PCmd_OffPulse) OTU(PCmd_OffPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,4) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(4,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[If a Device ON command is received in Operator, Program or Maintenance,
or if in Override and the Override State is ON,
mark the Device Target State as ON (1).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_On) OTU(OCmd_On) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_On) OTU(XCmd_On) XIC(Sts_Ext) ,XIC(PCmd_On) OTU(PCmd_On) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Wrk_PermOK)XIO(Sts_NotRdy)[[XIC(Cfg_HornOnChange) NEQ(Wrk_State,1) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(2,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If a Device OFF command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OFF,
mark the Device Target State as OFF (0).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Off) OTU(OCmd_Off) [XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioOff) ] ,XIC(XCmd_Off) OTU(XCmd_Off) [XIC(Sts_Ext) ,XIC(Cfg_ExtOffPrio) XIO(Sts_Ext) OTL(Nrdy_PrioOff) ] ,XIC(PCmd_Off) OTU(PCmd_Off) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Sts_NotRdy) NEQ(Wrk_State,0) ][[XIC(Cfg_HornOnChange) NEQ(Wrk_State,0) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] XIO(Sts_NotRdy) OTL(Wrk_StartHorn) ,MOV(1,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND mode wins over others:
If in Hand, have the Device follow the feedback.
If the Device is ON, set the Target State to ON, and if the Device
is OFF, set the Target State to OFF; upon transition out of Hand, the
device will hold its last state.
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ]CLR(Wrk_Cmd)OTU(Wrk_StartHorn)[EQU(Val_Fdbk,2) XIO(Sts_NotRdy) MOV(1,Val_Sts) MOV(1,Wrk_State) ,[NEQ(Val_Fdbk,2) ,XIC(Sts_NotRdy) ] CLR(Val_Sts) CLR(Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[============================================================
STATE MACHINE
============================================================
The Discrete Output is processed using a State Machine to handle pulsing
delays, On and Off delays, commands for changes of state, etc.

These rungs handle changes of Actual State based on Target State
set by Commands above.  (Timers and the time-based
transitions follow...)

See the Timing Diagrams and state tables in the Reference
Manual for details on the state machine.

On Prestart Horn - Sound the horn for the configured time.
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[XIC(Wrk_StartHorn)[XIO(Wrk_State.0) MOV(14,Wrk_State) ,XIC(Wrk_State.0) MOV(15,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[STATE 14:  SOUNDING HORN WITH OUTPUT OFF
#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,14)[XIC(Wrk_Cmd.0) OTU(Wrk_StartHorn) MOV(0,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ] ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[STATE 15:  SOUNDING HORN WITH OUTPUT ON

#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,15)[XIC(Wrk_Cmd.1) OTU(Wrk_StartHorn) MOV(1,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ] ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[STATE 0:  Turned OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,0)[XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[STATE 1:  Turned ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,1)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[STATE 2:  ON-DELAY when commanded ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[STATE 3:  OFF-DELAY when commanded OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[STATE 4:  ON-DELAY when commanded PULSE ON
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[STATE 5:  OFF-DELAY when commanded PULSE OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[STATE 6:  PULSE OFF TIME when commanded PULSE OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,6)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[STATE 7:  PULSE ON TIME when commanded PULSE ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,7)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,8)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS

#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,9)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,10)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) [XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) [XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,11)[XIC(Wrk_Cmd.0) [XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) [XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[STATE 12:  OFF TIME when COMPLETING OFF PULSE
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,12)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[STATE 13:  ON TIME when COMPLETING OFF PULSE
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,13)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[============================================================
ON-DELAY, OFF-DELAY TIMERS
============================================================
The TON timers here are used to check for on-delay / off-delay in each of the
delaying states, based on the state entering the scan or the state determined
in the transitions above.  (If a delay time is zero, we transition immediately.)

@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@
@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@
The Timers will be disabled while Horn is active, preventing change of state
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(DelayTimers)[[EQU(Wrk_State,2) ,EQU(Wrk_State,4) ,EQU(Wrk_State,8) ] TON(Wrk_OnDelayT,?,?) TON(Wrk_OnDelayT,?,?) ,[EQU(Wrk_State,3) ,EQU(Wrk_State,5) ,EQU(Wrk_State,9) ] TON(Wrk_OffDelayT,?,?) TON(Wrk_OffDelayT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[If this object is in a PULSING state (6=PulseOFF, 7=PulseON, 8-13=PulseCONTINUOUS),
and if the current state's pulse time is configured to a ZERO preset,
revert to the current ON or OFF state (and command).]]>
</Comment>
<Text>
<![CDATA[GEQ(Wrk_State,6)[XIO(Wrk_State.0) EQU(Wrk_OffPulseT.PRE,0) [XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ] MOV(0,Wrk_State) MOV(1,Wrk_Cmd) ,XIC(Wrk_State.0) EQU(Wrk_OnPulseT.PRE,0) [XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.4) ] MOV(1,Wrk_State) MOV(2,Wrk_Cmd) ]JMP(PulseTimers);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[============================================================
ON-DELAY, OFF-DELAY TRANSITIONS
============================================================
These rungs check for timer-done based transitions.
Checks are done here to properly handle transitions for timers
with ZERO presets.

STATE 2: ON-DELAY when commanded ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[XIC(Wrk_Cmd.1) XIC(Wrk_OnDelayT.DN) MOV(1,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[STATE 3:  OFF-DELAY when commanded OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[XIC(Wrk_Cmd.0) XIC(Wrk_OffDelayT.DN) MOV(0,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[STATE 4:  ON-DELAY when commanded PULSE ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnDelayT.DN) MOV(7,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[STATE 5:  OFF-DELAY when commanded PULSE OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffDelayT.DN) MOV(6,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,8)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OnDelayT.DN) MOV(11,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,9)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OffDelayT.DN) MOV(10,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Comment>
<![CDATA[============================================================
PULSE STATE TIMERS
============================================================
The TON timers here are used to check for pulse complete in each of the
pulsing states, based on the state entering the scan or the state determined
in the transitions above.  (If a pulse time is zero, we transition immediately.)

@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@
@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[LBL(PulseTimers)[[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) TON(Wrk_OnPulseT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Comment>
<![CDATA[STATE 6:  PULSE OFF TIME when commanded PULSE OFF
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,6)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffPulseT.DN) MOV(2,Wrk_Cmd) MOV(1,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Comment>
<![CDATA[STATE 7:  PULSE ON TIME when commanded PULSE ON
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,7)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnPulseT.DN) MOV(1,Wrk_Cmd) MOV(0,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Comment>
<![CDATA[STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,10)[XIC(Wrk_Cmd.4) XIC(Wrk_OffPulseT.DN) MOV(11,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Comment>
<![CDATA[STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,11)[XIC(Wrk_Cmd.4) XIC(Wrk_OnPulseT.DN) MOV(10,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[STATE 12:  OFF TIME when COMPLETING OFF PULSE]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,12)[XIC(Wrk_OffPulseT.DN) [XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ] ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Comment>
<![CDATA[STATE 13:  ON TIME when COMPLETING OFF PULSE]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,13)[XIC(Wrk_OnPulseT.DN) [XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ] ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[Clear the current Command if the DOut reaches a terminal state (OFF or ON).
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(Output)[XIC(Wrk_Cmd.0) EQU(Wrk_State,0) CLR(Wrk_Cmd) ,XIC(Wrk_Cmd.1) EQU(Wrk_State,1) CLR(Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the Device is NOT SIMULATED, generate the appropriate output.
From the design of the State Machine, all ODD Actual States have the
output ENERGIZED.  So just copy the least significant bit out!
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_State.0) [XIO(Inp_Sim) OTE(Out) ,OTE(Sts_Out) ] ,XIC(Wrk_StartHorn) [XIO(Inp_Sim) OTE(Out_Horn) ,OTE(Sts_Horn) ] ];]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION AND FAIL TIMERS
============================================================
These rungs START the timers that are based on the determined output state.

This rung starts the OFF state timers.]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_Out)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?);]]>
</Text>
</Rung>
<Rung Number="68" Type="N">
<Comment>
<![CDATA[And this rung starts the ON State timers.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Out)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?);]]>
</Text>
</Rung>
<Rung Number="69" Type="N">
<Comment>
<![CDATA[============================================================
REMAINING DEVICE STATUS
============================================================
This device is PULSING if any of the Pulse commands has been issued
(and, for single pulses, not completed):
ON PULSE, OFF PULSE or CONTINUOUS PULSE]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ]OTE(Sts_Pulsing);]]>
</Text>
</Rung>
<Rung Number="70" Type="N">
<Comment>
<![CDATA[============================================================
PULSE STATE TIMERS
============================================================
The timers here are used to START timing immedately for each of the
given states THIS SCAN.]]>
</Comment>
<Text>
<![CDATA[[[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="71" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE ENUMERATED VALUES
============================================================
Wrk_Cmd is the command currently being processed:
0 = None
1 = State 0
2 = State 1
3 = State 2
4 = State 3

Wrk_State is the internal state machine state:
0 = OFF
1 = ON
2 = ON command ON-DELAY
3 = OFF command OFF-DELAY
4 = PULSE ON command ON-DELAY
5 = PULSE OFF command OFF-DELAY
6 = PULSE ON command ON PULSE time
7 = PULSE OFF command OFF PULSE time
8 = PULSE CONTINUOUS command ON-DELAY
9 = PULSE CONTINUOUS command OFF-DELAY
10 = PULSE CONTINUOUS command OFF PULSE time
11 = PULSE CONTINUOUS command ON PULSE time
12 = OFF PULSE completion time
13 = ON PULSE completion time]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_State,Val_State) ,EQU(Wrk_Cmd,0) CLR(Val_Cmd) ,XIC(Wrk_Cmd.0) MOV(1,Val_Cmd) ,XIC(Wrk_Cmd.1) MOV(2,Val_Cmd) ,XIC(Wrk_Cmd.2) MOV(3,Val_Cmd) ,XIC(Wrk_Cmd.3) MOV(4,Val_Cmd) ,XIC(Wrk_Cmd.4) MOV(5,Val_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="72" Type="N">
<Comment>
<![CDATA[Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Off
1 = On
2 = Pulse Off
3 = Pulse On
4 = Pulse Continuous
5 = Turning On
6 = Turning Off
7 = Horn
33 = Out of Service (here or in EnableInFalse routine)

#####  V4.00.00  2018-07-02: Using P_CmdSrc, Disabled replaced by Out of Service.  #####
#####  V4.10.00  2019-03-08:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_Hand)[XIO(Wrk_StartHorn) [EQU(Wrk_Cmd,0) [EQU(Wrk_State,0) CLR(Val_Sts) ,EQU(Wrk_State,1) MOV(1,Val_Sts) ] ,XIC(Wrk_Cmd.2) MOV(2,Val_Sts) ,XIC(Wrk_Cmd.3) MOV(3,Val_Sts) ,XIC(Wrk_Cmd.4) MOV(4,Val_Sts) ,XIC(Wrk_Cmd.0) MOV(5,Val_Sts) ,XIC(Wrk_Cmd.1) MOV(6,Val_Sts) ] ,XIC(Wrk_StartHorn) MOV(7,Val_Sts) ];]]>
</Text>
</Rung>
<Rung Number="73" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================

Ready to TURN OFF if in Operator Manual, NOT in the OFF target state, and Interlocks are OK.
Ready to TURN ON if in Operator or Maintenancel, NOT in the ON target state, and Interlocks and permissives are OK.

Similar logic applies to the PULSE ON, PULSE OFF and CONTINUOUS PULSE readies.

#####  V4.00.00  2018-07-02:  Added option: Cfg_HasPulse.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) ] XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(ORdy_Off) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] XIC(Wrk_PermOK) [XIO(Wrk_Cmd.1) NEQ(Val_Sts,1) OTE(ORdy_On) ,XIC(Cfg_HasPulse) [XIO(Wrk_Cmd.2) NEQ(Val_Sts,2) NEQ(Val_Sts,0) NEQ(Wrk_OffPulseT.PRE,0) OTE(ORdy_OffPulse) ,XIO(Wrk_Cmd.3) NEQ(Val_Sts,3) NEQ(Val_Sts,1) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_OnPulse) ,XIO(Wrk_Cmd.4) NEQ(Val_Sts,4) NEQ(Wrk_OffPulseT.PRE,0) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_ContPulse) ] ] ];]]>
</Text>
</Rung>
<Rung Number="74" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:
* If the device DOES NOT HAVE ANY FEEDBACKS, the On Fail and Off Fail
alarms will never occur and should not exist.  (If either feedback exists, 
the Fail alarm must be allowed to exist.)]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasOnFdbk) ,XIC(Cfg_HasOffFdbk) ] OTE(OnFail.PCfg_AllowExist) OTE(OffFail.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="75" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-02:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(OnFail.Inp_OoS)OTE(OffFail.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="76" Type="N">
<Comment>
<![CDATA[Handle Failed to Confirm Output ON Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(OnFail);]]>
</Text>
</Rung>
<Rung Number="77" Type="N">
<Comment>
<![CDATA[Handle Failed to Confirm Output OFF Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(OffFail);]]>
</Text>
</Rung>
<Rung Number="78" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="79" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="80" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="81" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(OnFail.Sts_Err) ,XIC(OffFail.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="82" Type="N">
<Comment>
<![CDATA[Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Feedback Fault
32 = I/O Fault (from Input)
34 = Configuration Error]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Fault) ,[XIC(Sts_OnFail) ,XIC(Sts_OffFail) ] MOV(16,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Nrdy_CfgErr) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="83" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="84" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(SrcQ_IO,SrcQ);]]>
</Text>
</Rung>
<Rung Number="85" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-07-02:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(OnFail.Val_Notify,Wrk_Notify) MOV(OnFail.Val_Notify,Wrk_Notify) ,GRT(OffFail.Val_Notify,Wrk_Notify) MOV(OffFail.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(OnFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(OffFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="86" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if a latched Shed condition requires a reset in order to run the motor;
* if that reset or any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(OnFail.Sts_RdyAck) ,XIC(OffFail.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(OnFail.Sts_RdyReset) ,XIC(OffFail.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownershp, clear "lurking" Commands, de-energize output]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Clear the latched Shed faults.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_PrioOff)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Output is cleared on Prescan.]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) OTU(Sts_Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Show the enumerated device command as NONE.
Show the enumerated device status as POWERUP / UNKNOWN
Show the enumerated internal state as DE-ENERGIZED.

#####  V3.5-08  2017-10-11:  Reworked internal state machine logic.  #####]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_Cmd)CLR(Val_Cmd)CLR(Wrk_State)CLR(Val_State)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Motor" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:31:53.950Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Single Speed Motor]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors a single-speed motor
(FVNR, soft-start, etc.) and provides:
  * Monitoring of run feedback, display of actual motor status
  * Detection of Failure to Start, Failure to Stop
  * Monitoring of a Permissive condition to allow starting
  * Monitoring of an Interlock condition to stop / prevent starting
  * Audible warning on start with configurable delay time
  * Simulation, providing feedback of a working motor while disabling outputs
  * Monitoring of I/O communication faults
  * Alarms for Fail to Start, Fail to Stop, Interlock Trip, I/O Fault
  * Options to shed (stop motor) on Fail to Start or I/O Fault
  * Operation from Hand, Maintenance, Override, Program and Operator command sources
  * Option to automatically reset faults and alarms when operator commands motor to start or stop
  * Supports HMI "breadcrumbs" for Alarm Inhibited, Bad Configuration,
     Not Ready, Maintenance Bypass Active
  * "Available" status for use by automation logic to know whether motor can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Corrected handling of Jog and Horn on shed conditions.
* Modified to lock out jog when jog time expires until jog commands are cleared.
* Corrected handling of outputs in Hand.
* Modified to account for overlapping Horn and Jog times

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Changed Sts_Available to use input availability from interlocks.
* Added Horn Status and Horn Inhibit.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Corrected handling Allow Local when horn is enabled.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added jog function.
* Added notify and unack count rollup for Channel object.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00
   added External Commands (XCmds) and Settings (XSet).
* Added output for audible alert prior to motor starting when commanded.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
* Updated Val_Sts to common enumeration across all motors and drives.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_RunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: RUN feedback from motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, motor can start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, motor can start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, motor can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, motor can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OvldNotify" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Related Overload object alarm prio and ack status (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working motor; 0=Start/Stop/ Monitor actual motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Mode Command: 0=None, 1=Stop, 2=Start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasJog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Jog Command enabled/visible, 0=Motor Jog Command not allowed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor provides run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor run feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowLocal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable navigation to permissive object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable navigation to interlock object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasResInhObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable navigation to restart inhibit object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunTimeObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable navigation to run time object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOvldObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable navigation to overload object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_Stop any time, 0=OCmd_Stop only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Stop any time, 0=XCmd_Stop only when Ext selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New motor OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New motor XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFailToStart" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFailToStartAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasFailToStopAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Start Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Stop Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback delay in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStartT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Start for running feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStopT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Stop for stopped feedback (=0) before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxJogT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum jog time (sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Start" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to ResetShed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FailToStartAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Comnmand to Unshelve Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Start" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Jog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Run" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Run Motor, 0=Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Start" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Start Motor, 0=Motor left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Stop Motor, 0=Motor left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Stop, 2=Start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Stopped, 1=Running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Sts: 0=? 1=Stopped 2=RunFwd 3=RunRev 4=RunSlow 5=StartFwd 6=StartRev 7=StartSlow 8=JogFwd 9=JogRev 10=Sopping]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to stop and is confirmed stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Starting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run and awaiting run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run and is confirmed running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Jogging" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to Jog]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioStop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Stop Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed: display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Start/Stop Check timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Simulation timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Failed to Start (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Failed to Stop]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor stopped by an Interlock NOT OK (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Motor stopped by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_Motor" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStop" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Failed to Stop Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStart" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Failed to Start Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Motor$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Motor']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
