<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Motor Control$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Motor Control']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[18,'Single Speed Motor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="18">
<![CDATA['Single Speed Motor']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Run" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Motor should be "running", 0=should be "stopped"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimRunT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Stop Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Start Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimStopT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RunFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Run Feedback based on mode, simulation, etc. 1=running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Cmd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Retrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Maint Start issued while running or Stop while stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Motor$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Motor']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RetrigONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Retrigger on Oper/Ext stop One-Shot Store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Stop Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Start Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Motor this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert or start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_JogT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Jog Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Jog" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Jog Motor, 0=Motor not jogging]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Start" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Jog" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Jog motor (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PermOK" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Permissives and NB Permissive OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Jog" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Jog (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Stop (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Start" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Start (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted; Outputs OFF; Run Status shown but Alarms inhibited]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Operator and Program Commands are cleared.
(Lurking Acknowledge Commands are left to perform their action.)

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands. Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(XCmd_Start) OTU(XCmd_Stop) OTU(XCmd_Jog) ,OTU(PCmd_Start) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands. Added Jog function.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Start) OTU(ORdy_Stop) OTU(ORdy_Jog) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_ResetAckAll) OTU(ORdy_Reset) OTU(Sts_RdyAck) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[The Motor Status bits show the state of the motor,
regardless of Mode, EVEN IF OFF-SCAN!]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)XIC(Inp_RunFdbk)XIC(Cfg_UseRunFdbk)OTE(Sts_Running)MOV(1,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If the motor is not Running, it's Stopped.]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_Running)OTE(Sts_Stopped)CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Reset the fault condition and simulation / command retrigger timers.]]>
</Comment>
<Text>
<![CDATA[RES(Wrk_StartT)RES(Wrk_StopT)RES(Wrk_SimRunT)RES(Wrk_SimStopT);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Set motor to Stop in Programmed Out of Service (PooS).

#####  V4.00.00  2018-07-03:  Added Jog function, Audible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Out_Start)OTL(Out_Stop)OTU(Out_Run)OTU(Out_Horn);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Show the motor as Disabled and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Clear remaining Status bits.
Show the enumerated motor command as NONE.
Show the enumerated motor status as STOPPED or RUNNING.
Show the enumerated motor fault status as NONE.

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####
#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) OTU(Nrdy_PrioStop) ,OTU(Sts_Starting) OTU(Sts_Stopping) OTU(Sts_Horn) ,XIC(Sts_Stopped) MOV(1,Val_Sts) ,XIC(Sts_Running) MOV(2,Val_Sts) ,CLR(Val_Cmd) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(FailToStart.Inp_OoS) P_Alarm(FailToStart) ,OTL(FailToStop.Inp_OoS) P_Alarm(FailToStop) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control / monitor single speed motor]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Motor:  PROCESS -- MOTOR (single speed, on/off)
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-09:  Changed "Mode" to "Command Source". Added audible alert
on commanded start. Changed Inf_ items to HMI_, and added Cfg_Area
for security. Added unacked alarm count. Added Jog function. Deleted
Cfg_PCmdClear; all Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
Changed delay / time configuration items to REAL seconds.
Updated Val_Sts to common enumeration across all motors and drives.
V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled. 
V4.10.00  2019-03-25:  Changed Sts_Available to use input availability from
interlocks. Added Horn Status, Horn Inhibit. Updated to
P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-16:  Corrected handling of Jog and Horn on shed conditions. Modified to lock out jog
when jog time expires until jog commands are cleared. Corrected handling of outputs
in Hand. Modified to account for overlapping Horn and Jog times
============================================================
This Instruction controls and monitors a single-speed motor
(FVNR, soft-start, etc.) and provides:

*  Monitoring of run feedback, display of actual motor status
*  Detection of Failure to Start, Failure to Stop
*  Monitoring of a Permissive condition to allow starting
* Monitoring of an Interlock condition to stop / prevent starting
* Simulation, providing feedback of a working motor while disabling outputs
* Monitoring of I/O communication faults
* Alarms for Fail to Start, Fail to Stop, Interlock Trip, I/O Fault
* Options to shed (stop motor) on Fail to Start or I/O Fault
* Option to automatically reset faults and alarms when operator commands
motor to start or stop
* Supports HMI "breadcrumbs" for Alarm Inhibited, Bad Configuration,
Not Ready, Maintenance Bypass Active
* "Available" status for use by automation logic to know whether motor
can be controlled by other objects.
* Horn output for audible alert prior to starting motor.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-09:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
If the device is configured to not HAVE device feedback input (engineer),
it cannot be USE the feedback for fail checking (maintenance).]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) for the motor to successfully start before declaring a fault.
Enter the time (in seconds) for the motor to successfully stop before declaring a fault.

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default
limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function. Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-25:  Added Horn Inhibit.  #####
#####  V4.10.01  2019-10-16:  Modified to account for overlapping Horn and Jog times.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_FailToStartT,1000.0,Wrk_StartT.PRE) XIC(Wrk_StartT.PRE.31) MOV(2147483647,Wrk_StartT.PRE) ,MUL(Cfg_FailToStopT,1000.0,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,[GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ] XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ,CPT(Wrk_JogT.PRE,Cfg_MaxJogT*1000.0+Wrk_StartHornT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_StartT.PRE,Wrk_StartInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when running in simulation

Handle timer preset invalid values as above.]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_SimFdbkT,1000,Wrk_SimRunT.PRE) XIC(Wrk_SimRunT.PRE.31) MOV(0,Wrk_SimRunT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimRunT.PRE,Wrk_SimStopT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
If the device is being simulated or has no feedback,
use the simulation timers to provide "fake" feedback.

If the motor is NOT being simulated and it HAS and IS USING a run feedback,
use the state of the run feedback input as the motor run state.]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Wrk_SimRunT.DN) OTL(Wrk_RunFdbk) ,XIC(Wrk_SimStopT.DN) OTU(Wrk_RunFdbk) ] ,XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) [XIC(Inp_RunFdbk) OTL(Wrk_RunFdbk) ,XIO(Inp_RunFdbk) OTU(Wrk_RunFdbk) ] ,XIC(Sts_Hand) XIO(Cfg_UseRunFdbk) OTU(Wrk_RunFdbk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Stopped
1 = Running]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_RunFdbk) CLR(Val_Fdbk) ,XIC(Wrk_RunFdbk) MOV(1,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
*  Motor HAS run feedback designated by engineer, but
maintenance has selected to NOT USE run feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  Added Jog.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_Start) ,XIC(OCmd_Stop) ,XIC(OCmd_Jog) XIC(Cfg_HasJog) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_Start) ,XIC(XCmd_Stop) ,XIC(XCmd_Jog) XIC(Cfg_HasJog) ] XIC(Cfg_XCmdResets) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_StartT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START / STOP COMMAND HANDLING
============================================================
In preparation for the Start / Stop logic that follows, this rung
stashes away the Permissive status in reusable bits.
#####  V4.00.00 2018-07-09:  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ]XIC(Inp_NBPermOK)OTE(Wrk_PermOK);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[The Motor is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start or Fail to Stop that has not been reset;

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Err_Timer) ,XIC(Err_Sim) ] OTE(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIO(Wrk_PermOK) XIO(Sts_Starting) XIO(Sts_Running) OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START / STOP COMMAND HANDLING
============================================================
The Motor is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start or Fail to Stop that has not been reset;
* The motor is disabled by Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[The motor is AVAILABLE to be run by automation if it is in PROGRAM
Mode and the "Not Ready" status is cleared.
#####  V4.10.00  2019-03-08:  Changed Sts_Available to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_PrioStop)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[If we're not timing an HMI or programmed Start or Stop,
and there's no sealed-in fail-to-start or fail-to-stop,
and if Local Start/Stop Control is permitted,
and if we are using run feedback (not in simulation),
detect a local start or stop transition and track state with it.
(Don't track the Start if conditions do not allow the motor to run.)

#####  V4.00.00 2018-07-09:  Added Jog function.  #####
#####  V4.00.02 2018-10-30: Corrected handling Allow Local when horn is enabled.  #####
]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_StartInhT.TT)XIO(Wrk_StartHornT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_AllowLocal)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_Jog)[XIC(Inp_RunFdbk) XIO(Sts_NotRdy) OTL(Wrk_Run) ,XIO(Inp_RunFdbk) OTU(Wrk_Run) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[These next several rungs, in priority order, determine whether
the Motor should be running, jogging or stopped.

If a Motor START command is received in Operator, Program or Maintenance
Mode, or if in Override Mode and the Override State is RUN, mark the Motor to RUN.
Permissives must be OK or bypassed to start the Motor (Interlocks are checked below...).
(Modes are mutually exclusive, thus handling the priority.)

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####   Added audible alert prior to commanded start.  #####
#####  Added Jog function. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Start) OTU(OCmd_Start) [XIC(Sts_Oper) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_SimRunT) ] ,XIC(XCmd_Start) OTU(XCmd_Start) XIC(Sts_Ext) ,XIC(PCmd_Start) OTU(PCmd_Start) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIO(Sts_NotRdy)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_SimRunT) ,OTL(Wrk_Run) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung determines if the Motor SHOULD BE JOGGING. This is when:

* The Operator is requesting to Jog
* The Motor is in OPER or MAINT
* Permissives and Interlocks are OK or bypassed if in OPER
* Non-Bypassable Interlocks and Permissives are OK,
* The Motor is Ready (or in simulation), AND
* The Motor is not otherwise requested to RUN

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Jog) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Jog) XIC(Sts_Ext) ]XIO(Sts_NotRdy)XIC(Wrk_PermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTL(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[If the motor is being jogged, run the Jog Timer.

#####  V4.00.00 2018-07-09:  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Jog)TON(Wrk_JogT,?,?);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[If we are sounding the audible start alert (start command accepte) and we lose
the permissive before actually starting the motor, cancel the start

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function.  #####
]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartHorn)XIO(Wrk_PermOK)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(OCmd_Jog)OTU(XCmd_Jog)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If the motor is changed to a Mode other than Oper or Maint,
or if the Jog command goes away,
or if the Jog command does not clear within the Maximum Jog Time,
stop jogging.

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIO(OCmd_Jog) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIO(XCmd_Jog) XIC(Sts_Ext) ,XIO(Sts_Oper) XIO(Sts_Maint) XIO(Sts_Ext) ,XIO(Cfg_HasJog) ] OTU(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(OCmd_Jog)OTU(XCmd_Jog);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If a Motor STOP command is received in Operator, Program or Maintenance
Mode, or if in Override Mode and the Override State is STOP,
mark the Motor TO STOP (jogging or running).

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added Jog function. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Stop) OTU(OCmd_Stop) [[XIC(Sts_Maint) ,XIC(Sts_Oper) ] ,XIC(Cfg_OperStopPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioStop) ] ,XIC(XCmd_Stop) OTU(XCmd_Stop) [XIC(Sts_Ext) ,XIC(Cfg_ExtStopPrio) XIO(Sts_Ext) OTL(Nrdy_PrioStop) ] ,XIC(PCmd_Stop) OTU(PCmd_Stop) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Wrk_NotRdy) ,[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ] XIO(Sts_Hand) ][[XIC(Wrk_Run) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Sts_Ext) ] ONS(Wrk_RetrigONS) ] OTL(Wrk_Retrigger) RES(Wrk_SimStopT) ,OTU(Wrk_Run) OTU(Wrk_Jog) OTU(Wrk_StartHorn) ,OTU(OCmd_Jog) OTU(XCmd_Jog) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND always beats Oper, Prog, Ovrd, Maint:
If in Hand, have the Motor follow the Run Feedback.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][XIC(Wrk_RunFdbk) OTL(Wrk_Run) ,XIO(Wrk_RunFdbk) OTU(Wrk_Run) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If anything stops the motor, also stop the pre-start audible.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Run)XIO(Wrk_Jog)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START HORN TIMING
============================================================
Sound the horn for the configured time on a start or a jog.

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Run) ,XIC(Wrk_Jog) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START SIMULATION AND FAIL TO START DETECTION
============================================================
If the motor SHOULD BE RUNNING, run a Start Timer to check for Fail to Start, and run a
Simulation Timer to provide simulated run feedback if needed.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_StartHorn)[TON(Wrk_StartT,?,?) ,TON(Wrk_SimRunT,?,?) TON(Wrk_SimRunT,?,?) ,XIO(Wrk_RunFdbk) TON(Wrk_StartInhT,?,?) ,XIC(Wrk_SimRunT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[If the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,
show the motor as "FAILED TO START"]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartT.DN)XIO(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStart);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR STOP SIMULATION AND FAIL TO STOP DETECTION
============================================================
If the motor SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop, and run a
Simulation Timer to provide simulated run feedback off (stop feedback) if needed.

#####  V4.00.00  2018-07-09:  Added Jog function.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Run)[XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ][TON(Wrk_StopT,?,?) ,TON(Wrk_SimStopT,?,?) TON(Wrk_SimStopT,?,?) ,XIC(Wrk_RunFdbk) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_SimStopT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[If the Stop Timer times out and the motor run feedback (or simulated feedback) never showed "stopped",
show the motor as "FAILED TO STOP"]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StopT.DN)XIC(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStop);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[============================================================
SHED ON FAULT LOGIC
============================================================
This rung handles latching in of conditions which are configured to cause
motor to shed (de-energize).]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If a shed condition is latched in above, de-energize the motor.

#####  V4.10.01  2019-10-16:  Corrected handling of Jog and Horn on shed conditions.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE COMMAND ENUMERATED VALUE
============================================================
Val_Cmd is the command currently being processed:
0 = None
1 = Stop
2 = Start
4 = Jog

#####  V4.00.00  2018-07-09:  Added Jog function.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Cmd) ,XIO(Wrk_Run) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_Run) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(2,Wrk_Cmd) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] MOV(4,Wrk_Cmd) ,MOV(Wrk_Cmd,Val_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the motor is NOT SIMULATED, generate the appropriate outputs for the motor.

If the motor should be running, is not faulted and not in hardwired control, energice Out_Run.
Also, energize Out_Start until we get feedback that the motor is running.

If the motor should be stopped and is not in hardwired control and the feedback shows the motor
is NOT stopped, or if the motor is Faulted or Disabled, energize the Out_Stop output to stop the motor.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####
#####  Corrected handling of output in Hand.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIO(Sts_NotRdy) XIO(Wrk_StartHorn) [XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ] [OTE(Out_Run) ,XIO(Sts_Hand) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Start) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ,XIC(Wrk_NotRdy) ] XIO(Sts_Hand) OTE(Out_Stop) ,XIC(Wrk_StartHorn) XIO(Sts_Hand) OTE(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE STATUS GENERATION
============================================================
These rungs generate the Starting, Running, Stopping and Stopped Status bits.

If the motor is in HAND and HAS NO RUN FEEDBACK, its state is meaningless;
turn off ALL the Sts_xxx states!!!!!

If the motor is commanded to run (Output on) and the feedback doesn't yet show it running,
the motor is STARTING.

If the motor is commanded to run (Output on) and the feedback shows it running,
the motor is RUNNING.

If the motor is commanded to stoop (Output off) and the feedback still shows it running,
the motor is STOPPING.

If the motor is commanded to stop (Output off) and the feedback shows it has stopped,
the motor is STOPPED.

If the audible alert is active, show the Status as HORN.

#####  V4.00.00  2018-07-09:  Added Jog function.  #####
#####  V4.10.00  2019-03-25  Added Horn Status.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Hand) ,XIC(Cfg_UseRunFdbk) ][XIO(Wrk_StartHorn) XIC(Wrk_Run) XIO(Wrk_Jog) [XIO(Wrk_RunFdbk) OTE(Sts_Starting) ,XIC(Wrk_RunFdbk) OTE(Sts_Running) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) OTE(Sts_Stopping) ,XIO(Wrk_RunFdbk) OTE(Sts_Stopped) ] ,XIO(Wrk_StartHorn) XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] OTE(Sts_Jogging) ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
Ready to Start if in Operator Manual, Stopped, and Permissives and Interlocks are OK.

Ready to Stop if in Operator Manual and (Running or Starting).

#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####
#####  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ] [[XIC(Sts_Stopped) ,XIC(Sts_Maint) XIC(Sts_Running) ] OTE(ORdy_Start) ,XIC(Cfg_HasJog) XIO(Wrk_Run) XIC(Wrk_PermOK) OTE(ORdy_Jog) ] ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_Stopping) OTE(ORdy_Stop) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:
* If the motor DOES NOT HAVE RUN FEEDBACK, the Fail to Start and Fail to Stop
alarms will never occur and should not exist.  (If feedback exists, 
the Fail alarms must be allowed to exist.)

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,XIC(Cfg_HasRunFdbk) OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-09:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(FailToStart.Inp_OoS)OTE(FailToStop.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStart);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStop);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Sim) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Powerup / Unknown
1 = Stopped
2 = Running Forward
3 = Running Reverse
4 = Running Slow
5 = Starting Forward
6 = Starting Reverse
7 = Starting Slow
8 = Jogging Forward
9 = Jogging Reverse
10 = Stopping
14 = Horn

Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Fail to Start
17 = Fail to Stop
32 = I/O Fault (from Input)
34 = Configuration Error

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####
#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_Running) MOV(2,Wrk_Sts) ,XIC(Sts_Starting) MOV(5,Wrk_Sts) ,XIC(Sts_Jogging) MOV(8,Wrk_Sts) ,XIC(Sts_Stopping) MOV(10,Wrk_Sts) ,XIC(Sts_Horn) MOV(14,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(FailToStop.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[Roll up the notification from the associated Overload Relay object.

#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached Overload object.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_OvldNotify,Wrk_Notify) MVM(Inp_OvldNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_OvldNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if a latched Shed condition requires a reset in order to run the motor;
* if that reset or any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(FailToStart.Sts_RdyAck) ,XIC(FailToStop.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FailToStart.Sts_RdyReset) ,XIC(FailToStop.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership, clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(XCmd_Start) OTU(XCmd_Stop) OTU(XCmd_Jog) ,OTU(PCmd_Start) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled as OoS, IS.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Start) OTU(ORdy_Stop) OTU(ORdy_Jog) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Internal latches are de-energized on Prescan.

#####  V4.00.00  2018-07-09:  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_RunFdbk);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear the latched Shed faults.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_PrioStop)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Outputs are cleared on Prescan.

#####  V4.00.00  2018-07-09:  Added Autible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Out_Run)OTU(Out_Start)OTU(Out_Stop)OTU(Out_Horn);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[On Prescan, clear the following:
Val_Cmd (no command active)
Val_Fdbk (device position not determined)
Val_Sts (device status powerup / unknown)]]>
</Comment>
<Text>
<![CDATA[CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_ValveSO" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2021-01-13T16:34:53.452Z" EditedBy="DESKTOP-6HQO39D\GNOP_30L_SUF"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Solenoid Operated Valve]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors a single solenoid operated
valve (two position: opened, closed) and provides:

*  Support for fail open (energize to close) and fail closed (energize to open, default) valves
*  Monitoring of limit switch feedback, display of actual valve status
*  Detection of Failure to Open, Failure to Close
*  Monitoring of Permissive conditions to allow energizing
*  Monitoring of Interlock conditions to de-energize
*  Simulation, providing feedback of a working valve while disabling outputs
*  Monitoring of I/O communication faults
*  Alarms for Full Stall (didn't move), Transit Stall (didn't reach target position), Interlock Trip, I/O Fault
*  Operation in Hand, Maintenance, Override, Program and Operator Modes
*  "Available" status for use by automation logic to know whether valve
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Added audible alert on commanded energize.
* Added Horn Status, Horn Inhibit.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.00 Release Notes for details.
* Modified handling of simultaneous open and close commands.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Corrected Reset Command logic.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_OpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Open Limit Switch 1=confirmed OPEN]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Closed Limit Switch 1=confirmed CLOSED]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, Valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working valve; 0=Open/Close/ Monitor actual valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Mode Command: 0=None, 1=Close, 2=Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset all fault conditions and latched Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailOpen" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail Open (energize to close), 0=Fail Closed (energize to open)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides an Open Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides a Closed Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Open LS should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Closed LS should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LSFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=both switches ON=fail, 0=both switches OFF=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_Perm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasStatsObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_ValveStats is monitoring this valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New valve OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New valve XCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFullStall" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnTransitStall" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFullStallAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasTransitStallAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset requied to clear Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Full Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Transit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay to echo back of Open/Closed status when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FullStallT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[After command, time with no motion before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_TransitStallT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[After command, time to reach position before fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to ResetShed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FullStallAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Energize Valve Solenoid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Close, 2=Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to Close and is confirmed Closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Opening" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to open and awaiting open feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Opened" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to open and is confirmed Opened]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Closing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to Close and awaiting Closed feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_LSFail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Limit Switch Overlap Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Check Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Simulation Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Full Stall (failed to move at all)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Full Stall (failed to move at all) Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Transit Stall (did not reach target position)]]>
</Description>
</Parameter>
<Parameter Name="Alm_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Transit Stall (did not reach target pos.) Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve de-energized by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Valve de-energized by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_ValveSO" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Mode Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TransitStall" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Transit Stall (moved but did not reach target) Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FullStall" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Full Stall (did not move) Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_ValveSO']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Valve Control$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Valve Control']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="23">
<![CDATA['Solenoid Operated Valve']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Requested to OPEN Valve, 0=Requested to CLOSE Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOpenT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Opened]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimCloseT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ClosedFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TransitStallT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Timer for Transit Stall Check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FullStallT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Timer for Full Stall Check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Cmd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_ValveSO$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_ValveSO']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOpenLS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Simulated valve Open Limit Switch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimClosedLS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Simulated valve Closed Limit Switch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Valve this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Close" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Close" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Close (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Open (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'Area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['Area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CloseCmdRcvd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Received a Close command this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenCmdRcvd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Received an Open command this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert on start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted; Outputs OFF; Valve Status shown but Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
LIMIT SWITCH FEEDBACK DETERMINATION
============================================================
This first "Open" feedback is a copy of the Open Limit Switch, if it is being
used, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the
Closed Limit Switch is being used.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This first "Closed" feedback is a copy of the Closed Limit Switch, if it is being
used, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the
Open Limit Switch is being used.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FEEDBACK STATUS
============================================================
This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)
Opened, if the valve is confirmed opened
Closed, if the valve is confirmed closed
Moving, if the Limit Switches show travel]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Reset the fault condition and simulation timers.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Outputs are cleared when Disabled (EnableInFalse).
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) ,OTU(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Show the current state of the valve.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ClosedFdbk) MOV(1,Val_Sts) ,XIC(Wrk_OpenFdbk) MOV(2,Val_Sts) ,XIO(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) [XIC(Cfg_FailOpen) MOV(6,Val_Sts) ,XIO(Cfg_FailOpen) MOV(5,Val_Sts) ] ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Show the motor as Disabled and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Clear remaining Status bits.
Show the enumerated valve command as NONE.
Show the enumerated valve fault status as NONE.

#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(FullStall.Inp_OoS) P_Alarm(FullStall) ,OTL(TransitStall.Inp_OoS) P_Alarm(TransitStall) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FullStall.Sts_AlmInh) ,XIC(TransitStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq) for Val_InpPV
Start with the Srcq from the Input Channel object if it's available.
Otherwise, start based on bad/uncertain input bits.

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control / monitor solenoid-operated valve]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE
============================================================
Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed "Mode" to "Command Source". Changed Inf_ items
to HMI_, and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
Changed delay / time configuration items to REAL seconds.
V4.00.01  2018-08-24:  Corrected Reset Command logic.
V4.00.02  2018-11-02:  Modified handling of simultaneous open and close commands.
V4.10.00  2019-03-25:  Added audible alert on commanded energize. Added Horn
Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.
============================================================
This Instruction controls and monitors a single solenoid operated
valve (typ. two position: opened, closed) and provides:

*  Support for fail open (energize to close) and fail closed (energize to open, default) valves
*  Monitoring of limit switch feedback, display of actual valve status
*  Detection of failure to move (full stall), failure to reach position (transit stall)
*  Monitoring of Permissive conditions to allow energizing
*  Monitoring of Interlock conditions to de-energize
*  Simulation, providing feedback of a working valve while disabling outputs
*  Monitoring of I/O communication faults
*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether valve
can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
If the Valve does not have an Open Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the Valve does not have a Closed Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.
Enter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.
Enter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)
(zero - held on continuously)

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the
Timer Preset.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####
#####  Added Inp_HornInh to disable Horn operation.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_FullStallT,1000.0,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000.0,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when Opened or Closed in simulation

Handle timer preset invalid values as above.

#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION TIMERS
============================================================
If the Valve SHOULD BE Opened, run an Open Simulation Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimOpenT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the valve SHOULD BE CLosed, run a Close Simulation Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimCloseT,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[When 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.]]>
</Comment>
<Text>
<![CDATA[CMP(Wrk_SimOpenT.ACC>(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[When 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.]]>
</Comment>
<Text>
<![CDATA[CMP(Wrk_SimCloseT.ACC>(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[When the valve simulation open time has expired, move onto the simulated open limit switch.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[When the valve simulation close time has expired, move onto the simulated closed limit switch.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)
Opened, if the valve is confirmed opened
Closed, if the valve is confirmed closed
Moving, if the Limit Switches show travel]]>
</Comment>
<Text>
<![CDATA[[[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
*  Valve HAS opened position feedback designated by engineer, but
maintenance has selected to NOT USE opened position feedback
*  Valve HAS closed position feedback designated by engineer, but
maintenance has selected to NOT USE closed position feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.01  2018-08-24:  Corrected Reset Command logic.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(Cfg_OCmdResets) [XIC(OCmd_Open) ,XIC(OCmd_Close) ] [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(Cfg_XCmdResets) [XIC(XCmd_Open) ,XIC(XCmd_Close) ] XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FULL STALL DETECTION
============================================================
If the Valve was told to Open and it hasn't moved off the Fully Closed position,
or if it was told to Close and it hasn't moved off the Fully Open position,
run the Full Stall Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_FullStallT,?,?);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the Full Stall timer times out, the valve never moved when it was commanded.
If we're not in Maintenance mode, issue a Full Stall Status.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
VALVE TRANSIT STALL DETECTION
============================================================
If the Valve was told to Open and it hasn't reached fully Open,
or if it was told to Close and it hasn't reached fully Closed,
run the Transit Stall Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_TransitStallT,?,?);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If the Transit Stall timer times out and we're not in Maintenance Mode,
raise the Transit Stall Status (valve moved but did not reach target).]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
SHED ON FAULT LOGIC
============================================================
This rung handles latching in of conditions which are configured to cause
the valve to shed (de-energize).]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
VALVE COMMAND HANDLING
============================================================
The Valve is NOT READY if Interlocks are not OK, Permissives do not allow
the valve to move, there is a latched Fault, the valve is disabled, or
there is a configuration error.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[============================================================
VALVE COMMAND HANDLING
============================================================
The Valve is NOT READY if Interlocks are not OK, Permissives do not allow
the valve to move, there is a latched Fault, the valve is disabled, or
there is a configuration error.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[The motor is AVAILABLE to be run by automation if it is in PROGRAM
Mode and the "Not Ready" status is cleared.
#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[If a Valve CLOSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is CLOSE, mark the valve TO CLOSE.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Close) OTU(XCmd_Close) XIC(Sts_Ext) ,XIC(PCmd_Close) OTU(PCmd_Close) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_CloseCmdRcvd);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If a Valve OPEN command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OPEN, mark the valve TO OPEN.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Open) OTU(XCmd_Open) XIC(Sts_Ext) ,XIC(PCmd_Open) OTU(PCmd_Open) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_OpenCmdRcvd);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If a Valve CLOSE command is received and there's no OPEN command (or closed is the fail state),
then check permissives -- if OK, close the valve.
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_CloseCmdRcvd)[XIO(Wrk_OpenCmdRcvd) ,XIO(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)[OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIO(Cfg_FailOpen) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[If a Valve OPEN command is received and there's no CLOSE command (or opened is the fail state),
then check permissives -- if OK, open the valve.
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OpenCmdRcvd)[XIO(Wrk_CloseCmdRcvd) ,XIC(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)[OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIC(Cfg_FailOpen) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND always wins over other sources:
If in Hand, have the Valve follow the position feedback.
If the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.
If the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Sound the horn when energising

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[If anything stops opening, also stop the pre-start audible.

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ]OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[If we are sounding the audible start alert (start command accepted) and we lose
the permissive before actually opening or closing the valve, cancel the command

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartHorn)[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ][XIC(Wrk_Open) XIO(Cfg_FailOpen) OTU(Wrk_Open) OTU(Wrk_StartHorn) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) OTL(Wrk_Open) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[Highest Priority:
If the Valve has a Shed Fault OR if the Valve is Disabled or
has a Configuration Error, set it to its FAIL STATE.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.
If the Valve is not faulted and not disabledm then:
if the valve energizes to open and should be open, or
if the valve energizes to close and should be closed,
then energize the Output (Out)

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIO(Wrk_StartHorn) OTE(Out) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE STATUS GENERATION
============================================================
Val_Cmd is the currently-executing command:
0 = None
1 = Close
2 = Open

Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Powerup / Unknown
1 = Closed
2 = Opened
5 = Closing
6 = Opening
10 = Horn
33 = Out of Service

Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Full Stall
17 = Transit Stall
32 = I/O Fault (from Input)
34 = Configuration Error

#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[These rungs generate the Opening, Opened, Closeping and Closed Status bits.

If the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;
turn off ALL the Sts_xxx states!!!!!

If the Valve is commanded to Open and the feedback doesn't yet show it Opened,
the Valve is OpenING.

If the Valve is commanded to Open and the feedback shows it Opened,
the Valve is Opened.

If the Valve is commanded to Close and the feedback does not show Closed,
the Valve is CloseING.

If the Valve is commanded to Close and the feedback shows it has Closed,
the Valve is Closed.

If the audible alert is active, show the Status as HORN.

#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIO(Wrk_StartHorn) XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_StartHorn) XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) MOV(10,Wrk_Sts) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
Ready to Open if in Operator or Maintenance, valve is NOT 'not ready' and valve is closed,
or valve is closing and energizes to close.

Ready to Close if in Operator or Maintenance, valve is NOT 'not ready' and valve is opened,
or valve is opening and energizes to open.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) XIO(Wrk_StartHorn) OTE(ORdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) XIO(Wrk_StartHorn) OTE(ORdy_Close) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:

* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm
will never occur and should not exist.
* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm
will never occur and should not exist.
(If feedback exists, the stall alarms must be allowed to exist.)

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(FullStall.Inp_OoS)OTE(TransitStall.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[Handle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FullStall);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[Handle Valve Transit Stall (moved but did not complete move)
Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(TransitStall);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[This rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.

#####  V4.00.00 2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_StartHorn) XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIO(Wrk_StartHorn) XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged
#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(TransitStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(FullStall.Sts_RdyAck) ,XIC(TransitStall.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FullStall.Sts_RdyReset) ,XIC(TransitStall.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership, set to De-Energized state, clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[On Prescan, set the valve to its DE-ENERGIZED STATE
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear the latched Run Command, latched Shed faults,
and reset the fault condition and command retrigger timers.]]>
</Comment>
<Text>
<![CDATA[[OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[All Outputs are de-energized on Prescan.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) ,OTU(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[On Prescan, clear the following:
Val_Cmd (no command active)
Val_Fdbk (device position not determined)
Val_Sts (device status powerup / unknown)]]>
</Comment>
<Text>
<![CDATA[CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Perm" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-04-03T19:38:05.264Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:32:20.045Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Permissives]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors up to 16 Permissive conditions.  It provides these features:

*  The "OK" state of each Permissive Input is configurable.  By default,
    each Input is 1 when OK to start, 0 when not OK to start.
*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK 
    (Non-Bypassable Permissives OK) status is provided, which the destination
    object can use for Bypass, Maintenance and other functions,
    where Bypassable Permissives can be ignored.

All Permissive Inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "PermOK" status.

All non-bypassable Permissive inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "NBPermOK" status.

For each Permissive condition, a Tag may be defined for navigation. Clicking
the Permissive description will call up the associated Tag's Faceplate.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* OSets / OCmds and MSets / MCmds are now LOCAL TAGS.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm00" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 00, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm01" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 01, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm02" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 02, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm03" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 03, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm04" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 04, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm05" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 05, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm06" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 06, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm07" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 07, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm08" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 08, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm09" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 09, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm10" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 10, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm11" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 11, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm12" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 12, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm13" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 13, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm14" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 14, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm15" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 15, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_BypActive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissive Bypassing is currently active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OKState" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits indicate which state (0 or 1) of each input is OK to start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Bypassable" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions can be bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasNav" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which Navigation buttons are enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PermOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Overall Permissive Status (1=OK to start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NBPermOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Non-Bypassable Permissive Status (1 =all non- bypassable Permissives OK to start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Permissive Bypassing is Active (ignore bypassable permissives)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Perm" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Individual Permissive Status (1=OK, 0=don't start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_CondTxt" DataType="STRING_Cond" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Short HMI description of Permissive Conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_Cond" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA['Enter Description #0']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Inp" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Collection copy of Inp_PermXXs]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working Register for Bypassable Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInv" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Input states after inverting based on Cfg_OKState]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_Perm$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_Perm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[11,'Permissives$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="11">
<![CDATA['Permissives']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_Perm$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_Perm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[11,'Permissives$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="11">
<![CDATA['Permissives']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_NavTag" DataType="STRING_NavTag" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagnames for destinations of Navigation buttons]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_NavTag" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_Bypass" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Individual condition Maintenance Bypass toggles]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Set summary "OK" Status bits to FALSE (0)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
If this Permissives instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),
then set the summary Permissive OK Status bits to FALSE (0).]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_PermOK)OTU(Sts_NBPermOK);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Individual Permissive Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.

#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Check Permissive Conditions]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Perm:  PROCESS -- PERMISSIVES
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x and V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
OSets / OCmds and MSets / MCmds are now LOCAL TAGS.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors up to 16 Permissive conditions.  It provides these features:

*  The "OK" state of each Permissive Input is configurable.  By default,
each Input is 1 when OK to start, 0 when not OK to start.
*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK 
(Non-Bypassable Permissives OK) status is provided, which the destination
object can use forBypass, Maintenance and other functions,
where Bypassable Permissives can be ignored.

All Permissive Inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "PermOK" status.

All non-bypassable Permissive inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "NBPermOK" status.

For each Permissive condition, a Tag may be defined for navigation. Clicking
the Permissive description will call up the associated Tag's Faceplate.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) LOWER(HMI_Lib,HMI_Type) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
INPUT GATHERING
============================================================
This object uses word-wise logic.  The 16 permissive inputs are aliased
to the Wrk_Inp word, so no logic is needed to collect the individual
conditions.  We can immediately start processing the permissive logic.
============================================================
HANDLE "OK STATE" INVERSIONS
============================================================
This rung inverts the Input bits whose "OK State" is 1 (0 to Run).
The resulting Wrk_Inp word is ALL ONES if all permissive inputs are "OK".]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)CPT(Wrk_InpInv,Wrk_Inp XOR(NOT(Cfg_OKState)));]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
PERMISSIVE PROCESSING
============================================================
Individual Permissive Bypasses can only be set for conditions that are
configured as Bypassable.  The AND clears all the MSets for inputs
that are NOT Bypassable.

If an input is Bypassed, or the input is ON, that bit is OK as far as
Bypassable Permissives are concerned.

#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)OR(MSet_Bypass,Wrk_InpInv,Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
STATUS GENERATION
============================================================
These rungs generate the public Status for this object.

The Input Permissive conditions are passed through (wordwise)
directly to the final Permissive Status]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_InpInv,Sts_Perm);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If all the Permissive Status bits are ONE, there is no condition to
prevent starting the affected equipment: show the Permissive Status as "OK"

If all the Non-Bypassable permissives are true, set the NBPermOK Status as "OK"

If Permissive Bypassing is active (this input usually comes from a downstream
device block: motor, valve, etc.), then make this Status known to the HMI.]]>
</Comment>
<Text>
<![CDATA[[EQU(Sts_Perm,-1) OTE(Sts_PermOK) ,EQU(Wrk_Bypass,-1) OTE(Sts_NBPermOK) ,XIC(Inp_BypActive) OTE(Sts_BypActive) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Reset" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-08-19T20:03:31.976Z" CreatedBy="Not Available" EditedDate="2020-12-08T03:33:26.243Z" EditedBy="KEVIN_VM-PC\kevin_VM"
 SoftwareRevision="v32.02">
<Description>
<![CDATA[Reset]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction provides a central point in a control strategy (CM, EM, Unit, Group, Cell, Area, etc.)
or controller for accepting and fanning out a Reset of equipment alarms and faults.

Resets are accepted from Program Command (PCmd_Reset), Operator Command (OCmd_Reset) or
as an Input from another object (Inp_Reset).  The input can be tied to the output of a higher-level
Reset instruction to cascade Resets down through a hierarchy, say from a master Station Reset
to individual groups or units.

The minimum duration of the reset Output is configurable.  This can be set to allow time for a
Reset sent to equipment via an output card to feed back into the system via inputs.

The P_Reset instruction can be used on a ladder rung with the rung condition transitioning
from FALSE to TRUE causing the output to pulse.  In this configuration, the Program and
Operator Commands and the reset Input still function normally, even if the rung is FALSE.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset Input, 1=Reset, from pushbutton or another object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ResetReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Required, enable Reset button]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MinHoldTime" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Time to hold Reset Output true (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset, from other object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Reset" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Reset received for this P_Reset's scope]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Hold Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Reset" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_HoldT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Reset Output Hold Timer (TOF)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_EnableInONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[EnableIn transition detection to pulse Reset Output]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HoldONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot to fire Hold Timer to ensure min. output ON time.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ResetCond" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Any incoming Reset condition is TRUE]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Reset$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Reset']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Reset$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Reset']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['Reset']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[21,'Multiple-Device Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="21">
<![CDATA['Multiple-Device Reset']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset, from HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Sets up for One-Shot trigger of Reset when using XIC/XIO on rung]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_Reset:  RESET EnableIn False Handling
============================================================
On EnableIn False:

Clear the bit used to detect EnableIn transition from False to True
in preparation for the next transition

(See main Logic Routine for EnableIn False-to-True triggering of Reset.)]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_EnableInONS);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
This rung takes the configured Output Hold time and calculates
the appropriate hold timer preset.  A negative preset would fault
the controller and so is disallowed.

#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[MUL(Cfg_MinHoldTime,1000.0,Wrk_HoldT.PRE)XIC(Wrk_HoldT.PRE.31)CLR(Wrk_HoldT.PRE)OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND AND INPUT HANDLING
============================================================
This rung processes received Reset Commands from:

1.  Higher-level strategies via Program Command
2.  The Operator via HMI Operator Command
3.  Pushbuttons or other block via Input, or
4.  On transition of rung condition from False to True
(button or other logic as rung condition).

The reset starts the Hold Timer (One-Shot Off-Delay)
to ensure the output is held on for at least the minimum time.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ][OTE(Wrk_ResetCond) ,ONS(Wrk_HoldONS) TOF(Wrk_HoldT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Hold Timer "done" bit comes on immediately and stays on
for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_HoldT.DN) ,XIC(Wrk_ResetCond) ]OTE(Out_Reset);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If an associated object is ready to be reset, set the Inp_Reset pin on this object.
Then, if something needs reset, and we're not already resetting it, enable this
object's Reset Pushbutton.

(If this function is not wired, the button will generally be enabled.
If this function IS wired, it is suggested to make the enabled Reset button
FLASH to alert the operator that a reset is required!)

#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_AckReqd and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_ResetReqd)XIO(Out_Reset)OTE(ORdy_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Process Reset Input and Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Reset:  PROCESS -- RESET
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V2.x, V3.x Revision History archived.
V4.00.00  2018-07-02:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyReset for use by external objects.
Changed delay / time configuration items to REAL seconds.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction provides a command/interface point for resetting
alarms, faults or other conditions across a strategy (EM,
Unit, Cell, Area, Site, etc.).  Its Output is intended to be wired
to input, device and interlock instructions to allow a single reset
command or pushbutton to reset alarms and faults in all objects in its scope.
============================================================
POWERUP OR INVALID STATE
============================================================
No special powerup logic is required.

============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-02:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
This rung takes the configured Output Hold time and calculates
the appropriate hold timer preset.  A negative preset would fault
the controller and so is disallowed and flagged.

#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)MUL(Cfg_MinHoldTime,1000.0,Wrk_HoldT.PRE)XIC(Wrk_HoldT.PRE.31)CLR(Wrk_HoldT.PRE)OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND AND INPUT HANDLING
============================================================
This rung processes received Reset Commands from:

1.  Higher-level strategies via Program Command
2.  The Operator via HMI Operator Command
3.  Pushbuttons or other block via Input, or
4.  On transition of rung condition from False to True
(button or other logic as rung condition).

The reset starts the Hold Timer (One-Shot Off-Delay)
to ensure the output is held on for at least the minimum time.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ,XIO(Wrk_EnableInONS) OTL(Wrk_EnableInONS) ][OTE(Wrk_ResetCond) ,ONS(Wrk_HoldONS) TOF(Wrk_HoldT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Hold Timer "done" bit comes on immediately and stays on
for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_HoldT.DN) ,XIC(Wrk_ResetCond) ]OTE(Out_Reset);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If an associated object is ready to be reset, set the Inp_Reset pin on this object.
Then, if something needs reset, and we're not already resetting it, enable this
object's Reset Pushbutton.

(If this function is not wired, the button will generally be enabled.
If this function IS wired, it is suggested to make the enabled Reset button
FLASH to alert the operator that a reset is required!)

#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_AckReqd and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_ResetReqd)XIO(Out_Reset)OTE(ORdy_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(PCmd_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Timer_Calc" Revision="1.1" Vendor="AES Inc." ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2013-01-11T21:35:50.112Z" CreatedBy="Not Available" EditedDate="2021-04-20T04:37:19.215Z" EditedBy="WIN-2669UBAKA7O\AESRockwell" SoftwareRevision="v32.03"
>
<Description>
<![CDATA[Calculates the Time Remaining and the Time Accumulated]]>
</Description>
<RevisionNote>
<![CDATA[1.0 Published
1.1 Added the Timer to the AOI]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="CMD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Target_Setpoint" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Target Setpoint]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Time_Base" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Target Setpoint Time Base
0 = Seconds
1 = Minutes
2 = Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Hours_Elapsed" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Minutes_Elapsed" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Seconds_Elapsed" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Timer Running Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Complete" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Total_Minutes_Elapsed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total Time Elapsed in Minutes]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Total_Minutes_Left" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total Time Left in Minutes]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Total_Hours_Elapsed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total Time Elapsed in Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Total_Hours_Left" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total Time Left in Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Hours_Left" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Minutes_Left" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Seconds_Left" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Minute_Timer" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,60000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Minute_Counter" DataType="COUNTER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,60,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="COUNTER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CU" DataType="BOOL" Value="0"/>
<DataValueMember Name="CD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="OV" DataType="BOOL" Value="0"/>
<DataValueMember Name="UN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Hour_Counter" DataType="COUNTER" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[[0,86400000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="COUNTER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="86400000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CU" DataType="BOOL" Value="0"/>
<DataValueMember Name="CD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="OV" DataType="BOOL" Value="0"/>
<DataValueMember Name="UN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="ONS" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Base" DataType="INT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[3600]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="3600"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Internal_Hours_Left" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Internal_Setpoint_Hours" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Target Setpoint Converted to Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Remainder_Hours" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Reaminder of Time Left in Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Internal_Minutes_Left" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Remainder_Minutes" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[****************************************************************************************
Timer Calculation AOI
****************************************************************************************
* Used to Claculate both the Time Remaining and the Time Accumulated
* The Operator need to input the Target Setpoint and the Time Base associated with that Setpoint
* If using the AOI as a countdown timer then the timer will stop when complete
****************************************************************************************]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIC(Cmd_Reset)[OTU(CMD) ,OTU(Complete) ,RES(Minute_Timer) ,RES(Minute_Counter) ,RES(Hour_Counter) ,MOV(0,Total_Hours_Left) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(Total_Hours_Left,0)EQU(Total_Hours_Elapsed,0)OTU(Cmd_Reset);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[****************************************************************************************
Total Time Elapsed
Broken into Hours, Mnutes, and Seconds
****************************************************************************************]]>
</Comment>
<Text>
<![CDATA[XIC(CMD)[OTE(Running) ,RTO(Minute_Timer,?,?) ,XIC(Minute_Timer.DN) [ONS(ONS.0) CTU(Minute_Counter,?,?) ,RES(Minute_Timer) ] ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(Minute_Counter.DN)[ONS(ONS.1) CTU(Hour_Counter,?,?) ,RES(Minute_Counter) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Calculate the Seconds, Muntes, and Hours that have Elapsed]]>
</Comment>
<Text>
<![CDATA[[CPT(Seconds_Elapsed,Minute_Timer.ACC/1000) ,MOV(Minute_Counter.ACC,Minutes_Elapsed) ,MOV(Hour_Counter.ACC,Hours_Elapsed) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Total Time Elapsed as Hours and Minutes]]>
</Comment>
<Text>
<![CDATA[CPT(Total_Hours_Elapsed,Hours_Elapsed + (Minutes_Elapsed / 60) + (Seconds_Elapsed / 3600));]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[CPT(Total_Minutes_Elapsed,(Hours_Elapsed * 60) + Minutes_Elapsed + (Seconds_Elapsed / 60));]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[****************************************************************************************
Total Time Left
Broken into Hours, Mnutes, and Seconds
****************************************************************************************]]>
</Comment>
<Text>
<![CDATA[SUB(Internal_Setpoint_Hours,Total_Hours_Elapsed,Total_Hours_Left);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[CPT(Total_Minutes_Left,(Internal_Setpoint_Hours * 60) - Total_Minutes_Elapsed);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Hours Left Calculation]]>
</Comment>
<Text>
<![CDATA[[MOV(Total_Hours_Left,Internal_Hours_Left) ,GRT(Internal_Hours_Left,Total_Hours_Left) ONS(ONS.2) SUB(Internal_Hours_Left,1,Hours_Left) ,LEQ(Internal_Hours_Left,Total_Hours_Left) MOV(Internal_Hours_Left,Hours_Left) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Minutes Left Calculation]]>
</Comment>
<Text>
<![CDATA[[SUB(Total_Hours_Left,Hours_Left,Remainder_Hours) ,MUL(Remainder_Hours,60,Internal_Minutes_Left) ,CMP((Internal_Minutes_Left / 60) > Remainder_Hours) ONS(ONS.3) SUB(Internal_Minutes_Left,1,Minutes_Left) ,CMP((Internal_Minutes_Left / 60) <= Remainder_Hours) MOV(Internal_Minutes_Left,Minutes_Left) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Seconds Left Calculation]]>
</Comment>
<Text>
<![CDATA[[SUB(Internal_Minutes_Left,Minutes_Left,Remainder_Minutes) ,MUL(Remainder_Minutes,60,Seconds_Left) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[LEQ(Total_Hours_Left,0)OTL(Complete);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(Complete)MOV(0,Total_Hours_Left)MOV(0,Total_Minutes_Left);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Time Base Used for Target Setpoint
0 = Seconds
1 = Minutes
2 = Hours]]>
</Comment>
<Text>
<![CDATA[[EQU(Inp_Time_Base,0) MOV(3600,Base) ,EQU(Inp_Time_Base,1) MOV(60,Base) ,EQU(Inp_Time_Base,2) MOV(1,Base) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[DIV(Inp_Target_Setpoint,Base,Internal_Setpoint_Hours);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="T_Valid" Revision="1.0" RevisionExtension="00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2007-09-07T20:09:49.027Z" CreatedBy="Not Available" EditedDate="2021-01-23T04:38:12.493Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Is DateTime Valid?]]>
</Description>
<RevisionNote>
<![CDATA[Initial formal release]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:

  *  0 <= Microseconds < 1,000,000
  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!
  *  0 <= Minutes < 60
  *  0 <= Hours < 24
  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)
  *  1 <= Month <= 12
  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)

  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date and Time to check for validity]]>
</Description>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Date/Time is valid (exists)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_YrInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Date is invalid because year is out of the range this instruction can check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MoInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Month is Invalid (1 to 12)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_DaInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Day is Invalid (not within days for that month/year)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_HrInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Hour is Invalid (0 to 23)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MinInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Minute is invalid (0 to 59)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SecInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Second is invalid (0 to 59)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_uSecInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Microsecond is Invalid (0 to 999,999)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_F" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Used in calculating Gregorian Day Number (function of month)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_G" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Used in calculating Gregorian Day Number (function of Year and F)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_GD" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gregorian Day Number (calculated for given Y/M/D)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_yyy" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Intermediate for year calculation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ddd" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Intermediate for day calculation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_mmm" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Intermediate for month calculation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_y" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calculated YEAR from Gregorian Day Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_m" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calculated MONTH from Gregorian Day Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_d" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Calculated DAY from Gregorian Day Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<Description>
<![CDATA[Checks whether given DateTime is valid (exists on common calendar/clock)]]>
</Description>
<STContent>
<Line Number="0">
<![CDATA[// T_Valid : TIME -- CHECK FOR VALID DATE / TIME]]>
</Line>
<Line Number="1">
<![CDATA[// ]]>
</Line>
<Line Number="2">
<![CDATA[// This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:]]>
</Line>
<Line Number="3">
<![CDATA[//]]>
</Line>
<Line Number="4">
<![CDATA[//  *  0 <= Microseconds < 1,000,000]]>
</Line>
<Line Number="5">
<![CDATA[//  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!]]>
</Line>
<Line Number="6">
<![CDATA[//  *  0 <= Minutes < 60]]>
</Line>
<Line Number="7">
<![CDATA[//  *  0 <= Hours < 24]]>
</Line>
<Line Number="8">
<![CDATA[//  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)]]>
</Line>
<Line Number="9">
<![CDATA[//  *  1 <= Month <= 12]]>
</Line>
<Line Number="10">
<![CDATA[//  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)]]>
</Line>
<Line Number="11">
<![CDATA[//]]>
</Line>
<Line Number="12">
<![CDATA[//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest]]>
</Line>
<Line Number="13">
<![CDATA[//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian]]>
</Line>
<Line Number="14">
<![CDATA[//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /]]>
</Line>
<Line Number="15">
<![CDATA[//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</Line>
<Line Number="16">
<![CDATA[//]]>
</Line>
<Line Number="17">
<![CDATA[//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html]]>
</Line>
<Line Number="18">
<![CDATA[//]]>
</Line>
<Line Number="19">
<![CDATA[//  Version 1.0-00 Release]]>
</Line>
<Line Number="20">
<![CDATA[//	Initial Formal Release]]>
</Line>
<Line Number="21">
<![CDATA[//]]>
</Line>
<Line Number="22">
<![CDATA[]]>
</Line>
<Line Number="23">
<![CDATA[// Check Microseconds]]>
</Line>
<Line Number="24">
<![CDATA[IF ((Ref_DT.uSec < 0) OR (Ref_DT.uSec > 999999)) THEN]]>
</Line>
<Line Number="25">
<![CDATA[	Sts_uSecInvalid := 1;]]>
</Line>
<Line Number="26">
<![CDATA[ELSE]]>
</Line>
<Line Number="27">
<![CDATA[	Sts_uSecInvalid := 0;]]>
</Line>
<Line Number="28">
<![CDATA[END_IF;]]>
</Line>
<Line Number="29">
<![CDATA[]]>
</Line>
<Line Number="30">
<![CDATA[// Check Seconds]]>
</Line>
<Line Number="31">
<![CDATA[IF ((Ref_DT.Sec < 0) OR (Ref_DT.Sec > 59)) THEN]]>
</Line>
<Line Number="32">
<![CDATA[	Sts_SecInvalid := 1;]]>
</Line>
<Line Number="33">
<![CDATA[ELSE]]>
</Line>
<Line Number="34">
<![CDATA[	Sts_SecInvalid := 0;]]>
</Line>
<Line Number="35">
<![CDATA[END_IF;]]>
</Line>
<Line Number="36">
<![CDATA[]]>
</Line>
<Line Number="37">
<![CDATA[// Check Minutes]]>
</Line>
<Line Number="38">
<![CDATA[IF ((Ref_DT.Min < 0) OR (Ref_DT.Min > 59)) THEN]]>
</Line>
<Line Number="39">
<![CDATA[	Sts_MinInvalid := 1;]]>
</Line>
<Line Number="40">
<![CDATA[ELSE]]>
</Line>
<Line Number="41">
<![CDATA[	Sts_MinInvalid := 0;]]>
</Line>
<Line Number="42">
<![CDATA[END_IF;]]>
</Line>
<Line Number="43">
<![CDATA[]]>
</Line>
<Line Number="44">
<![CDATA[// Check Hour]]>
</Line>
<Line Number="45">
<![CDATA[IF ((Ref_DT.Hr < 0) OR (Ref_DT.Hr > 23)) THEN]]>
</Line>
<Line Number="46">
<![CDATA[	Sts_HrInvalid := 1;]]>
</Line>
<Line Number="47">
<![CDATA[ELSE]]>
</Line>
<Line Number="48">
<![CDATA[	Sts_HrInvalid := 0;]]>
</Line>
<Line Number="49">
<![CDATA[END_IF;]]>
</Line>
<Line Number="50">
<![CDATA[]]>
</Line>
<Line Number="51">
<![CDATA[// Check Day (basic check, see below for more!)]]>
</Line>
<Line Number="52">
<![CDATA[IF ((Ref_DT.Da < 1) OR (Ref_DT.Da > 31)) THEN]]>
</Line>
<Line Number="53">
<![CDATA[	Sts_DaInvalid := 1;]]>
</Line>
<Line Number="54">
<![CDATA[ELSE]]>
</Line>
<Line Number="55">
<![CDATA[	Sts_DaInvalid := 0;]]>
</Line>
<Line Number="56">
<![CDATA[END_IF;]]>
</Line>
<Line Number="57">
<![CDATA[]]>
</Line>
<Line Number="58">
<![CDATA[// Check Month]]>
</Line>
<Line Number="59">
<![CDATA[IF ((Ref_DT.Mo < 1) OR (Ref_DT.Mo > 12)) THEN]]>
</Line>
<Line Number="60">
<![CDATA[	Sts_MoInvalid := 1;]]>
</Line>
<Line Number="61">
<![CDATA[ELSE]]>
</Line>
<Line Number="62">
<![CDATA[	Sts_MoInvalid := 0;]]>
</Line>
<Line Number="63">
<![CDATA[END_IF;]]>
</Line>
<Line Number="64">
<![CDATA[]]>
</Line>
<Line Number="65">
<![CDATA[// Check Year is in the range we can test]]>
</Line>
<Line Number="66">
<![CDATA[IF ((Ref_DT.Yr < -5879600) OR (Ref_DT.Yr > 5879600)) THEN]]>
</Line>
<Line Number="67">
<![CDATA[	Sts_YrInvalid := 1;]]>
</Line>
<Line Number="68">
<![CDATA[ELSE]]>
</Line>
<Line Number="69">
<![CDATA[	Sts_YrInvalid := 0;]]>
</Line>
<Line Number="70">
<![CDATA[END_IF;]]>
</Line>
<Line Number="71">
<![CDATA[]]>
</Line>
<Line Number="72">
<![CDATA[// If the Year, Month and Day are all valid in the base checks above, check that the Date is a valid Gregorian Date]]>
</Line>
<Line Number="73">
<![CDATA[IF (NOT(Sts_DaInvalid) AND NOT(Sts_MoInvalid) AND NOT(Sts_YrInvalid)) THEN]]>
</Line>
<Line Number="74">
<![CDATA[//  First, Calculate a "Gregorian Day Number" for the input Yr/Mo/Da:]]>
</Line>
<Line Number="75">
<![CDATA[	Wrk_F := (Ref_DT.Mo+9) MOD 12;]]>
</Line>
<Line Number="76">
<![CDATA[	Wrk_G := Ref_DT.Yr - Wrk_F/10;]]>
</Line>
<Line Number="77">
<![CDATA[	Wrk_GD := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da-1;]]>
</Line>
<Line Number="78">
<![CDATA[]]>
</Line>
<Line Number="79">
<![CDATA[//  Now, given the Gregorian Day Number, calculate the calendar date]]>
</Line>
<Line Number="80">
<![CDATA[]]>
</Line>
<Line Number="81">
<![CDATA[	Wrk_yyy := TRUNC (Wrk_GD +1.5)/365.2425;]]>
</Line>
<Line Number="82">
<![CDATA[	Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);]]>
</Line>
<Line Number="83">
<![CDATA[	IF (Wrk_ddd < 0) THEN]]>
</Line>
<Line Number="84">
<![CDATA[		Wrk_yyy := Wrk_yyy - 1;]]>
</Line>
<Line Number="85">
<![CDATA[		Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);]]>
</Line>
<Line Number="86">
<![CDATA[		IF (Wrk_ddd < 0) THEN]]>
</Line>
<Line Number="87">
<![CDATA[			Wrk_yyy := Wrk_yyy - 1;]]>
</Line>
<Line Number="88">
<![CDATA[			Wrk_ddd := Wrk_GD - (365*Wrk_yyy+Wrk_yyy/4-Wrk_yyy/100+Wrk_yyy/400);]]>
</Line>
<Line Number="89">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="90">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="91">
<![CDATA[	Wrk_mmm := (100*Wrk_ddd + 52)/3060;]]>
</Line>
<Line Number="92">
<![CDATA[	Wrk_y := Wrk_yyy + (Wrk_mmm + 2)/12;]]>
</Line>
<Line Number="93">
<![CDATA[	Wrk_m := ((Wrk_mmm + 2) MOD 12) + 1; ]]>
</Line>
<Line Number="94">
<![CDATA[	Wrk_d := Wrk_ddd - ((Wrk_mmm * 306) + 5)/10 + 1;]]>
</Line>
<Line Number="95">
<![CDATA[]]>
</Line>
<Line Number="96">
<![CDATA[//  If the Input Year/Month/Day match the calculated Year/Month/Day, the date (day number) is valid.]]>
</Line>
<Line Number="97">
<![CDATA[]]>
</Line>
<Line Number="98">
<![CDATA[	IF ((Wrk_m <> Ref_DT.Mo) OR (Wrk_y <> Ref_DT.Yr) OR (Wrk_d <> Ref_DT.Da)) THEN]]>
</Line>
<Line Number="99">
<![CDATA[		Sts_DaInvalid := 1;]]>
</Line>
<Line Number="100">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="101">
<![CDATA[	]]>
</Line>
<Line Number="102">
<![CDATA[END_IF;]]>
</Line>
<Line Number="103">
<![CDATA[]]>
</Line>
<Line Number="104">
<![CDATA[//  If nothing is invalid, set Out to indicate a valid date/time; otherwise, clear Out]]>
</Line>
<Line Number="105">
<![CDATA[]]>
</Line>
<Line Number="106">
<![CDATA[IF ((NOT(Sts_uSecInvalid)) AND (NOT(Sts_SecInvalid)) AND (NOT(Sts_MinInvalid)) AND (NOT(Sts_HrInvalid)) AND (NOT(Sts_DaInvalid)) AND (NOT(Sts_MoInvalid)) AND (NOT(Sts_YrInvalid))) THEN]]>
</Line>
<Line Number="107">
<![CDATA[	Out := 1;]]>
</Line>
<Line Number="108">
<![CDATA[ELSE]]>
</Line>
<Line Number="109">
<![CDATA[	Out := 0;]]>
</Line>
<Line Number="110">
<![CDATA[END_IF;]]>
</Line>
<Line Number="111">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="T_DoW" Revision="1.0" RevisionExtension="00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2008-04-09T17:38:34.917Z" CreatedBy="Not Available" EditedDate="2021-01-23T04:38:11.581Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Day of the Week]]>
</Description>
<RevisionNote>
<![CDATA[Initial formal release]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[T_DoW : Day of the Week

This instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week
  (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)

If the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)

NOTE:  The Time part of Input Parameter DT (hours, minutes, seconds, microseconds) is ignored.

NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time input]]>
</Description>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Returned Day of the Week (0=Sun, 1=Mon,... 6=Sat)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvDate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Cannot compute Day of Week because Date is INVALID]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_G" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Intermediate variable, function of Month, Year]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_F" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Intermediate variable, function of Month]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TValid" DataType="T_Valid" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Backing Tag for valid Date check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,0,0,0,0,0,0,0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="T_Valid">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_YrInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MoInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DaInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HrInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MinInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SecInvalid" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_uSecInvalid" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_D" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Work register for computed day number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<Description>
<![CDATA[Determine Day of the Week for the given Date]]>
</Description>
<STContent>
<Line Number="0">
<![CDATA[// T_DoW : TIME -- DAY OF THE WEEK]]>
</Line>
<Line Number="1">
<![CDATA[// ]]>
</Line>
<Line Number="2">
<![CDATA[//  This instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week]]>
</Line>
<Line Number="3">
<![CDATA[//    (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)]]>
</Line>
<Line Number="4">
<![CDATA[// ]]>
</Line>
<Line Number="5">
<![CDATA[//  If the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)]]>
</Line>
<Line Number="6">
<![CDATA[//]]>
</Line>
<Line Number="7">
<![CDATA[//  NOTE:  The Time parts of Input Parameter DT (hours, minutes, seconds, microseconds) are ignored.]]>
</Line>
<Line Number="8">
<![CDATA[//]]>
</Line>
<Line Number="9">
<![CDATA[//  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest]]>
</Line>
<Line Number="10">
<![CDATA[//  switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian]]>
</Line>
<Line Number="11">
<![CDATA[//  Calendar extends "indefinitely" (at least 5.8 million years) either side of "zero"!  It DOES handle the Gregorian 4 / 100 /]]>
</Line>
<Line Number="12">
<![CDATA[//  400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</Line>
<Line Number="13">
<![CDATA[//]]>
</Line>
<Line Number="14">
<![CDATA[//  NOTE:  For algorithms, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html]]>
</Line>
<Line Number="15">
<![CDATA[//]]>
</Line>
<Line Number="16">
<![CDATA[//  Version 1.0-00 Release]]>
</Line>
<Line Number="17">
<![CDATA[//	Initial Formal Release]]>
</Line>
<Line Number="18">
<![CDATA[//]]>
</Line>
<Line Number="19">
<![CDATA[]]>
</Line>
<Line Number="20">
<![CDATA[//  First, check the received date to see if it is valid]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[T_Valid (Wrk_TValid, Ref_DT);]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[//  If the Year, Month or Day is not valid, set the Sts_DateInvalid flag; if all OK, clear the flag]]>
</Line>
<Line Number="25">
<![CDATA[]]>
</Line>
<Line Number="26">
<![CDATA[IF (Wrk_TValid.Sts_YrInvalid OR Wrk_TValid.Sts_MoInvalid OR Wrk_TValid.Sts_DaInvalid) THEN]]>
</Line>
<Line Number="27">
<![CDATA[	Sts_InvDate := 1;]]>
</Line>
<Line Number="28">
<![CDATA[ELSE]]>
</Line>
<Line Number="29">
<![CDATA[	Sts_InvDate := 0;]]>
</Line>
<Line Number="30">
<![CDATA[END_IF;]]>
</Line>
<Line Number="31">
<![CDATA[]]>
</Line>
<Line Number="32">
<![CDATA[//  We've handled the validity check, now compute a "Day Number" whose remainder after division by 7 gives the day of the week.]]>
</Line>
<Line Number="33">
<![CDATA[]]>
</Line>
<Line Number="34">
<![CDATA[Wrk_F := (Ref_DT.Mo + 9) MOD 12;]]>
</Line>
<Line Number="35">
<![CDATA[Wrk_G := Ref_DT.Yr - Wrk_F/10;]]>
</Line>
<Line Number="36">
<![CDATA[]]>
</Line>
<Line Number="37">
<![CDATA[Wrk_D := 365*Wrk_G+Wrk_G/4-Wrk_G/100+Wrk_G/400+(Wrk_F*306+5)/10+Ref_DT.Da+2;]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[//  If the day number is negative, the MOD won't work; add the biggest integer divisible by 7 to ensure it's positive!]]>
</Line>
<Line Number="40">
<![CDATA[]]>
</Line>
<Line Number="41">
<![CDATA[IF (Wrk_D < 0) THEN]]>
</Line>
<Line Number="42">
<![CDATA[	Wrk_D := Wrk_D + 2147483646;]]>
</Line>
<Line Number="43">
<![CDATA[END_IF;]]>
</Line>
<Line Number="44">
<![CDATA[]]>
</Line>
<Line Number="45">
<![CDATA[//  Finally, do the Modulo math to get the day of the week (0=Sun, 1=Mon, ..., 6=Sat)]]>
</Line>
<Line Number="46">
<![CDATA[]]>
</Line>
<Line Number="47">
<![CDATA[Out := Wrk_D MOD 7;]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="T_TtoS" Revision="1.0" RevisionExtension="00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2008-04-30T19:38:42.235Z" CreatedBy="Not Available" EditedDate="2021-01-23T04:38:12.186Z" EditedBy="WIN-2669UBAKA7O\AESRockwell"
 SoftwareRevision="v32.03">
<Description>
<![CDATA[Date/Time to String]]>
</Description>
<RevisionNote>
<![CDATA[Initial formal release]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[This instruction takes the given date and formats it as a human-readable STRING.

For example, for the Date/Time:
   2008  12  31  23  59  59  999999
the return STRING will be (based on configuration):
   Wednesady, December 31, 2008  11:59:59.999999 p.m.

Options are provided for:
   * 24- or 12-hour time format (with a.m. or p.m. indicator on the 12-hour format)
   * displaying or not displaying microseconds
   * displaying or not displaying seconds
   * displaying or not displaying the Day of the Week
   * displaying day first (31 July) or month first (July 31)
   * displaying date in an ISO-format (YYYY-MM-DD)

This instruction checks for a valid (Gregorian) Date and Time and returns "Invalid Date" and/or "Invalid Time" as appropriate in the output STRING.  Valid dates/times are:
  *  0 <= Microseconds < 1,000,000
  *  0 <= Seconds < 60
  *  0 <= Minutes < 60
  *  0 <= Hours < 24
  *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)
  *  1 <= Month <= 12
  *  year in the range +/- 5879600

The names of the days of the week and the months of the year, and the AM and PM indicator text can be changed by using the Local Tags Monitor for the instance.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time as DINTs to convert to STRING]]>
</Description>
</Parameter>
<Parameter Name="Ref_Out" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time as STRING for display]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ISODate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=use ISO date format YYYY-MM-DD; 0=use pretty date]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_DayFirst" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=use "1 January"; 0=use "January 1"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclDoW" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Include name of the Day of the Week]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_12Hr" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=12-hour with am/pm, 0=24-hour with leading zero]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclSec" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=include seconds in output string]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclMicrosec" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=include microseconds in output string]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvDate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[0=OK, 1=Date supplied is not a valid Date]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvTime" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[0=OK, 1=Time supplied is not a valid Time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_MonthNames" DataType="STRING_20" Dimensions="12" ExternalAccess="Read/Write">
<Description>
<![CDATA[Names of the Months of the Year]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_20" Dimensions="12">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['JAN']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['FEB']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['MAR']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['APR']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['MAY']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['JUN']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['JUL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['AUG']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['SEP']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['OCT']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['NOV']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['DEC']]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_DayNames" DataType="STRING_20" Dimensions="7" ExternalAccess="Read/Write">
<Description>
<![CDATA[Names of the Days of the Week]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_20" Dimensions="7">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Sunday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Monday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Tuesday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Wednesday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Thursday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Friday']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Saturday']]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="DoW" DataType="T_DoW" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI to get Day of the Week for given Date]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,0,0,0,[1,0,0,0,0,0,0,0,0,0],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="T_DoW">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_InvDate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_AMString" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Morning time string]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'AM$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['AM']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_PMString" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Afternoon time string]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'PM$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['PM']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_BadDateString" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Invalid Date String]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'<Invalid Date!>$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['<Invalid Date!>']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_BadTimeString" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Invalid Time String]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'<Invalid Time!>$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['<Invalid Time!>']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_DateString" DataType="STRING" ExternalAccess="Read/Write">
<Description>
<![CDATA[Date Building String]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TimeString" DataType="STRING" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time Building String]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NullString" DataType="STRING" ExternalAccess="Read/Write">
<Description>
<![CDATA[Empty String for initialization]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Space" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[String containing one blank space]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,' $00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA[' ']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Colon" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[String containing a colon (":") character]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,':$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA[':']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_CommaSpace" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[String containing a comma and following space]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,', $00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA[', ']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Hyphen" DataType="STRING_8" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[1,'-$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['-']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Digit" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Small string for building a single digit only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,'0$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['0']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_YearString" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Year as STRING for display]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Period" DataType="STRING_8" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[1,'.$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['.']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Hour" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Hour 1 to 12 for 12-hour time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<Description>
<![CDATA[Convert given date and time to formatted text string]]>
</Description>
<STContent>
<Line Number="0">
<![CDATA[// T_TtoS : TIME -- DATE/TIME TO A PRINTABLE STRING]]>
</Line>
<Line Number="1">
<![CDATA[// ]]>
</Line>
<Line Number="2">
<![CDATA[// This instruction takes the given date and formats it as a human-readable STRING.  For example,]]>
</Line>
<Line Number="3">
<![CDATA[// for the Date/Time:]]>
</Line>
<Line Number="4">
<![CDATA[//		2008  12  31  23  59  59  999999]]>
</Line>
<Line Number="5">
<![CDATA[// the return STRING will be:]]>
</Line>
<Line Number="6">
<![CDATA[//      Wednesady, December 31, 2008  11:59:59.999999 p.m.]]>
</Line>
<Line Number="7">
<![CDATA[//]]>
</Line>
<Line Number="8">
<![CDATA[// Options are provided for returning the time in 24- or 12-hour format (with a.m. or p.m. indicator on the 12-hour format)]]>
</Line>
<Line Number="9">
<![CDATA[// and for including the microseconds, seconds, Day of the Week, or just an ISO-date format.]]>
</Line>
<Line Number="10">
<![CDATA[//]]>
</Line>
<Line Number="11">
<![CDATA[// This instruction checks for a valid (Gregorian) Date and Time and returns "Invalid Date" and/or "Invalid Time" as appropriate.]]>
</Line>
<Line Number="12">
<![CDATA[//   *  0 <= Microseconds < 1,000,000]]>
</Line>
<Line Number="13">
<![CDATA[//   *  0 <= Seconds < 60]]>
</Line>
<Line Number="14">
<![CDATA[//   *  0 <= Minutes < 60]]>
</Line>
<Line Number="15">
<![CDATA[//   *  0 <= Hours < 24]]>
</Line>
<Line Number="16">
<![CDATA[//   *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)]]>
</Line>
<Line Number="17">
<![CDATA[//   *  1 <= Month <= 12]]>
</Line>
<Line Number="18">
<![CDATA[//   *  year in the range +/- 5879600]]>
</Line>
<Line Number="19">
<![CDATA[//]]>
</Line>
<Line Number="20">
<![CDATA[//  NOTE:  For algorithms used for Gregorian Date validity checking, see http://alcor.concordia.ca/~gpkatch/gdate-algorithm.html]]>
</Line>
<Line Number="21">
<![CDATA[//]]>
</Line>
<Line Number="22">
<![CDATA[//  Version 1.0-00 Release]]>
</Line>
<Line Number="23">
<![CDATA[//	Initial Formal Release]]>
</Line>
<Line Number="24">
<![CDATA[//]]>
</Line>
<Line Number="25">
<![CDATA[]]>
</Line>
<Line Number="26">
<![CDATA[// INITIALIZE the working strings for building the date and time]]>
</Line>
<Line Number="27">
<![CDATA[COP (Wrk_NullString, Wrk_DateString, 1);]]>
</Line>
<Line Number="28">
<![CDATA[COP (Wrk_NullString, Wrk_TimeString, 1);]]>
</Line>
<Line Number="29">
<![CDATA[]]>
</Line>
<Line Number="30">
<![CDATA[// Get the Day of the Week for the given Date.  This also does a validity check on the date!]]>
</Line>
<Line Number="31">
<![CDATA[T_DoW (DoW, Ref_DT);]]>
</Line>
<Line Number="32">
<![CDATA[]]>
</Line>
<Line Number="33">
<![CDATA[// If the Date is invalid, copy the bad date string and flag it]]>
</Line>
<Line Number="34">
<![CDATA[If (DoW.Sts_InvDate) Then]]>
</Line>
<Line Number="35">
<![CDATA[	CONCAT (Wrk_DateString, Cfg_BadDateString, Wrk_DateString);]]>
</Line>
<Line Number="36">
<![CDATA[	Sts_InvDate := 1;]]>
</Line>
<Line Number="37">
<![CDATA[Else]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[// Date is valid, do we want ISO-date (YYYY-MM-DD) or pretty date?]]>
</Line>
<Line Number="40">
<![CDATA[	Sts_InvDate := 0;]]>
</Line>
<Line Number="41">
<![CDATA[	If (Cfg_ISODate) Then]]>
</Line>
<Line Number="42">
<![CDATA[		DTOS (Ref_DT.Yr, Wrk_YearString);]]>
</Line>
<Line Number="43">
<![CDATA[		CONCAT (Wrk_YearString, Cfg_Hyphen, Wrk_DateString);]]>
</Line>
<Line Number="44">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Mo / 10)+48;]]>
</Line>
<Line Number="45">
<![CDATA[		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="46">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Mo MOD 10)+48;]]>
</Line>
<Line Number="47">
<![CDATA[		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="48">
<![CDATA[		CONCAT (Wrk_DateString, Cfg_Hyphen, Wrk_DateString);]]>
</Line>
<Line Number="49">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;]]>
</Line>
<Line Number="50">
<![CDATA[		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="51">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;]]>
</Line>
<Line Number="52">
<![CDATA[		CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="53">
<![CDATA[	Else]]>
</Line>
<Line Number="54">
<![CDATA[]]>
</Line>
<Line Number="55">
<![CDATA[// Pretty date: first, do we include Day (of the week) name?]]>
</Line>
<Line Number="56">
<![CDATA[		If (Cfg_InclDoW) Then]]>
</Line>
<Line Number="57">
<![CDATA[			If (Cfg_DayFirst) Then]]>
</Line>
<Line Number="58">
<![CDATA[				CONCAT (Cfg_DayNames[DoW.Out],Cfg_Space,Wrk_DateString);]]>
</Line>
<Line Number="59">
<![CDATA[			Else]]>
</Line>
<Line Number="60">
<![CDATA[				CONCAT (Cfg_DayNames[DoW.Out],Cfg_CommaSpace,Wrk_DateString);]]>
</Line>
<Line Number="61">
<![CDATA[			End_If;]]>
</Line>
<Line Number="62">
<![CDATA[		End_If;]]>
</Line>
<Line Number="63">
<![CDATA[]]>
</Line>
<Line Number="64">
<![CDATA[// Next, is the day number first or the month name?]]>
</Line>
<Line Number="65">
<![CDATA[		If (Cfg_DayFirst) Then]]>
</Line>
<Line Number="66">
<![CDATA[			If (Ref_DT.Da > 9) Then]]>
</Line>
<Line Number="67">
<![CDATA[				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;]]>
</Line>
<Line Number="68">
<![CDATA[				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="69">
<![CDATA[			End_If;]]>
</Line>
<Line Number="70">
<![CDATA[			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;]]>
</Line>
<Line Number="71">
<![CDATA[			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="72">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);]]>
</Line>
<Line Number="73">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);]]>
</Line>
<Line Number="74">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);]]>
</Line>
<Line Number="75">
<![CDATA[		Else]]>
</Line>
<Line Number="76">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_MonthNames[Ref_DT.Mo-1], Wrk_DateString);]]>
</Line>
<Line Number="77">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_Space, Wrk_DateString);]]>
</Line>
<Line Number="78">
<![CDATA[			If (Ref_DT.Da > 9) Then]]>
</Line>
<Line Number="79">
<![CDATA[				Wrk_Digit.DATA[0] := (Ref_DT.Da / 10)+48;]]>
</Line>
<Line Number="80">
<![CDATA[				CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="81">
<![CDATA[			End_If;]]>
</Line>
<Line Number="82">
<![CDATA[			Wrk_Digit.DATA[0] := (Ref_DT.Da MOD 10)+48;]]>
</Line>
<Line Number="83">
<![CDATA[			CONCAT (Wrk_DateString, Wrk_Digit, Wrk_DateString);]]>
</Line>
<Line Number="84">
<![CDATA[			CONCAT (Wrk_DateString, Cfg_CommaSpace, Wrk_DateString);]]>
</Line>
<Line Number="85">
<![CDATA[		End_If;]]>
</Line>
<Line Number="86">
<![CDATA[]]>
</Line>
<Line Number="87">
<![CDATA[// Final part of the pretty date is the year, in whatever number of digits it needs]]>
</Line>
<Line Number="88">
<![CDATA[		DTOS (Ref_DT.Yr, Wrk_YearString);]]>
</Line>
<Line Number="89">
<![CDATA[		CONCAT (Wrk_DateString, Wrk_YearString, Wrk_DateString);]]>
</Line>
<Line Number="90">
<![CDATA[	End_If;]]>
</Line>
<Line Number="91">
<![CDATA[End_If;]]>
</Line>
<Line Number="92">
<![CDATA[]]>
</Line>
<Line Number="93">
<![CDATA[// Check if the time is invalid.  If so, copy the bad time string and flag it]]>
</Line>
<Line Number="94">
<![CDATA[If (((Ref_DT.Hr<0) OR (Ref_DT.Hr>23) OR (Ref_DT.Min<0) OR (Ref_DT.Min>59)) OR ((Ref_DT.Sec<0) OR (Ref_DT.Sec>59) OR (Ref_DT.uSec<0)) OR (Ref_DT.uSec>999999)) Then]]>
</Line>
<Line Number="95">
<![CDATA[	CONCAT (Wrk_TimeString, Cfg_BadTimeString, Wrk_TimeString);]]>
</Line>
<Line Number="96">
<![CDATA[	Sts_InvTime := 1;]]>
</Line>
<Line Number="97">
<![CDATA[Else]]>
</Line>
<Line Number="98">
<![CDATA[]]>
</Line>
<Line Number="99">
<![CDATA[// Time is valid, so generate the time string.  Do we want 12-hour time with no leading zero or 24-hour time with leading zero?]]>
</Line>
<Line Number="100">
<![CDATA[	Sts_InvTime := 0;]]>
</Line>
<Line Number="101">
<![CDATA[	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then]]>
</Line>
<Line Number="102">
<![CDATA[		Wrk_Hour := ((Ref_DT.Hr+11) MOD 12) +1;]]>
</Line>
<Line Number="103">
<![CDATA[		If (Wrk_Hour > 9) Then]]>
</Line>
<Line Number="104">
<![CDATA[			Wrk_Digit.DATA[0] := (Wrk_Hour / 10)+48;]]>
</Line>
<Line Number="105">
<![CDATA[			CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="106">
<![CDATA[		End_If;]]>
</Line>
<Line Number="107">
<![CDATA[		Wrk_Digit.DATA[0] := (Wrk_Hour MOD 10)+48;]]>
</Line>
<Line Number="108">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="109">
<![CDATA[	Else]]>
</Line>
<Line Number="110">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Hr / 10)+48;]]>
</Line>
<Line Number="111">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="112">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Hr MOD 10)+48;]]>
</Line>
<Line Number="113">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="114">
<![CDATA[	End_If;]]>
</Line>
<Line Number="115">
<![CDATA[	CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);]]>
</Line>
<Line Number="116">
<![CDATA[]]>
</Line>
<Line Number="117">
<![CDATA[// Minutes: always two digits]]>
</Line>
<Line Number="118">
<![CDATA[	Wrk_Digit.DATA[0] := (Ref_DT.Min / 10)+48;]]>
</Line>
<Line Number="119">
<![CDATA[	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="120">
<![CDATA[	Wrk_Digit.DATA[0] := (Ref_DT.Min MOD 10)+48;]]>
</Line>
<Line Number="121">
<![CDATA[	CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="122">
<![CDATA[]]>
</Line>
<Line Number="123">
<![CDATA[// Seconds, if selected]]>
</Line>
<Line Number="124">
<![CDATA[	If (Cfg_InclSec) Then]]>
</Line>
<Line Number="125">
<![CDATA[		CONCAT (Wrk_TimeString, Cfg_Colon, Wrk_TimeString);]]>
</Line>
<Line Number="126">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Sec / 10)+48;]]>
</Line>
<Line Number="127">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="128">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.Sec MOD 10)+48;]]>
</Line>
<Line Number="129">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="130">
<![CDATA[	End_If;]]>
</Line>
<Line Number="131">
<![CDATA[]]>
</Line>
<Line Number="132">
<![CDATA[// Microseconds, if seconds and microseconds selected]]>
</Line>
<Line Number="133">
<![CDATA[	If (Cfg_InclSec AND Cfg_InclMicrosec) Then]]>
</Line>
<Line Number="134">
<![CDATA[		CONCAT (Wrk_TimeString, Cfg_Period, Wrk_TimeString);]]>
</Line>
<Line Number="135">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.uSec / 100000)+48;]]>
</Line>
<Line Number="136">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="137">
<![CDATA[		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10000) MOD 10)+48;]]>
</Line>
<Line Number="138">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="139">
<![CDATA[		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 1000) MOD 10)+48;]]>
</Line>
<Line Number="140">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="141">
<![CDATA[		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 100) MOD 10)+48;]]>
</Line>
<Line Number="142">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="143">
<![CDATA[		Wrk_Digit.DATA[0] := ((Ref_DT.uSec / 10) MOD 10)+48;]]>
</Line>
<Line Number="144">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="145">
<![CDATA[		Wrk_Digit.DATA[0] := (Ref_DT.uSec MOD 10)+48;]]>
</Line>
<Line Number="146">
<![CDATA[		CONCAT (Wrk_TimeString, Wrk_Digit, Wrk_TimeString);]]>
</Line>
<Line Number="147">
<![CDATA[	End_If;]]>
</Line>
<Line Number="148">
<![CDATA[]]>
</Line>
<Line Number="149">
<![CDATA[// Finally, if 12-hour and not ISO, add AM/PM indicator]]>
</Line>
<Line Number="150">
<![CDATA[	If (Cfg_12Hr AND (NOT Cfg_ISODate)) Then]]>
</Line>
<Line Number="151">
<![CDATA[		CONCAT (Wrk_TimeString, Cfg_Space, Wrk_TimeString);]]>
</Line>
<Line Number="152">
<![CDATA[		If (Ref_DT.Hr >= 12) Then]]>
</Line>
<Line Number="153">
<![CDATA[			CONCAT (Wrk_TimeString, Cfg_PMString, Wrk_TimeString);]]>
</Line>
<Line Number="154">
<![CDATA[		Else]]>
</Line>
<Line Number="155">
<![CDATA[			CONCAT (Wrk_TimeString, Cfg_AMString, Wrk_TimeString);]]>
</Line>
<Line Number="156">
<![CDATA[		End_If;]]>
</Line>
<Line Number="157">
<![CDATA[	End_If;]]>
</Line>
<Line Number="158">
<![CDATA[End_If;]]>
</Line>
<Line Number="159">
<![CDATA[]]>
</Line>
<Line Number="160">
<![CDATA[// Last, Output = date <space> time]]>
</Line>
<Line Number="161">
<![CDATA[CONCAT (Wrk_DateString,Cfg_Space,Wrk_DateString);]]>
</Line>
<Line Number="162">
<![CDATA[CONCAT (Wrk_DateString,Wrk_TimeString,Ref_Out);]]>
</Line>
<Line Number="163">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="WAGO_404" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2009-08-05T16:34:19.287Z" CreatedBy="PC0802\Larry" EditedDate="2021-03-08T23:48:03.039Z" EditedBy="WIN-2669UBAKA7O\AESRockwell" SoftwareRevision="v32.03">
<Description>
<![CDATA[For use with WAGO 750-404/000-003 Frequency Counter Module]]>
</Description>
<AdditionalHelpText>
<![CDATA[The WAGO_404_3 instruction allows setup and processing of data of a WAGO 750-404/000-003 Frequency Counter Module.  When the 'Enable' input is TRUE, the instruction allows frequency range selection and watchdog time adjustment, while providing the frequency calculated by the Frequency Counter Module.

This instruction is for use with the 750-404/000-003 module only.  This instruction is not intended for use with any other variants of the 750-404 module.

The 750-404/000-003 module allows four settings (0-3) for method of measuring, frequency range, and representation.  Change the input parameter 'Range' to select one of the following settings:

  0 : Measured data is integrated over 1 period.
       Maximum frequency range is 0.1Hz to 8kHz
       Frequency output displayed in 1/1000Hz
       ( 0 is the default setting )

  1 : Measured data is integrated over 4 periods.
       Maximum frequency range is 0.25Hz to 32kHz
       Frequency output displayed in 1/100Hz

  2 : Measured data is integrated over 16 periods.
       Maximum frequency range is 1Hz to 100kHz
       Frequency output displayed in 1/10Hz

  3 : Measured data is integrated over 16 periods.
       Maximum frequency range is 1Hz to 100kHz
       Frequency output displayed in Hz

The output parameter 'Range' displays the current range (0-3) as reported by the module.

Input parameters 'DO1Req' and 'DO2Req' can be set TRUE to turn on module Digital Outputs DO1 and DO2 respectively, and reset FALSE to turn these outputs off.  Output parameters 'DO1Status' and 'DO2Status' indicate the state of these outputs as reported by the module.

The 'GateStatus' output parameter is set TRUE when the module's GATE input receives a 24V signal.  When 'GateStatus' is TRUE, the 'Frequency' output parameter maintains its last value.  When 24V is removed from the module's GATE input, the 'GateStatus' output parameter is reset to FALSE, and the 'Frequency' output parameter will display the current measured value.

If the CLOCK input of the 750-404/000-003 module does not detect a change of signal within a configurable time span, the module will stop reporting the last measured frequency, and instead report the value 0xFFFFFFFF.  This configured time span is called the Watchdog time, and can be set using the 'WatchdogTime' and 'WatchdogSet' input parameters.  To change the Watchdog time, set the 'WatchdogTime' parameter to a value from 0 to 16383 milli-seconds, and set the 'WatchdogSet' parameter TRUE.  When the Watchdog time is set, the 'WatchdogSet' input parameter will be reset to FALSE.  The Watchdog time is not stored in retained memory of the 750-404/000-003 module - after a power cycle, the watchdog time defaults back to 10 seconds.  If the Watchdog has expired ('Frequency' set to 0xFFFFFFFF), and the 750-404/000-003 module begins detecting change of signal at the CLOCK input, the module will automatically begin calculating frequency, and the 'Frequency' output will display the current measured value.

The 'ModuleInputs' and 'ModuleOutputs' arrays must be mapped to the 6-byte (SINT) input and output process images of the respective WAGO 750-404/000-003 Frequency Counter Module.

Use the Copy (COP) instruction to copy the 750-404/000-003 module's 6-byte (SINT) input process image (see 'Controller Tags') to a SINT[6] array for passing data to the 'ModuleInputs' InOut array.  Perform this operation before calling the 750_404_3 Add-On Instruction.

Use the Copy (COP) instruction to copy the 750-404/000-003 module's 6-byte (SINT) output process image (see 'Controller Tags') from a SINT[6] array for passing data from the 'ModuleOutputs' InOut array.  Perform this operation after calling the 750_404_3 Add-On Instruction.

Consult the WAGO 750-404 Product Manual for further information about the 750-404/000-003 Frequency Counter Module.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ModuleInputs" TagType="Base" DataType="SINT" Dimensions="6" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Input process image of WAGO 750-404/000-003 module]]>
</Description>
</Parameter>
<Parameter Name="ModuleOutputs" TagType="Base" DataType="SINT" Dimensions="6" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Output process image of WAGO 750-404/000-003 module]]>
</Description>
<Comments>
<Comment Operand="[1].7">
<![CDATA[TC1 Sign Bit]]>
</Comment>
<Comment Operand="[3].7">
<![CDATA[TC2 Sign Bit]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="RangeReq" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Desired Frequency Measuring Range]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO1Req" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set TRUE to turn on  module Digital Output 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO2Req" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set TRUE to turn on  module Digital Output 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="WatchdogTime" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Watchdog Time (ms)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1000"/>
</DefaultData>
</Parameter>
<Parameter Name="WatchdogSet" TagType="Base" DataType="BOOL" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Set TRUE to change Watchdog]]>
</Description>
</Parameter>
<Parameter Name="Frequency" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Frequency]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Range" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current range reported by module]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO1Status" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Indicates state of module Digital Output 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO2Status" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Indicates state of module Digital Output 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="GateStatus" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Indicates state of module input GATE]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="WD_Step" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[5],0,Frequency,24,8)BTD(ModuleInputs[4],0,Frequency,16,8)BTD(ModuleInputs[3],0,Frequency,8,8)BTD(ModuleInputs[2],0,Frequency,0,8);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[GEQ(RangeReq,0)LEQ(RangeReq,3)OTU(ModuleOutputs[0].7)BTD(RangeReq,0,ModuleOutputs[0],0,2);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[0],0,Range,0,2);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(DO1Req)OTE(ModuleOutputs[0].2);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(DO2Req)OTE(ModuleOutputs[0].3);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(ModuleInputs[0].2)OTE(DO1Status);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(ModuleInputs[0].3)OTE(DO2Status);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(ModuleInputs[0].5)OTE(GateStatus);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[EQU(WD_Step,0)GEQ(WatchdogTime,0)LEQ(WatchdogTime,16383)XIC(WatchdogSet)MOV(1,WD_Step);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[EQU(WD_Step,1)[BTD(WatchdogTime,8,ModuleOutputs[3],0,8) BTD(WatchdogTime,0,ModuleOutputs[2],0,8) ,OTL(ModuleOutputs[0].4) OTU(ModuleOutputs[0].7) ,MOV(2,WD_Step) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[EQU(WD_Step,2)XIC(ModuleInputs[0].4)[OTU(ModuleOutputs[0].4) ,MOV(3,WD_Step) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[EQU(WD_Step,3)XIO(ModuleOutputs[0].4)XIO(ModuleInputs[0].4)[OTU(WatchdogSet) ,MOV(0,WD_Step) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="WAGO_455" Revision="1.1" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2009-08-05T16:34:19.287Z" CreatedBy="PC0802\Larry" EditedDate="2018-07-26T16:47:11.636Z" EditedBy="pc05303\LARRY" SoftwareRevision="v29.00">
<Description>
<![CDATA[Normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.]]>
</Description>
<RevisionNote>
<![CDATA[Changed condition for overcurrent detection.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[The WAGO_455 instruction normalizes data received from a WAGO 750-455 4-Channel 4-20mA Analog Input Module.  When it is enabled, the instruction provides the following information:

    Channel 1 current expressed as numerical value from 0 to 32763
    Channel 1 current in mA (x100)
    Channel 1 under-current or broken wire detection
    Channel 1 over-current detection

    Channel 2 current expressed as numerical value from 0 to 32763
    Channel 2 current in mA (x100)
    Channel 2 under-current or broken wire detection
    Channel 2 over-current detection

    Channel 3 current expressed as numerical value from 0 to 32763
    Channel 3 current in mA (x100)
    Channel 3 under-current or broken wire detection
    Channel 3 over-current detection

    Channel 4 current expressed as numerical value from 0 to 32763
    Channel 4 current in mA (x100)
    Channel 4 under-current or broken wire detection
    Channel 4 over-current detection

The 'ModuleInputs' array must be mapped to the 8-byte (SINT) input process image of the respective WAGO 750-455 4-Channel 4-20mA Analog Input Module.

Use the Copy (COP) instruction to copy the 750-455 module's 8-byte (SINT) input process image (see 'Controller Tags') to a SINT[8] array for passing data to the 'ModuleInputs' InOut array.  Perform this operation before calling the 750_455 Add-On Instruction.

The outputs Ch#_Undercurrent provide the following indication:

    Off (FALSE) :  Current reading is greater than or equal to the threshold value of 4mA.
    On (TRUE)  :  Current reading is less than the threshold value of 4mA.

The outputs Ch#_Overcurrent provide the following indication:

    Off (FALSE) :  Current reading is less than or equal to the threshold value of 20mA.
    On (TRUE)  :  Current reading is greater than the threshold value of 20mA.

Consult the WAGO 750-455 Product Manual for further information about the 4-Channel 4-20mA Analog Input Module.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ModuleInputs" TagType="Base" DataType="SINT" Dimensions="8" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Input process image of WAGO 750-455 module.]]>
</Description>
<Comments>
<Comment Operand="[1].7">
<![CDATA[TC1 Sign Bit]]>
</Comment>
<Comment Operand="[3].7">
<![CDATA[TC2 Sign Bit]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Ch1_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Current Expressed as Numerical Value from 0 to 32763]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_Current" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_UnderCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Under-Current or Broken Wire Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_OverCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Over-Current Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Current Expressed as Numerical Value from 0 to 32763]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Current" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_UnderCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Under-Current or Broken Wire Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_OverCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Over-Current Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 3 Current Expressed as Numerical Value from 0 to 32763]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_Current" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 3 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_UnderCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 3 Under-Current or Broken Wire Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_OverCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 3 Over-Current Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 4 Current Expressed as Numerical Value from 0 to 32763]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_Current" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 4 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_UnderCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 4 Under-Current or Broken Wire Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_OverCurrent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 4 Over-Current Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="tmpREAL" DataType="REAL" Dimensions="8" Radix="Float" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="tmpDINT" DataType="DINT" Dimensions="12" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[0,0,0,0,0,0,0,0,0,0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="12" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2]);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[MOV(tmpDINT[2],Ch1_Value);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[MOV(Ch1_Value,tmpREAL[0])DIV(tmpREAL[0],20.48,tmpREAL[1])ADD(tmpREAL[1],400,Ch1_Current);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[EQU(Ch1_Value,16#0003)OTE(Ch1_UnderCurrent);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[EQU(Ch1_Value,16#7FFB)OTE(Ch1_OverCurrent);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[2],0,tmpDINT[3],0,8)BTD(ModuleInputs[3],0,tmpDINT[4],8,8)ADD(tmpDINT[4],tmpDINT[3],tmpDINT[5]);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[MOV(tmpDINT[5],Ch2_Value);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[MOV(Ch2_Value,tmpREAL[2])DIV(tmpREAL[2],20.48,tmpREAL[3])ADD(tmpREAL[3],400,Ch2_Current);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[EQU(Ch2_Value,16#0003)OTE(Ch2_UnderCurrent);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[EQU(Ch2_Value,16#7FFB)OTE(Ch2_OverCurrent);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[4],0,tmpDINT[6],0,8)BTD(ModuleInputs[5],0,tmpDINT[7],8,8)ADD(tmpDINT[7],tmpDINT[6],tmpDINT[8]);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[MOV(tmpDINT[8],Ch3_Value);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[MOV(Ch3_Value,tmpREAL[4])DIV(tmpREAL[4],20.48,tmpREAL[5])ADD(tmpREAL[5],400,Ch3_Current);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[EQU(Ch3_Value,16#0003)OTE(Ch3_UnderCurrent);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[EQU(Ch3_Value,16#7FFB)OTE(Ch3_OverCurrent);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[BTD(ModuleInputs[6],0,tmpDINT[9],0,8)BTD(ModuleInputs[7],0,tmpDINT[10],8,8)ADD(tmpDINT[10],tmpDINT[9],tmpDINT[11]);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[MOV(tmpDINT[11],Ch4_Value);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[MOV(Ch4_Value,tmpREAL[6])DIV(tmpREAL[6],20.48,tmpREAL[7])ADD(tmpREAL[7],400,Ch4_Current);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[EQU(Ch4_Value,16#0003)OTE(Ch4_UnderCurrent);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[EQU(Ch4_Value,16#7FFB)OTE(Ch4_OverCurrent);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="WAGO_461" Revision="1.2" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2009-08-05T16:34:19.287Z" CreatedBy="PC0802\Larry" EditedDate="2011-08-12T16:53:14.448Z" EditedBy="PC0802\Larry" SoftwareRevision="v16.03">
<Description>
<![CDATA[Normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module.]]>
</Description>
<RevisionNote>
<![CDATA[Changed handling of negative values.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[The WAGO_461 instruction normalizes data received from a WAGO 750-461 2-Channel RTD Analog Input Module and its variants.  When it is enabled, the instruction provides the following information:

    Channel 1 measurement expressed as numerical value (Hex)
    Channel 1 temperature in degC x10 (for Pt and Ni RTD sensors only)
    Channel 1 resistance in ohms (for resistance measuring only)
    Channel 1 under-range detection
    Channel 1 over-range detection (e.g. broken wire)

    Channel 2 measurement expressed as numerical value (Hex)
    Channel 2 temperature in degC x10 (for Pt and Ni RTD sensors only)
    Channel 2 resistance in ohms (for resistance measuring only)
    Channel 2 under-range detection
    Channel 2 over-range detection (e.g. broken wire)

The 'ModuleInputs' array must be mapped to the 4-byte (SINT) input process image of the respective WAGO 750-461 2-Channel RTD Analog Input Module.

Use the Copy (COP) instruction to copy the 750-461 module's 4-byte (SINT) input process image (see 'Controller Tags') to a SINT[4] array for passing data to the 'ModuleInputs' InOut array.  Perform this operation before calling the 750_461 Add-On Instruction.

Note: This instruction will only work with the standard 750-461 module and the following variants:  
750-461/000-002
750-461/000-003
750-461/000-004
750-461/000-005
750-461/000-006
750-461/000-007
750-461/003-000 (configured as one of the variants listed here)
Other variations of this module are not currently supported.

The Ch1_RTD_Type and Ch2_RTD_Type instruction inputs allow selection of the resistive type for the respective module input channel.  Enter the value 0-9 to define the resistive type for each channel:

    0 : Pt100 (default)
    1 : Reserved (not currently supported)
    2 : Reserved (not currently supported)
    3 : Pt1000
    4 : Ni100
    5 : Reserved (not currently supported)
    6 : Ni1000
    7 : 10 Ohm to 1.2 kOhm
    8 : 10 Ohm to 5.0 kOhm
    9 : Channel not in use

Consult the WAGO 750-461 Product Manual for further information about the 2-Channel RTD Analog Input Module.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ModuleInputs" TagType="Base" DataType="SINT" Dimensions="4" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Input process image of WAGO 750-461 module.]]>
</Description>
<Comments>
<Comment Operand="[1].7">
<![CDATA[TC1 Sign Bit]]>
</Comment>
<Comment Operand="[3].7">
<![CDATA[TC2 Sign Bit]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Ch1_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Hex" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Ch 1 Resistance Value (Hex)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_Temp_degCx10" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Temperature (degCx10)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_Ohms" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Resistance (ohms)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_RTD_Type" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[(See Add-On Help for RTD Types)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_UnderRange" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Under-Range Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_OverRange" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Over-Range Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Value" TagType="Base" DataType="DINT" Usage="Output" Radix="Hex" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Ch 2 Resistance Value (Hex)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Temp_degCx10" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Temperature (degCx10)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Ohms" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Resistance (ohms)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_RTD_Type" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[(See Add-On Help for RTD Types)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_UnderRange" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Under-Range Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_OverRange" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Over-Range Detected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="tmpDINT" DataType="DINT" Dimensions="10" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[[0,0,0,0,0,0,0,0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="tmpINT" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[**** CHANNEL 1 ****]]>
</Comment>
<Text>
<![CDATA[BTD(ModuleInputs[0],0,tmpDINT[0],0,8)BTD(ModuleInputs[1],0,tmpDINT[1],8,8)ADD(tmpDINT[1],tmpDINT[0],tmpDINT[2])MOV(tmpDINT[2],Ch1_Value);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[**** Pt100, Pt1000 ****]]>
</Comment>
<Text>
<![CDATA[[EQU(Ch1_RTD_Type,0) ,EQU(Ch1_RTD_Type,3) ][NEQ(Ch1_Value,16#8001) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-2000,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[**** Ni100, Ni1000 ****]]>
</Comment>
<Text>
<![CDATA[[EQU(Ch1_RTD_Type,4) ,EQU(Ch1_RTD_Type,6) ][NEQ(Ch1_Value,16#8001) NEQ(Ch1_Value,16#2134) MOV(Ch1_Value,tmpINT) MOV(tmpINT,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,[EQU(Ch1_Value,16#8001) MOV(-600,Ch1_Temp_degCx10) OTL(Ch1_UnderRange) ,NEQ(Ch1_Value,16#8001) OTU(Ch1_UnderRange) ] ,[EQU(Ch1_Value,16#2134) MOV(2500,Ch1_Temp_degCx10) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[**** 10 0hm to 1.2 k-ohm ****]]>
</Comment>
<Text>
<![CDATA[EQU(Ch1_RTD_Type,7)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2134) DIV(Ch1_Value,10,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2134) MOV(1200,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2134) OTU(Ch1_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[**** 10 0hm to 5.0 k-ohm ****]]>
</Comment>
<Text>
<![CDATA[EQU(Ch1_RTD_Type,8)[NEQ(Ch1_Value,16#EC00) NEQ(Ch1_Value,16#2710) DIV(Ch1_Value,2,Ch1_Ohms) ,MOV(0,Ch1_Temp_degCx10) ,EQU(Ch1_Value,16#EC00) MOV(0,Ch1_Ohms) OTU(Ch1_UnderRange) ,[EQU(Ch1_Value,16#2710) MOV(5000,Ch1_Ohms) OTL(Ch1_OverRange) ,NEQ(Ch1_Value,16#2710) OTU(Ch1_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[**** Unsupported RTD_Type Entered ****]]>
</Comment>
<Text>
<![CDATA[[LES(Ch1_RTD_Type,0) ,GRT(Ch1_RTD_Type,8) ,EQU(Ch1_RTD_Type,1) ,EQU(Ch1_RTD_Type,2) ,EQU(Ch1_RTD_Type,5) ][MOV(0,Ch1_Temp_degCx10) ,MOV(0,Ch1_Ohms) ,OTU(Ch1_UnderRange) OTU(Ch1_OverRange) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[**** CHANNEL 2 ****]]>
</Comment>
<Text>
<![CDATA[BTD(ModuleInputs[2],0,tmpDINT[5],0,8)BTD(ModuleInputs[3],0,tmpDINT[6],8,8)ADD(tmpDINT[6],tmpDINT[5],tmpDINT[7])MOV(tmpDINT[7],Ch2_Value);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[**** Pt100, Pt1000 ****]]>
</Comment>
<Text>
<![CDATA[[EQU(Ch2_RTD_Type,0) ,EQU(Ch2_RTD_Type,3) ][NEQ(Ch2_Value,16#8001) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-2000,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[**** Ni100, Ni1000 ****]]>
</Comment>
<Text>
<![CDATA[[EQU(Ch2_RTD_Type,4) ,EQU(Ch2_RTD_Type,6) ][NEQ(Ch2_Value,16#8001) NEQ(Ch2_Value,16#2134) MOV(Ch2_Value,tmpINT) MOV(tmpINT,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,[EQU(Ch2_Value,16#8001) MOV(-600,Ch2_Temp_degCx10) OTL(Ch2_UnderRange) ,NEQ(Ch2_Value,16#8001) OTU(Ch2_UnderRange) ] ,[EQU(Ch2_Value,16#2134) MOV(2500,Ch2_Temp_degCx10) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[**** 10 0hm to 1.2 k-ohm ****]]>
</Comment>
<Text>
<![CDATA[EQU(Ch2_RTD_Type,7)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2134) DIV(Ch2_Value,10,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2134) MOV(1200,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2134) OTU(Ch2_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[**** 10 0hm to 5.0 k-ohm ****]]>
</Comment>
<Text>
<![CDATA[EQU(Ch2_RTD_Type,8)[NEQ(Ch2_Value,16#EC00) NEQ(Ch2_Value,16#2710) DIV(Ch2_Value,2,Ch2_Ohms) ,MOV(0,Ch2_Temp_degCx10) ,EQU(Ch2_Value,16#EC00) MOV(0,Ch2_Ohms) OTU(Ch2_UnderRange) ,[EQU(Ch2_Value,16#2710) MOV(5000,Ch2_Ohms) OTL(Ch2_OverRange) ,NEQ(Ch2_Value,16#2710) OTU(Ch2_OverRange) ] ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[**** Unsupported RTD_Type Entered ****]]>
</Comment>
<Text>
<![CDATA[[LES(Ch2_RTD_Type,0) ,GRT(Ch2_RTD_Type,8) ,EQU(Ch2_RTD_Type,1) ,EQU(Ch2_RTD_Type,2) ,EQU(Ch2_RTD_Type,5) ][MOV(0,Ch2_Temp_degCx10) ,MOV(0,Ch2_Ohms) ,OTU(Ch2_UnderRange) OTU(Ch2_OverRange) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="WAGO_550" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2009-08-05T16:34:19.287Z" CreatedBy="PC0802\Larry" EditedDate="2010-05-10T21:37:29.707Z" EditedBy="PC0802\Larry" SoftwareRevision="v16.03">
<Description>
<![CDATA[Prepares data for processing by a WAGO 750-550 2-Channel 0-10VDC Analog Output Module.]]>
</Description>
<AdditionalHelpText>
<![CDATA[The WAGO_550 instruction prepares data for processing by a WAGO 750-550 2-Channel 0-10VDC Analog Output Module.  When the 'Enable' input is TRUE, the instruction monitors the Value and Voltage input values for each channel and makes the following determination:

    If Value >= 0 and Voltage = 0, then the channel output will be determined by the Value input.
    If Voltage > 0 and Value = 0, then the channel output will be determined by the Voltage input.
    If Value > 0 and Voltage > 0, then the input value is considered invalid, and the channel output will be 0V.
    If Value = 0 and Voltage = 0, then the output will be 0V.

If using the Value input, a number from 0-32767 must be entered.  The instruction will use this number to produce a linear scaled output from 0-10VDC.
 
If using the Voltage input, a number from 0 to 10000 must be entered, representing the desired mV output of the module.

The 'ModuleOutputs' array must be mapped to the 4-byte (SINT) output process image of the respective WAGO 750-550 2-Channel 0-10VDC Analog Output Module.

Use the Copy (COP) instruction to copy the 750-550 module's 4-byte (SINT) output process image (see 'Controller Tags') from a SINT[4] array for passing data from the 'ModuleOutputs' InOut array.  Perform this operation after calling the 750_550 Add-On Instruction.

The outputs Ch1_InputErr & Ch2_InputErr provide the following indication:

    Off (FALSE) :  Value and Voltage input parameters are within the permissible range.
    On (TRUE)  :  Value or Voltage input parameters exceed the permissible range, or are both > 0.

Consult the WAGO 750-550 Product Manual for further information about the 2-Channel 0-10VDC Analog Output Module.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ModuleOutputs" TagType="Base" DataType="SINT" Dimensions="4" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Output process image of WAGO 750-550 module.]]>
</Description>
<Comments>
<Comment Operand="[1].7">
<![CDATA[TC1 Sign Bit]]>
</Comment>
<Comment Operand="[3].7">
<![CDATA[TC2 Sign Bit]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Ch1_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 1 Voltage Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_Voltage" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 1 Voltage in mV (0-10000)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Value or Voltage Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 2 Voltage Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Voltage" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 2 Voltage in mV (0-10000)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Value or Voltage Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="diOutput1" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="diOutput2" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[[[LES(Ch1_Value,0) ,GRT(Ch1_Value,32767) ] ,[LES(Ch1_Voltage,0) ,GRT(Ch1_Voltage,10000) ] ,GRT(Ch1_Value,0) GRT(Ch1_Voltage,0) ][OTE(Ch1_InputErr) ,MOV(0,diOutput1) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIO(Ch1_InputErr)[GRT(Ch1_Voltage,0) [CPT(diOutput1,Ch1_Voltage * 32768 / 10000) ,GRT(diOutput1,32767) MOV(32767,diOutput1) ] ,EQU(Ch1_Voltage,0) MOV(Ch1_Value,diOutput1) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[BTD(diOutput1,0,ModuleOutputs[0],0,8)BTD(diOutput1,8,ModuleOutputs[1],0,8);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[[LES(Ch2_Value,0) ,GRT(Ch2_Value,32767) ] ,[LES(Ch2_Voltage,0) ,GRT(Ch2_Voltage,10000) ] ,GRT(Ch2_Value,0) GRT(Ch2_Voltage,0) ][OTE(Ch2_InputErr) ,MOV(0,diOutput2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIO(Ch2_InputErr)[GRT(Ch2_Voltage,0) [CPT(diOutput2,Ch2_Voltage * 32768 / 10000) ,GRT(diOutput2,32767) MOV(32767,diOutput2) ] ,EQU(Ch2_Voltage,0) MOV(Ch2_Value,diOutput2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[BTD(diOutput2,0,ModuleOutputs[2],0,8)BTD(diOutput2,8,ModuleOutputs[3],0,8);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="WAGO_555" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2009-08-05T16:34:19.287Z" CreatedBy="PC0802\Larry" EditedDate="2011-06-16T15:13:20.092Z" EditedBy="PC0802\Larry" SoftwareRevision="v16.03">
<Description>
<![CDATA[Prepares data for processing by a WAGO 750-555 4-Channel 4-20mA Analog Output Module.]]>
</Description>
<AdditionalHelpText>
<![CDATA[The WAGO_555 instruction prepares data for processing by a WAGO 750-555 4-Channel 4-20mA Analog Output Module.  When it is enabled, the instruction monitors the Value and Current input values for each channel and makes the following determination:

    If Value >= 0 and Current = 0, then the channel output will be determined by the Value input.
    If Current > 0 and Value = 0, then the channel output will be determined by the Current input.
    If Value > 0 and Current > 0, then the input value is considered invalid, and the channel output will be 4mA.
    If Value = 0 and Current = 0, then the output will be 4mA.

If using the Value input, a number from 0-32767 must be entered.  The instruction will use this number to produce a linear scaled output from 4-20mA.
 
If using the Current input, a number from 400 to 2000 must be entered, representing the desired mA output of the module (x100).

The 'ModuleOutputs' array must be mapped to the 8-byte (SINT) output process image of the respective WAGO 750-555 4-Channel 4-20mA Analog Output Module.

Use the Copy (COP) instruction to copy the 750-555 module's 8-byte (SINT) output process image (see 'Controller Tags') from a SINT[8] array for passing data from the 'ModuleOutputs' InOut array.  Perform this operation after calling the 750_555 Add-On Instruction.

The Ch#_InputErr outputs provide the following indication:

    Off (FALSE) :  Value and Current input parameters are within the permissible range.
    On (TRUE)  :  Value or Current input parameters exceed the permissible range, or are both > 0.

Consult the WAGO 750-555 Product Manual for further information about the 4-Channel 4-20mA Analog Output Module.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="ModuleOutputs" TagType="Base" DataType="SINT" Dimensions="8" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Output process image of WAGO 750-555 module.]]>
</Description>
<Comments>
<Comment Operand="[1].7">
<![CDATA[TC1 Sign Bit]]>
</Comment>
<Comment Operand="[3].7">
<![CDATA[TC2 Sign Bit]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Ch1_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 1 Current Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_Current" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 1 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch1_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 1 Value or Current Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 2 Current Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_Current" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 2 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch2_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 2 Value or Current Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 3 Current Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_Current" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 3 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch3_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 3 Value or Current Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_Value" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 4 Current Expressed as Numerical Value from 0 to 32767]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_Current" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Channel 4 Current in mA (x100)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ch4_InputErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Channel 4 Value or Current Input Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="diOutput1" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="diOutput2" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="diOutput4" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="diOutput3" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[[[LES(Ch1_Value,0) ,GRT(Ch1_Value,32767) ] ,NEQ(Ch1_Current,0) [LES(Ch1_Current,400) ,GRT(Ch1_Current,2000) ] ,GRT(Ch1_Value,0) GRT(Ch1_Current,0) ][OTE(Ch1_InputErr) ,MOV(0,diOutput1) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIO(Ch1_InputErr)[GRT(Ch1_Current,0) [CPT(diOutput1,(Ch1_Current - 400) * 2048 / 100) ,GRT(diOutput1,32767) MOV(32767,diOutput1) ] ,EQU(Ch1_Current,0) MOV(Ch1_Value,diOutput1) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[BTD(diOutput1,0,ModuleOutputs[0],0,8)BTD(diOutput1,8,ModuleOutputs[1],0,8);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[[LES(Ch2_Value,0) ,GRT(Ch2_Value,32767) ] ,NEQ(Ch2_Current,0) [LES(Ch2_Current,400) ,GRT(Ch2_Current,2000) ] ,GRT(Ch2_Value,0) GRT(Ch2_Current,0) ][OTE(Ch2_InputErr) ,MOV(0,diOutput2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIO(Ch2_InputErr)[GRT(Ch2_Current,0) [CPT(diOutput2,(Ch2_Current - 400) * 2048 / 100) ,GRT(diOutput2,32767) MOV(32767,diOutput2) ] ,EQU(Ch2_Current,0) MOV(Ch2_Value,diOutput2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[BTD(diOutput2,0,ModuleOutputs[2],0,8)BTD(diOutput2,8,ModuleOutputs[3],0,8);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[[LES(Ch3_Value,0) ,GRT(Ch3_Value,32767) ] ,NEQ(Ch3_Current,0) [LES(Ch3_Current,400) ,GRT(Ch3_Current,2000) ] ,GRT(Ch3_Value,0) GRT(Ch3_Current,0) ][OTE(Ch3_InputErr) ,MOV(0,diOutput3) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(Ch3_InputErr)[GRT(Ch3_Current,0) [CPT(diOutput3,(Ch3_Current - 400) * 2048 / 100) ,GRT(diOutput3,32767) MOV(32767,diOutput3) ] ,EQU(Ch3_Current,0) MOV(Ch3_Value,diOutput3) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[BTD(diOutput3,0,ModuleOutputs[4],0,8)BTD(diOutput3,8,ModuleOutputs[5],0,8);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[[LES(Ch4_Value,0) ,GRT(Ch4_Value,32767) ] ,NEQ(Ch4_Current,0) [LES(Ch4_Current,400) ,GRT(Ch4_Current,2000) ] ,GRT(Ch4_Value,0) GRT(Ch4_Current,0) ][OTE(Ch4_InputErr) ,MOV(0,diOutput4) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIO(Ch4_InputErr)[GRT(Ch4_Current,0) [CPT(diOutput4,(Ch4_Current - 400) * 2048 / 100) ,GRT(diOutput4,32767) MOV(32767,diOutput4) ] ,EQU(Ch4_Current,0) MOV(Ch4_Value,diOutput4) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[BTD(diOutput4,0,ModuleOutputs[6],0,8)BTD(diOutput4,8,ModuleOutputs[7],0,8);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
<Tags>
<Tag Name="AIC0706" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disolved Oxygen PID]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,40960,3.26333976e+000,2.00000000e+002,0.00000000e+000,9.00000000e+001,3.26333976e+000
		,0.00000000e+000,2.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e-001,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,5.00000000e+001,2.50000000e+001,2.50000000e+001,5.00000000e+001
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,37748800,0.00000000e+000,0.00000000e+000,3.26333976e+000
		,1.63166988e+000,1.63166988e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,0,0,0,0.00000000e+000,1.59545031e+001,-1.63166988e+000,0.00000000e+000,0.00000000e+000,-1.63166988e+000
		,-1.63166988e+000,1.00000000e+000,8.33333377e-003,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,5.00000000e-001,0.00000000e+000,0.00000000e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.41060040e-037,0.00000000e+000,1.63166988e+000,1.63166988e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368817e-009
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368817e-009,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="1"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="1.6316699"/>
