<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="1.6316699"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0706_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,-1,0.00000000e+000,5.00000000e+000,1.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,10,1115827979,0,0,0,0
		,1050608064,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1120403456,0,1128792064,0,1115827979,1115827979,1115827979
		,0,0,0,0,0,0,1084227584,1065353216,1114636288,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="-1"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0706_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[DO Control Module Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,132,128,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[17,'Safety Tapeswitch$00$00$00'
		],[20,'Analog Input Failure'],[9,'MFC Intlk$00$00$00$00$00$00$00$00$00$00$00'],[20,'Rocker Motor Stopped'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],132,132,132,128,132,132,1,132,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[18,'AIC0706 Interlocks$00$00'
		],[13,'AIC0706_Intlk$00$00$00$00$00$00$00'],[18,'AIC0706 Interlocks$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Rocker Motor Stopped']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_1000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_1000_0000"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0706_Status" TagType="Base" DataType="PIDE_Config" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[1,'%$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[13,'DO Controller$00$00$00$00$00$00$00'
		],6,2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_Config">
<StructureMember Name="Cfg_PVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_CVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tagname" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['DO Controller']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cntl_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="Loop_Mode" DataType="DINT" Radix="Decimal" Value="2"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0707" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[ph PID]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,40960,-9.99895996e+003,8.50000000e+000,5.50000000e+000,8.00000000e+000,5.50000000e+000
		,0.00000000e+000,8.50000000e+000,5.50000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,5.00000000e+001,5.00000000e+001,5.00000000e+001,5.00000000e+001,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,5.00000000e-001,3.00000000e-001,3.00000000e-001,5.00000000e-001
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,40894816,5.00000000e+001,5.00000000e+001,5.50000000e+000
		,0.00000000e+000,-3.33482000e+005,1.00044600e+004,3.33482000e+005,1.00000000e+000,1.00000000e+000
		,0,0,0,0.00000000e+000,5.82605713e+003,3.33482000e+005,3.33482000e+005,3.33482000e+005,3.33482000e+005
		,3.33482000e+005,2.00000000e+000,1.66666675e-002,0.00000000e+000,1.00000000e+000,2.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,0.00000000e+000,5.00000000e+001
		,1.00044600e+004,0.00000000e+000,1.76328099e-037,1.00044600e+004,-3.33482000e+005,0.00000000e+000
		,5.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="8.5"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="5.5"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="8.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="5.5"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="8.5"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="5.5"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="1"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="0.3"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="5.5"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="-333482.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="10004.46"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="333482.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0707_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0707_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[pH Controller Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,164,32,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[17,'Safety Tapeswitch$00$00$00'
		],[20,'Analog Input Failure'],[15,'Base Pump Intlk$00$00$00$00$00'],[20,'Rocker Motor Stopped'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],164,164,164,32,164,164,1,164,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[20,'Analog Input Failure']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_1010_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0010_0000"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AIC0707_Status" TagType="Base" DataType="PIDE_Config" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[13,'pH Controller$00$00$00$00$00$00$00'
		],7,2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_Config">
<StructureMember Name="Cfg_PVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_CVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tagname" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['pH Controller']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Alm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cntl_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="Loop_Mode" DataType="DINT" Radix="Decimal" Value="2"/>
</Structure>
</Data>
</Tag>
<Tag Name="AirManualSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="AirPercentOut" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[3.75000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.375"/>
</Data>
</Tag>
<Tag Name="AirProgOper" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Alarm_Cond_Exists" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Used for HMI Control]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0706" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vessel Disolved Oxygen (DO) Indicator]]>
</Description>
<Data Format="L5K">
<![CDATA[[65543,3.26334000e+000,0,0,2,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+002
		,0.00000000e+000,2.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,2.00000000e+002,0.00000000e+000,2.00000000e+002,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,2.03000000e+002,-2.08333325e+000,4.16666657e-001,3.26333976e+000,3.26333976e+000
		,3.26333976e+000,3.26333976e+000,0.00000000e+000,0.00000000e+000,3.26333976e+000,3.26334786e+000
		,0.00000000e+000,2.00000000e+002,34,34,32,0,0,2097156,[92275667,750,0,5,0,0,0,[1668427,5000,0],[3348753,5000
		,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[92275667,500,0,5,0,0
		,0,[1668427,5000,0],[3348753,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[92275667,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[1,'%$00$00$00$00$00$00$00'],[6,'AT0706$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'DO Probe$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'DO Sensor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,1,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.26333976e+000,1.00000000e-001
		,3.26333976e+000,0.00000000e+000,3.26333976e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1069782063,2147483647,0],0.00000000e+000,1079040656,1079040655,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[0,0,0],[-1606652975,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[1668427,0,0],[-1606652975
		,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975
		,0,0],[1668427,0,0],[-1606652975,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[3273218,0,0],[-1606652975,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975,0,0],[3273218,0,0],[-1606652975
		,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606652975
		,0,0],[1664327,0,0],[-1606652975,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'area01$00$00'],0,0,3.26334000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="3.26334"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="203.0"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="-2.0833333"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.41666666"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="3.2633398"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="3.2633479"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AT0706_LPF" TagType="Base" DataType="FILTER_LOW_PASS" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[MCV DO Low-Pass Filter]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,3.26334786e+000,1.00000000e-001,1,0,1.00000000e+001,1,0,1,3.26334000e+000,1.00000000e-001
		,0,0.00000000e+000,1.40129846e-043,5.48382184e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001
		,1.00000000e-001,1.40129846e-045,1.00000000e-001,1.00000000e-001,1.40129846e-045,4.97516571e-003
		,2.00998322e+002,3.26334786e+000,3.26334000e+000,4.97516571e-003,-9.90049600e-001,3.26334786e+000
		,3.26334000e+000,0.00000000e+000,0.00000000e+000,3.26334786e+000,3.26334000e+000,0.00000000e+000
		,0.00000000e+000,3.26334786e+000,3.26334000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FILTER_LOW_PASS">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="3.2633479"/>
<DataValueMember Name="Initialize" DataType="BOOL" Value="0"/>
<DataValueMember Name="WLag" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Order" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="3.26334"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WLagInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="OrderInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AT0706_SpanValue" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[DO Probe Span Value]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="AT0706_Val_Filtered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[3.26334000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.26334"/>
</Data>
</Tag>
<Tag Name="AT0707" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[pH
sensor input]]>
</Description>
<Data Format="L5K">
<![CDATA[[-1073676281,-9.99895996e+003,0,0,2,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40000000e+001
		,0.00000000e+000,1.40000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.40000000e+001,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.50000000e+001,-1.00000000e+000,5.00000000e-001,-9.99895996e+003,-9.99895996e+003
		,-9.99895996e+003,-9.99895996e+003,0.00000000e+000,0.00000000e+000,-9.99900000e+003,-9.99895996e+003
		,0.00000000e+000,1.40000000e+001,32,32,32,0,0,2098948,[967,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[967,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
		,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
		,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[2,'pH$00$00$00$00$00$00'],[6,'AT0707$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[8,'pH Probe$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'pH Sensor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,1,32,32,0.00000000e+000,0.00000000e+000,0.00000000e+000,-9.99895996e+003,1.00000000e-001
		,-9.99895996e+003,0.00000000e+000,-9.99895996e+003,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1069782463,2147483647,0],0.00000000e+000,-971228201,-971228201,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[0,0,0],[-1606653375,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343,0,0],[-1606653375,0,0],[-1606653375
		,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343
		,0,0],[-1606653375,0,0],[-1606653375,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[1535682,0,0],[-1606653375,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653375,0,0],[1535682,0,0],[-1606653375
		,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[4118343
		,0,0],[-1606653375,0,0],[-1606653375,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'area01$00$00'],0,0,-9.99895996e+003]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="-1.0"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="-9999.0"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AT0707_LPF" TagType="Base" DataType="FILTER_LOW_PASS" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[MCV pH Low-Pass Filter]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,-9.99900000e+003,1.00000000e-001,1,0,1.00000000e+001,1,0,1,-9.99895996e+003,1.00000000e-001
		,0,0.00000000e+000,1.40129846e-043,5.48355539e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001
		,1.00000000e-001,1.40129846e-045,1.00000000e-001,1.00000000e-001,1.40129846e-045,4.97516571e-003
		,2.00998322e+002,-9.99900000e+003,-9.99895996e+003,4.97516571e-003,-9.90049600e-001,-9.99900000e+003
		,-9.99895996e+003,0.00000000e+000,0.00000000e+000,-9.99900000e+003,-9.99895996e+003,0.00000000e+000
		,0.00000000e+000,-9.99900000e+003,-9.99895996e+003]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FILTER_LOW_PASS">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="-9999.0"/>
<DataValueMember Name="Initialize" DataType="BOOL" Value="0"/>
<DataValueMember Name="WLag" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Order" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="-9998.96"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WLagInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="OrderInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AT0707_SpanValue" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[pH Probe Span Value]]>
</Description>
<Data Format="L5K">
<![CDATA[7.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.0"/>
</Data>
</Tag>
<Tag Name="AT0707_Val_Filtered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[-9.99895996e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-9998.96"/>
</Data>
</Tag>
<Tag Name="C02Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,1.00000000e+002,1.00000000e+002,0.00000000e+000,1.25000000e-001,0.00000000e+000,1,1.25000000e-001
		,0,0.00000000e+000,1.00000000e+002,9.99999978e-003,1.25000000e-001]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.125"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.125"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="CCAMaxCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="CCAmfcSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</Data>
</Tag>
<Tag Name="CM_FIC0111" TagType="Base" DataType="CM_MFC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_MFC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OwnerID" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPDev" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Val_AlarmState" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Sts_InPosition" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="CM_FIC0112" TagType="Base" DataType="CM_MFC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_MFC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OwnerID" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPDev" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Val_AlarmState" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Sts_InPosition" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="CM_FIC0113" TagType="Base" DataType="CM_MFC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[55,0,1.00000000e-001,20,1.00000000e-001,-1.00000000e-001,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_MFC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OwnerID" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPDev" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="Val_AlarmState" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Sts_InPosition" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="CM_SIC0101" TagType="Base" DataType="CM_Pump" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Control Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[567,0,6.20000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+002,6.20000000e+001,5.00000000e-001
		,0,0,20,0.00000000e+000,6,[0,8766,0],[0,3700000,0],5.00000000e-001,-5.00000000e-001,1,6.20000000e+001
		,[537467477,60000,60000],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Pump">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OwnerID" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InPosition" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cal_CollectionType" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cal_CollectedQuantity" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cal_Density" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cal_Duration" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cal_PumpSpeed" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cal_CmdStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_CmdStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cal_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_EUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cal_Phase2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_CmdPhase2Accept" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPDev" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RunTime_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RunTime_Life" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RunTime_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Req_FeedReplace" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedReplace_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_AlarmState" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Runtime" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="CM_SIC0102" TagType="Base" DataType="CM_Pump" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Control Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[535,0,6.20000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+002,6.20000000e+001,5.00000000e-001
		,0,0,20,0.00000000e+000,6,[0,8766,0],[0,3700000,0],6.25000000e+001,6.15000000e+001,1,6.20000000e+001
		,[537955377,60000,60000],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Pump">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OwnerID" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InPosition" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cal_CollectionType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_CollectedQuantity" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cal_Density" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cal_Duration" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cal_PumpSpeed" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cal_CmdStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_CmdStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Aborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cal_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_EUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cal_Phase2Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_CmdPhase2Accept" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPDev" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="RunTime_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RunTime_Life" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RunTime_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Req_FeedReplace" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedReplace_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_AlarmState" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Cal_Started" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cal_Runtime" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="CO2CVMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="CO2CVMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="CO2EUMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.25000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.125"/>
</Data>
</Tag>
<Tag Name="CO2EUMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="CO2ManualSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e-002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.05"/>
</Data>
</Tag>
<Tag Name="CO2MaxCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.50000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.25"/>
</Data>
</Tag>
<Tag Name="CO2mfcSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="CO2MinCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="CO2PercentOut" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.25000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.125"/>
</Data>
</Tag>
<Tag Name="CO2ProgOper" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="DOpbs" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1056768,2.50000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,3.00000000e+001
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,-1.00000000e+002,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777410,1.00000000e+002,1.00000000e+002,3.00000000e+001
		,3.00000019e+001,2.50000000e+001,5.00000000e+000,5.00000191e+000,1.00000000e+000,1.00000000e+000
		,0,0,0,0.00000000e+000,1.00374794e+002,-2.50000000e+001,5.00000191e+000,5.00000191e+000,-2.50000000e+001
		,-2.50000000e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,5.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e+001,0.00000000e+000,1.00000000e+002
		,5.00000000e+000,0.00000000e+000,2.35104307e-038,5.00000000e+000,2.50000000e+001,3.00000019e+001
		,9.99581299e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="-100.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="30.000002"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="5.000002"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="DOPID_INITIALIZE" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="DOtestPV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.50000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="25.0"/>
</Data>
</Tag>
<Tag Name="DO_ON" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="DO_PID_AUTOREQ" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="DO_PID_OPER_AUTOREQ" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="EM_DOC" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[DO Control Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,9.00000000e+001,6.50000000e+001
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="65.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_MFC_Air" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air Inlet Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="1007"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="9999"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_MFC_CO2" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 Inlet Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,4.15999985e+000,0.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,3]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="1007"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="4.16"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="3"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_MFC_O2" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 Inlet Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="1007"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="9999"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_PHC" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[pH Control Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,8.00000000e+000,7.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="8.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="2"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_Pump_Base" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-108,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1007,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,5]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="1007"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="5"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_Pump_Feed" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_TIC" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vessel Temperature Control Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-124,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,1003,0,2.07999992e+001,1.90000000e+001
		,0.00000000e+000,0,0,9999,0.00000000e+000,0.00000000e+000,0.00000000e+000,9999]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="1003"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="20.8"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="19.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="9999"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="9999"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM_VentHTR" TagType="Base" DataType="EM" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vent Heater Equipment Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,-116,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0,0,2,0.00000000e+000,0.00000000e+000,0.00000000e+000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="EM">
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Aquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Release" DataType="BOOL" Value="0"/>
<StructureMember Name="Cfg_Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tag" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Sts_Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Locked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ready" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_EmOwned" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InState" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMInlksOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_CMPermsOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="OSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PSet_OwnerSel" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Mode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_SP1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SP3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LastState" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FI0111" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC Flowrate]]>
</Description>
<Data Format="L5K">
<![CDATA[[65543,1.00000000e+003,0,0,2,0.00000000e+000,3.27630000e+004,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,3.05222344e+000,3.05222344e+000
		,3.05222344e+000,3.05222344e+000,0.00000000e+000,0.00000000e+000,3.05222344e+000,3.05222344e+000
		,0.00000000e+000,1.00000000e+002,32,32,32,0,0,2097412,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
		,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
		,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,0,32,32,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.05222344e+000,1.00000000e-001
		,3.05222344e+000,0.00000000e+000,3.05222344e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1072803695,2147483647,0],0.00000000e+000,1148846080,1078155169,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674607,0,0],[0,0,0],[-1609674607,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[63,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1157439,0,0],[-1609674607,0,0],[-1609674607
		,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,1.00000000e+003
		]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="1000.0"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="32763.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="103.958336"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="-2.0833333"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.41666666"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="3.0522234"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FI0112" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 MFC Flowrate]]>
</Description>
<Data Format="L5K">
<![CDATA[[65543,0.00000000e+000,0,0,2,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,34,34,32,0,0,2097156,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
		,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
		,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,0,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1072803795,2147483647,0],0.00000000e+000,0,0,[8,'P_AInAdv$00$00$00$00$00$00$00$00'],[43,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674707,0,0],[0,0,0],[-1609674707,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="103.958336"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="-2.0833333"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.41666666"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FI0113" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC Flowrate]]>
</Description>
<Data Format="L5K">
<![CDATA[[65543,0.00000000e+000,0,0,2,0.00000000e+000,3.27670000e+004,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.50000000e+038,1.00000000e+000,1.50000000e+038,1.00000000e+000,-1.50000000e+038
		,1.00000000e+000,1.03958336e+002,-2.08333325e+000,4.16666657e-001,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.00000000e+002,34,34,32,0,0,2097156,[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
		,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10
		,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[1,'%$00$00$00$00$00$00$00'],[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'FI-113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[967,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,0,32,34,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1072803895,2147483647,0],0.00000000e+000,0,0,[8,'P_AInAdv$00$00$00$00$00$00$00$00'],[43,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1609674807,0,0],[0,0,0],[-1609674807,0,0],[13,'Input Failure$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="103.958336"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="-2.0833333"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.41666666"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="34"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0111" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
		,0.00000000e+000,3.27670000e+004,0.00000000e+000,2.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
		,2,20,1,0,0,0,0,0,268445696,[8429027,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
		]],[963,1000,0,5,0,0,0,[0,5000,0],[469008,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[92275603,500,0,5,0,0,0,[242552,5000,0],[42475,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[7,'FIC0111$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0111$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[7,'Air MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782363,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[-1069782363,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0111_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air Mass Flow Controller Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
		],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
		],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0112" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
		,0.00000000e+000,3.27670000e+004,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
		,2,20,1,0,0,0,0,0,268445696,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
		,1000,0,5,0,0,0,[0,5000,0],[485895,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[92275603,500,0,5,0,0,0,[1150769,5000,0],[1150869,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[7,'FIC0112$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0112$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782163,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[-1069782163,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0112_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 Mass Flow Controller Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
		],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
		],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0113" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 Mass Flow Controller]]>
</Description>
<Data Format="L5K">
<![CDATA[[10571843,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+003,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003,0.00000000e+000,3.27670000e+004
		,0.00000000e+000,3.27670000e+004,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+003
		,2,20,1,0,0,0,0,0,268445696,[8429027,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
		]],[963,1000,0,5,0,0,0,[0,5000,0],[485895,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[92275603,500,0,5,0,0,0,[1150769,5000,0],[1150869,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[7,'FIC0113$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'FIC0113$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SCCM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782063,2147483647,0],1,0,0,20,[899,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[-1069782063,2147483647,0],1048836,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,[8,'P_ValveC$00$00$00$00$00$00$00$00'
		],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0.00000000e+000,0,0,[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="32767.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC0113_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 Mass Flow Controller Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Startup Active$00$00$00$00$00$00'],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],4,4,4,4,4,4,1,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
		],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
		],0,[6,'area01$00$00'],[14,'Startup Active$00$00$00$00$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC110" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PBS CCA]]>
</Description>
<Data Format="L5K">
<![CDATA[[2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.50000000e-001,0,0.00000000e+000
		,3.75000000e+001,0.00000000e+000,7.50000000e-001,7.50000000e-001,0.00000000e+000,2.00000000e+000
		,2,2,1,0,0,0,0,0,-2147483520,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
		,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CCA MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FIC110$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SLPM$00$00$00$00'],7.50000000e-001,7.50000000e-001,7.50000000e-001,1.00000000e-001,0.00000000e+000
		,[-1069782063,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],1061158912,[-1069782062,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
		,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],2.00000000e+000,0,0,[3117761,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="37.5"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.75"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC120" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 pbs]]>
</Description>
<Data Format="L5K">
<![CDATA[[2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,0,0.00000000e+000
		,5.00000000e+001,9.99999881e-001,1.00000000e+000,1.00000000e+000,0.00000000e+000,2.00000000e+000
		,2,2,2,0,0,0,0,0,-2147483456,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
		,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'O2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FIC120$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SLPM$00$00$00$00'],1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782062,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],1065353216,[-1069782062,2147483647,0],1114114,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
		,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0.00000000e+000,0,0,[3105761,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.9999999"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC130" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 pbs]]>
</Description>
<Data Format="L5K">
<![CDATA[[2101347,0.00000000e+000,0.00000000e+000,2,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-001,0,0.00000000e+000
		,5.00000000e+001,5.00000000e-001,2.50000000e-001,2.50000000e-001,0.00000000e+000,5.00000000e-001
		,2,2,2,0,0,0,0,0,192,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5
		,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
		,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'CO2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FIC130$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SLPM$00$00$00$00'],2.50000000e-001,2.50000000e-001,2.50000000e-001,9.89999995e-002,0.00000000e+000
		,[-1069782563,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],1048576000,[-1069782563,2147483647,0],9502723,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
		,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],3.00000000e-001,0,0,[934167,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIC140" TagType="Base" DataType="P_ValveC" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[pbs N2 mfc]]>
</Description>
<Data Format="L5K">
<![CDATA[[2101347,0.00000000e+000,0.00000000e+000,3,0.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,1.00000000e+001,1.00000000e+000,1.00000000e+000,5.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,6.89999998e-001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.00000000e+000
		,2,2,1,0,0,0,0,0,128,[7651,-2144705024,33,64,1011,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5
		,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[8
		,'P_ValveC$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'N2 MFC$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FIC140$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[4,'SLPM$00$00$00$00'],0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782362,2147483647,0],0,0,0,2,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Actuator Fault$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[-1069782362,2147483647,0],1114116,0.00000000e+000,10000,0,0.00000000e+000,0.00000000e+000
		,[8,'P_ValveC$00$00$00$00$00$00$00$00'],0.00000000e+000,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],5.50000012e-001,0,0,[2971762,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveC">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PosFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPosFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ClampPosToLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasActuatorFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ActuatorFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ActuatorFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_ActuatorFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FdbkRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CycleT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OpenRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CloseRate" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_MaxOnT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_MinOnT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_BumpT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_Deadtime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxClosedPos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="0.69"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ActuatorFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_CVInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PosInfNaN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BumpClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Fdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_ActuatorFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_ActuatorFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActuatorFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ActuatorFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveC" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIQ0101" TagType="Base" DataType="CM_Totalizer2" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Totalizer]]>
</Description>
<Data Format="L5K">
<![CDATA[[19,0.00000000e+000,0.00000000e+000,1,7.66341352e+000,-7.66341352e+000,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
		],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,7.66341352e+000,-7.66341352e+000],[33,0.00000000e+000
		,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1,0,243,7.66341352e+000,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
		,5.48373300e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
		,8.33333377e-003,0.00000000e+000,2.47896314e+000,-4.80548013e+025],[3,3,5.60519386e-045],[1,3,5.60519386e-045
		],[1,1,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Totalizer2">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="CMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Flowrate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Target_Setpoint" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_TimeBase" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Display_Totalized_Count" DataType="REAL" Radix="Float" Value="7.6634135"/>
<DataValueMember Name="Display_Totalized_Remaining" DataType="REAL" Radix="Float" Value="-7.6634135"/>
<DataValueMember Name="Display_Previous_Count" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Sts_ResetDone" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIQ0102" TagType="Base" DataType="CM_Totalizer2" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Totalizer]]>
</Description>
<Data Format="L5K">
<![CDATA[[19,0.00000000e+000,0.00000000e+000,1,3.87500048e+000,-3.87500048e+000,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
		],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,3.87500048e+000,-3.87500048e+000],[33,0.00000000e+000
		,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1,0,243,3.87500048e+000,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
		,5.48368861e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
		,8.33333377e-003,0.00000000e+000,2.23437500e+000,6.40000000e+001],[3,3,5.60519386e-045],[1,3,5.60519386e-045
		],[1,1,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Totalizer2">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="CMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Flowrate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Target_Setpoint" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_TimeBase" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Display_Totalized_Count" DataType="REAL" Radix="Float" Value="3.8750005"/>
<DataValueMember Name="Display_Totalized_Remaining" DataType="REAL" Radix="Float" Value="-3.8750005"/>
<DataValueMember Name="Display_Previous_Count" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Sts_ResetDone" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIQ0111" TagType="Base" DataType="CM_Totalizer2" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC Totalizer]]>
</Description>
<Data Format="L5K">
<![CDATA[[19,0.00000000e+000,0.00000000e+000,1,2.59963623e+003,-2.59963623e+003,3.86827905e+003,[0,'$00$00$00$00$00$00$00$00'
		],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,2.59963623e+003,-2.59963623e+003],[33,0.00000000e+000
		,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1,0,243,2.59963623e+003,3.86827905e+003,1.00000000e-001,0,1.40129846e-043
		,5.48355539e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
		,8.33333377e-003,0.00000000e+000,5.13467646e+000,-3.08694221e+009],[3,3,5.60519386e-045],[1,3,5.60519386e-045
		],[1,1,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Totalizer2">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="CMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Flowrate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Target_Setpoint" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_TimeBase" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Display_Totalized_Count" DataType="REAL" Radix="Float" Value="2599.6362"/>
<DataValueMember Name="Display_Totalized_Remaining" DataType="REAL" Radix="Float" Value="-2599.6362"/>
<DataValueMember Name="Display_Previous_Count" DataType="REAL" Radix="Float" Value="3868.279"/>
<DataValueMember Name="Sts_ResetDone" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIQ0112" TagType="Base" DataType="CM_Totalizer2" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC Totalizer]]>
</Description>
<Data Format="L5K">
<![CDATA[[19,0.00000000e+000,0.00000000e+000,1,1.02081250e+003,-1.02081250e+003,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
		],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,1.02081250e+003,-1.02081250e+003],[33,0.00000000e+000
		,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1,0,243,1.02081250e+003,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
		,5.48364421e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
		,8.33333377e-003,0.00000000e+000,4.49688721e+000,7.50993953e-036],[3,3,5.60519386e-045],[1,3,5.60519386e-045
		],[1,1,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Totalizer2">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="CMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Flowrate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Target_Setpoint" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_TimeBase" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Display_Totalized_Count" DataType="REAL" Radix="Float" Value="1020.8125"/>
<DataValueMember Name="Display_Totalized_Remaining" DataType="REAL" Radix="Float" Value="-1020.8125"/>
<DataValueMember Name="Display_Previous_Count" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Sts_ResetDone" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FIQ0113" TagType="Base" DataType="CM_Totalizer2" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 MFC Totalizer]]>
</Description>
<Data Format="L5K">
<![CDATA[[19,0.00000000e+000,0.00000000e+000,1,3.39075757e+003,-3.39075757e+003,0.00000000e+000,[0,'$00$00$00$00$00$00$00$00'
		],[7,'FIQ0xxx$00$00$00$00$00'],[3,0.00000000e+000,3.39075757e+003,-3.39075757e+003],[33,0.00000000e+000
		,1,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1,0,243,3.39075757e+003,0.00000000e+000,1.00000000e-001,0,1.40129846e-043
		,5.48377743e-009,0.00000000e+000,7.89211295e-042,1.00000000e-001,0.00000000e+000,1.43773222e-042
		,8.33333377e-003,0.00000000e+000,5.32782125e+000,-7.60402485e+013],[3,3,5.60519386e-045],[1,3,5.60519386e-045
		],[1,1,0.00000000e+000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="CM_Totalizer2">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="CMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Flowrate" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Target_Setpoint" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_TimeBase" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Complete" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Display_Totalized_Count" DataType="REAL" Radix="Float" Value="3390.7576"/>
<DataValueMember Name="Display_Totalized_Remaining" DataType="REAL" Radix="Float" Value="-3390.7576"/>
<DataValueMember Name="Display_Previous_Count" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Sts_ResetDone" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0111" TagType="Base" DataType="P_ValveSO" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC Shutoff Valve]]>
</Description>
<Data Format="L5K">
<![CDATA[[1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
		,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],1,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FV0111$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Air Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,2000,0],[-1606653375,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[2163329,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveSO">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasStatsObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnTransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasFullStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTransitStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TransitStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TransitStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FullStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_TransitStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_FullStallT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_TransitStallT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Close" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Opening" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Opened" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Closing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FullStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TransitStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveSO" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0111_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0112" TagType="Base" DataType="P_ValveSO" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC Shutoff Valve]]>
</Description>
<Data Format="L5K">
<![CDATA[[1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
		,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FV0112$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'O2 Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,2000,0],[-1606653175,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[3994331,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveSO">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasStatsObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnTransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasFullStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTransitStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TransitStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TransitStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FullStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_TransitStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_FullStallT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_TransitStallT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Close" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Opening" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Opened" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Closing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FullStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TransitStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveSO" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0112_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0113" TagType="Base" DataType="P_ValveSO" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CO2 MFC Shutoff Valve]]>
</Description>
<Data Format="L5K">
<![CDATA[[1543766195,0,2.00000000e+000,5.00000000e+000,1.00000000e+001,0.00000000e+000,0,147488,2,2,0
		,1,1,0,0,0,0,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[963,500,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[451,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[6,'FV0113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'FV0113$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'CO2 Shutoff Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,2000,0],[-1606653375,2000,2000],0,132125,[2876641,10000,0],[0,5000,0],1,0,1,0,[9,'P_ValveSO$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[6,'Area01$00$00'],0,[930530,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_ValveSO">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_OpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOpenLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseClosedLS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LSFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasStatsObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnTransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasFullStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTransitStallAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TransitStallResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FullStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TransitStallAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FullStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_TransitStallSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_FullStallT" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Cfg_TransitStallT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Close" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FullStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TransitStallUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Closed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Opening" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Opened" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Closing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LSFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
