<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FullStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FullStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FullStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FullStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TransitStall" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TransitStall" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TransitStallDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TransitStallSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_ValveSO" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="FV0113_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="GasControl_ON" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="GasOffOns" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="GasOnOns" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="GlobalCmdSrc" TagType="Base" DataType="P_CmdSrc" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[40419,740952064,64,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="64"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="512"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="1"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="1"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="GlobalReset" TagType="Base" DataType="P_Reset" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Global Reset]]>
</Description>
<Data Format="L5K">
<![CDATA[[4619,1.00000000e+000,[3959562,1000,1000],[7,'P_Reset$00$00$00$00$00$00$00$00$00'],[7,'P_Reset$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[5,'Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[21,'Multiple-Device Reset$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Reset">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ResetReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_MinHoldTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Reset" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Global_HICritTemp" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Global Critical HighTemperature ]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Harvest_Mode" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Harvest Mode Command from HMI
1 = Active]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_Abort_PB" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_TempCntl" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Temperature Control Active from the HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="HMI_VPN_Accept_Val_PB" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI VPN Setup Popup Duration Value Accept Button]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_VPN_Activate" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI VPN Initiate Activation]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_VPN_Disable_PB" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_VPN_Enable_TON" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Timer That Determines How Long HMI VPN Is Activated]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,604800000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="604800000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="HMI_VPN_Enable_TON_User_Input" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Load_Mode" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Load Mode Command from HMI
1 = Active]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LocalDateTimeRef" TagType="Base" DataType="DateTime" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1998,9,5,23,39,33,444307]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="DateTime">
<DataValueMember Name="Yr" DataType="DINT" Radix="Decimal" Value="1998"/>
<DataValueMember Name="Mo" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Da" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Hr" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="Min" DataType="DINT" Radix="Decimal" Value="39"/>
<DataValueMember Name="Sec" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="uSec" DataType="DINT" Radix="Decimal" Value="444307"/>
</Structure>
</Data>
</Tag>
<Tag Name="LocalDateTimeString" TagType="Base" DataType="STRING" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[22,'5 SEP 1998 11:39:33 PMMM1:41:56 PM$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]>
</Data>
<Data Format="String" Length="22">
<![CDATA['5 SEP 1998 11:39:33 PM']]>
</Data>
</Tag>
<Tag Name="LocalDateTimeTtoS" TagType="Base" DataType="T_TtoS" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[107,[[3,'JAN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'FEB$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,'MAR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'APR$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,'MAY$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'JUN$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,'JUL$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'AUG$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,'SEP$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'OCT$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3,'NOV$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[3,'DEC$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[[6,'Sunday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Monday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[7,'Tuesday$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Wednesday$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Thursday$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'Friday$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Saturday$00$00$00$00$00$00$00$00$00$00$00$00']],[3,6,1998,6,[7,6,1998,729942,1998,188,6,1998,9,5],729945
		],[2,'AM$00$00$00$00$00$00'],[2,'PM$00$00$00$00$00$00'],[15,'<Invalid Date!>$00$00$00$00$00'],[15
		,'<Invalid Time!>$00$00$00$00$00'],[11,'5 SEP 1998 $00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[11,'11:39:32 PM$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1,' $00$00$00$00$00$00$00'],[1,':$00$00$00$00$00$00$00'],[2,', $00$00$00$00$00$00'],[1,'-$00$00$00$00$00$00$00'
		],[1,'2$00$00$00$00$00$00$00'],[4,'1998$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[1
		,'.$00$00$00$00$00$00$00'],11]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="T_TtoS">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ISODate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DayFirst" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_InclDoW" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_12Hr" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_InclSec" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_InclMicrosec" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InvDate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InvTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="ManualDO_CV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="50.0"/>
</Data>
</Tag>
<Tag Name="ManualpH_CV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="N2CVMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[-1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-1.0"/>
</Data>
</Tag>
<Tag Name="N2CVMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[-1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-100.0"/>
</Data>
</Tag>
<Tag Name="N2EUMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="N2EUMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="N2ManualSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="N2MaxCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="N2mfcSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="N2MinCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="N2PercentOut" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="N2ProgOper" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="N2Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,1.00000000e+002,-1.00000000e+000,-1.00000000e+002,0.00000000e+000,5.00000000e-001,3,0.00000000e+000
		,0,0.00000000e+000,9.90000000e+001,1.01010100e-002,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="-1.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="-100.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="O2CVMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="O2CVMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="O2EUMax" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="O2EUMin" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="O2ManualSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[7.50000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.75"/>
</Data>
</Tag>
<Tag Name="O2MaxCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="O2mfcSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</Data>
</Tag>
<Tag Name="O2MinCalc" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="O2PercentOut" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="O2ProgOper" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="O2Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,1.00000000e+002,1.00000000e+002,1.00000000e+000,5.00000000e-001,0.00000000e+000,1,5.00000000e-001
		,0,0.00000000e+000,9.90000000e+001,1.01010100e-002,5.00000000e-001]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="O2Scaler1" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="O2Scaler2" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[256]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="256"/>
</Data>
</Tag>
<Tag Name="PHpbs" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1056768,0.00000000e+000,1.40000000e+001,0.00000000e+000,7.00000000e+000,7.00000000e+000
		,0.00000000e+000,1.40000000e+001,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,16777410,1.00000000e+002,1.00000000e+002,7.00000000e+000
		,5.00000000e+001,0.00000000e+000,7.00000000e+000,5.00000000e+001,1.00000000e+000,1.00000000e+000
		,0,0,0,0.00000000e+000,1.04166664e+002,0.00000000e+000,5.00000000e+001,5.00000000e+001,0.00000000e+000
		,0.00000000e+000,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,5.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
		,7.00000000e+000,0.00000000e+000,2.35104307e-038,7.00000000e+000,0.00000000e+000,5.00000000e+001
		,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,5.48368861e-009
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,5.48368861e-009,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="14.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="pHtestPV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="pH_Initialize" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PH_On" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="pH_PID_AUTOREQ" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="PlaceHolderBOOL" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Replace Me!]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderDINT" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Replace Me!]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderFeedback" TagType="Base" DataType="DINT" Dimensions="3" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="3" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="PlaceHolderFeedback1" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderFeedback2" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderFeedback3" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderFeedback4" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderIOFault" TagType="Base" DataType="DINT" Dimensions="3" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="3" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="PlaceHolderOutput1" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[3.75000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="37.5"/>
</Data>
</Tag>
<Tag Name="PlaceHolderOutput2" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="50.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderOutput3" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="50.0"/>
</Data>
</Tag>
<Tag Name="PlaceHolderOutput4" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="PLCStatus" TagType="Base" DataType="ProcData" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[1998,9,5,23,39,33,444307],12384,0,0,0,33,0,0,0,[0,0,0,0,0,0,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="ProcData">
<ArrayMember Name="LocalDateTime" DataType="DINT" Dimensions="7" Radix="Decimal">
<Element Index="[0]" Value="1998"/>
<Element Index="[1]" Value="9"/>
<Element Index="[2]" Value="5"/>
<Element Index="[3]" Value="23"/>
<Element Index="[4]" Value="39"/>
<Element Index="[5]" Value="33"/>
<Element Index="[6]" Value="444307"/>
</ArrayMember>
<DataValueMember Name="ProcStatus" DataType="INT" Radix="Decimal" Value="12384"/>
<DataValueMember Name="ProcForceStatus" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ProcMinorFaultBits" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ProcMajorFaultBits" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="RunMode" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProgramMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="DebugMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="KeySwitchRun" DataType="BOOL" Value="0"/>
<DataValueMember Name="KeySwitchProgram" DataType="BOOL" Value="0"/>
<DataValueMember Name="KeySwitchRemote" DataType="BOOL" Value="1"/>
<DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForcesInstalled" DataType="BOOL" Value="0"/>
<DataValueMember Name="ForcesEnabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="LowBattery" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinorFaultBits" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MajorFaultBits" DataType="DINT" Radix="Decimal" Value="0"/>
<ArrayMember Name="MinorFaultRecord" DataType="DINT" Dimensions="11" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
</ArrayMember>
<ArrayMember Name="MajorFaultRecord" DataType="DINT" Dimensions="11" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</Tag>
<Tag Name="PV_DataStore_Plus_Trigger" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Used toTrigger the Data Store Plus Object]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="ResetTimer" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset Timer for Rocker Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326569,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0101" TagType="Base" DataType="P_VSD" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Control Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[4291647,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147483598,2
		,0,0,0.00000000e+000,6.20000000e+001,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001
		,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001,0.00000000e+000,4.09500000e+003
		,0.00000000e+000,4.09500000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
		,2.00000000e+000,0.00000000e+000,0,0,0,0.00000000e+000,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,142880772,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,6.20000000e+001,0.00000000e+000,6.20000000e+001,0,2,2,0,0,1
		,0,0,0,0,0,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[7
		,'SIC0101$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0101$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[2616729,2000,0],[-1606653075,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[6,'mL/min$00$00'],0.00000000e+000,[3959661,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
		],[-1606653075,15000,15000],[2616729,15000,0],1,0,1,0,0.00000000e+000,1.00000000e-001,[-1069782163,2147483647
		,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[1361908,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],268435864,2,0,[2615229,15000,0],[2876741,15000,0],[6,'Area01$00$00'],0,[2613229
		,0,0],0.00000000e+000,0.00000000e+000,56]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_VSD">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_SpeedFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_LastFaultCode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Datalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Running" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_CommandDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_ActualDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_AtSpeed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FwdPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FwdNBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_RevPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_RevNBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_OvrdSpeed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OvrdOutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasReverse" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasJog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AllowLocal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasSpeedFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSpeedFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasInpDatalink" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOutDatalink" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFwdPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRevPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasResInhObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunTimeObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OperStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SimScaleEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SimScaleRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_InpDLDecPlcs" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_OutDLDecPlcs" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasFailToStartAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailToStopAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDriveFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStopResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DriveFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStopAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_DriveFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStartSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_FailToStopSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_DriveFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinSpdRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxSpdRef" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_SpeedRefRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedRefRawMax" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Cfg_SpeedRefEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedRefEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_SpeedFdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedFdbkRawMax" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Cfg_SpeedFdbkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedFdbkEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_InpDatalinkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpDatalinkRawMax" DataType="REAL" Radix="Float" Value="4095.0"/>
<DataValueMember Name="Cfg_InpDatalinkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpDatalinkEUMax" DataType="REAL" Radix="Float" Value="409.5"/>
<DataValueMember Name="Cfg_OutDatalinkMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_OutDatalinkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkRawMax" DataType="REAL" Radix="Float" Value="4095.0"/>
<DataValueMember Name="Cfg_OutDatalinkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SimRampT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_FailToStartT" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Cfg_FailToStopT" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Cfg_ResetPulseT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_MaxJogT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OperKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="Cfg_ProgKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="Cfg_ExtKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="PSet_SpeedRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_SpeedRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="XSet_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_StartFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StartRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_StartFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_StartRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_JogFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_JogRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_SpeedRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Datalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Run" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_ClearFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Fwd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out_Rev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_SpeedRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_InpDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedRefEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedRefEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Val_SpeedFdbkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedFdbkEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Val_LastFaultCode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_StartingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StartingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RunningFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RunningRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StoppingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StoppingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_JoggingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_JoggingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CommandDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActualDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Accel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Decel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AtSpeed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SpeedLimited" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_DriveNR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_PrioStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_FdbkRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_FdbkEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_InpDLRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_InpDLEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStart" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStartDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStopDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_DriveFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_DriveFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_DriveFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_VSD" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0101Cal_Seq" TagType="Base" DataType="P_Seq" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Calibration Sequencer]]>
</Description>
<Data Format="L5K">
<![CDATA[[2295,1,0,15,15,0,-1,-1,0,8,30,0,8,30,0,0,0,0,100,100,0,0,100,100,0,100,1.00000000e+002,9,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0,0,0,0,0,0
		,0,-1,552603648,0,1,0,0,0,1,0,0,1,100,[0,30000,0],0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1,9,9,3,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,[7651,204113920
		,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[12,'Acquire pump$00$00$00$00$00$00$00$00'
		],[10,'Start pump$00$00$00$00$00$00$00$00$00$00'],[12,'Run pump fwd$00$00$00$00$00$00$00$00'
		],[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],[16,'Run at max speed$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[[16,'Pump is acquired$00$00$00$00'],[20,'Pump is at max speed'],[12,'Pump stopped$00$00$00$00$00$00$00$00'
		],[20,'Collection type mass'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[0,0,0],1.00000000e+000
		,-1,0,15,1,0,[0,0,1,2,0,0,0,0,0,0,0],[0,0,1,2,4,0,0,0,0,0,0],0,0,0,1,8,511,255,8,0,0,0,482,0,0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],1,[5,'P_Seq$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'SIC0101Cal-Seq$00$00$00$00$00$00'],[11,'SIC0101 Cal$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18
		,'Sequence Timed Out$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Step Timed Out$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[835,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
		,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[0,0,0],[910386,86400000,0],[0,86400000,0],1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[6,'RA-Seq$00$00$00$00$00$00$00$00$00$00'
		],[19,'Calibration sett'],0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[14,'SIC0101Cal_Seq$00$00$00$00$00$00'
		],0,660736,[0,'$00$00$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,100,0,0,0,0,[0,0,0,0,0,0],[[[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[8,'Starting$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Running$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],7,1,7],[[8,'Complete$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Stopped$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[8,'Stopping$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[7,'Aborted$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Holding$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[10,'Restarting$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[9,'Resetting$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0]],0,10,11,7,0,0,0,1,0,-1,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Seq">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_00" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_01" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_16" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_17" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_18" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_19" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_20" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_21" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_22" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_23" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_24" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_25" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_26" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_27" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_28" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_29" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_30" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_31" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_SeqLoopCnt" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Inp_Started" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Branch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptCfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptSelect" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInp" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_UseInp" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_InpForceMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutTrackMask" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Cfg_OutRealTrackMask" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Cfg_ScaleRealOut" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HoldOutState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_HoldOutMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0001_1110"/>
<DataValueMember Name="Cfg_HoldOutRealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_StopOutState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_StopOutMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0001_1110"/>
<DataValueMember Name="Cfg_StopOutRealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_IntlkTripAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepFTmrDNAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_QtyMin" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_QtyMax" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Cfg_StdQty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Cfg_SeqTO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasPrompt" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AutoReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasStepTOAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasSeqTOAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_StepTOResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SeqTOResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_StepTOAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SeqTOAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SeqTOSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_StepTOSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="XSet_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="MSet_SingleStep" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqResume" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqAutoPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqCancelPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqResume" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqAutoPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqCancelPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_16" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_17" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_18" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_19" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_20" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_21" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_22" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_23" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_24" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_25" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_26" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_27" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_28" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_29" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_30" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_31" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Real_00" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_01" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_02" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_03" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_04" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_05" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_06" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_07" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_08" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_09" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_10" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_11" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_12" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_13" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_14" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_15" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_16" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_17" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_18" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_19" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_20" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_21" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_22" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_23" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_24" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_25" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_26" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_27" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_28" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_29" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_30" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_31" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_PromptReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_PromptRef" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Val_QtyPct" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Val_MaxStepIndex" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Val_CurrStepNumAbs" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_CurrStepNum" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SeqLoopCnt" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqDay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqMin" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqSec" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqTOPct" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepDay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepMin" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepSec" DataType="SINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Val_InStepACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepTOPct" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainMin" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainSec" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemain" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SeqIdle" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SeqStarting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqRunning" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqHeld" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqComplete" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqStopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqStopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqPaused" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqExecuting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpForced" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Sts_Qualified" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Sts_TQualified" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MQualified" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_StepSizeFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_NextStep" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_QtyCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Qty" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_StepTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_StepTO" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_StepTODisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTOShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTOSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_SeqTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_SeqTO" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SeqTODisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTOShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTOSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Seq" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0101Cal_Seq_Prompt" TagType="Base" DataType="P_Prompt" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Operator Prompts]]>
</Description>
<Data Format="L5K">
<![CDATA[[8195,0,1.00000000e+002,0,9,4,9,0,0,7,0,[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
		],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+001],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'30.0000000$00$00$00$00$00$00'
		],[6.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000],6.00000000e+001,[6.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1.00000000e+000,5.00000000e-001,1.00000000e+002
		,3.00000000e+001],[6,'<None>$00$00'],-2147483648,[8,'P_Prompt$00$00$00$00$00$00$00$00'],[5,'RA-UI$00$00$00$00$00$00$00'
		],-2147483648,0,0,[6,'area01$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Prompt">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ref" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ScalePct" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Inp_Real_0" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Inp_Real_1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Real_2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Real_3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Cfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Rdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Select" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Out_Real_0" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Out_Real_1" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Out_Real_2" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Out_Real_3" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Val_Ref" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Alert" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyCfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RefChg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_PromptCfgSize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RespDataSize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_MsgRef" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0101Cal_Seq_Prompts" TagType="Base" DataType="P_PromptCfg" Dimensions="10" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Prompt Instance Configuration Data]]>
</Description>
<Data Format="L5K">
<![CDATA[[[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
		],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[2,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[23,'Enter measured quantity$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'op enter amnt$00$00$00$00$00$00$00'],[[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Quantity$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[2,'mL$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[7,'mL or g$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[0,0,0,1],0,0,0,0,0,0,8,0,0,0,0,0],[[32,'Acknowledge to begin calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[10,'op confirm$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,0.00000000e+000
		],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[27,'Confirm calculated flowrate$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'op confirm flowrate$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'Flowrate$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'mL / min'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[0,0,0,0],1,1,0,1,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_PromptCfg" Dimensions="10">
<Element Index="[0]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="42"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Select calibration type and enter settings']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['cal settings']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Density']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Duration']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Pump speed']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Volume']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g / mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="2"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Density']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Duration']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mg / mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="2"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Enter measured quantity']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op enter amnt']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Volume']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Quantity']]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL or g']]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="1"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Acknowledge to begin calibration']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op confirm']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="27"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Confirm calculated flowrate']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op confirm flowrate']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Flowrate']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL / min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="SIC0101Cal_Seq_Prompt_Response" TagType="Base" DataType="P_PromptResp" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Operator Entered Prompt Response Data (String)]]>
</Description>
<Data Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_PromptResp">
<StructureMember Name="Selection" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="NumericInput" DataType="STRING_16_UDT" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="CharInput" DataType="STRING_40" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0101Cal_Seq_Steps" TagType="Base" DataType="P_SeqStep" Dimensions="10" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Sequencer Steps]]>
</Description>
<Data Format="L5K">
<![CDATA[[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[19,'Calibration setting$00'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,0,2,1,1,0,0,0,0],[[16,'Confirm to Start$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,3,2,2,1,0,0,0,0],[[20,'Acquire pump control'],0,0,1,1,15,1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0
		,0,0,0,2,3,1,0,0,0,0],[[17,'Run pump at speed$00$00$00'],0,30000,2,2,14,6,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,0,0,0,0,2,4,1,0,0,0,0],[[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],0,0,4,0,14,8,0,[0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],0,0,0,0,0,0,0,0,0,2,5,1,0,0,0,0],[[20,'Enter collected amnt'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],8,0,0,0,0,8,0,0,2,2,6,7,0,0,0,0],[[16,'Confirm flowrate$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,5,2,7,1,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0
		,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_SeqStep" Dimensions="10">
<Element Index="[0]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Calibration setting']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Confirm to Start']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Acquire pump control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Run pump at speed']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="30000"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0010"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0010"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1110"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0110"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Stop pump']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0100"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1110"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Enter collected amnt']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="6"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Confirm flowrate']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="SIC0101_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Base Pump Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,1,4,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0102" TagType="Base" DataType="P_VSD" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Control Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[4291639,0.00000000e+000,0,0.00000000e+000,0,0.00000000e+000,0.00000000e+000,-2147483614,2
		,2,2,0.00000000e+000,6.20000000e+001,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001
		,0.00000000e+000,5.00000000e+003,0.00000000e+000,6.20000000e+001,0.00000000e+000,4.09500000e+003
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,4.09500000e+003
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+001,1.50000000e+001,1.50000000e+001
		,2.00000000e+000,0.00000000e+000,0,0,0,6.20000000e+001,0.00000000e+000,0,6.20000000e+001,0.00000000e+000
		,5.00000000e+003,0.00000000e+000,142880772,6.20000000e+001,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,6.20000000e+001,0.00000000e+000,6.20000000e+001,0,2,2,0,0,1
		,0,0,0,0,0,[40419,-1976917504,34,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000
		,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[963
		,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[451
		,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0],[7
		,'SIC0102$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0102$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'Feed Pump$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[356929,2000,0],[-1606653375,2000,2000],0,[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[6,'mL/min$00$00'],6.20000000e+001,[3959361,2000,2000],[6,'mL/min$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],0.00000000e+000,[7,'Reverse$00$00$00$00$00$00$00$00$00'],[7,'Forward$00$00$00$00$00$00$00$00$00'
		],[-1606653375,15000,15000],[356929,15000,0],1,0,1,0,0.00000000e+000,1.00000000e-001,[-1069782463,2147483647
		,0],0.00000000e+000,[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00'],[1053966,0,0],[0,1,0],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],268435864,2,0,[355129,15000,0],[2876741,15000,0],[6,'area01$00$00'],0,[353129
		,0,0],0.00000000e+000,6.20000000e+001,56]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_VSD">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_SpeedFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_LastFaultCode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Datalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Ready" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_CommandDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_ActualDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Accelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Decelerating" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Faulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_AtSpeed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FwdPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FwdNBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_RevPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_RevNBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_OvrdSpeed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_OvrdOutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasReverse" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasJog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AllowLocal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasSpeedFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSpeedFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasInpDatalink" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOutDatalink" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFwdPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRevPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasResInhObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunTimeObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OperStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SimScaleEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SimScaleRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_InpDLDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_OutDLDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasFailToStartAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailToStopAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDriveFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStopResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DriveFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStopAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_DriveFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStartSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_FailToStopSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_DriveFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinSpdRef" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_MaxSpdRef" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_SpeedRefRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedRefRawMax" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Cfg_SpeedRefEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedRefEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_SpeedFdbkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedFdbkRawMax" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Cfg_SpeedFdbkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SpeedFdbkEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Cfg_InpDatalinkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpDatalinkRawMax" DataType="REAL" Radix="Float" Value="4095.0"/>
<DataValueMember Name="Cfg_InpDatalinkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_InpDatalinkEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_OutDatalinkMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_OutDatalinkRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkRawMax" DataType="REAL" Radix="Float" Value="4095.0"/>
<DataValueMember Name="Cfg_OutDatalinkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OutDatalinkEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SimRampT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_FailToStartT" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Cfg_FailToStopT" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="Cfg_ResetPulseT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_MaxJogT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OperKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="Cfg_ProgKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="Cfg_ExtKeep" DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
<DataValueMember Name="PSet_SpeedRef" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="PSet_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_SpeedRef" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="XSet_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PCmd_StartFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StartRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_DriveFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_StartFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_StartRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_JogFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_JogRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_SpeedRef" DataType="REAL" Radix="Float" Value="5000.0"/>
<DataValueMember Name="Out_Datalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Run" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_ClearFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Fwd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out_Rev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_SpeedRef" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Val_SpeedFdbk" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_InpDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_OutDatalink" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedRefEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedRefEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Val_SpeedFdbkEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_SpeedFdbkEUMax" DataType="REAL" Radix="Float" Value="62.0"/>
<DataValueMember Name="Val_LastFaultCode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_StartingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StartingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RunningFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RunningRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StoppingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StoppingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_JoggingFwd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_JoggingRev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CommandDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ActualDir" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Accel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Decel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AtSpeed" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SpeedLimited" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_DriveNR" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_PrioStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_FdbkRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_FdbkEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RefRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_InpDLRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_InpDLEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_OutDLRaw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStart" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStartDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStopDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_DriveFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_DriveFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_DriveFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_DriveFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_VSD" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0102Cal_Seq" TagType="Base" DataType="P_Seq" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Calibration Sequencer]]>
</Description>
<Data Format="L5K">
<![CDATA[[2295,1,0,15,15,0,-1,-1,0,8,30,0,8,30,0,0,0,0,100,100,0,0,100,100,0,100,1.00000000e+002,9,0,0,0,0,0,0,0,0,0,4,8,0,0,0,0,0,0,0,0,0
		,0,-1,552603648,0,1,0,0,0,1,0,0,1,100,[0,30000,0],0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],8,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],1,9,9,3,0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,[7651,204113920
		,66,512,992,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[12,'Acquire pump$00$00$00$00$00$00$00$00'
		],[10,'Start pump$00$00$00$00$00$00$00$00$00$00'],[12,'Run pump fwd$00$00$00$00$00$00$00$00'
		],[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],[16,'Run at max speed$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[[16,'Pump is acquired$00$00$00$00'],[20,'Pump is at max speed'],[12,'Pump stopped$00$00$00$00$00$00$00$00'
		],[20,'Collection type mass'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[0,0,0],1.00000000e+000
		,-1,0,15,1,0,[0,0,1,2,0,0,0,0,0,0,0],[0,0,1,2,4,0,0,0,0,0,0],0,0,0,1,8,511,255,8,0,0,0,482,0,0,[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],1,[5,'P_Seq$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'PP00101Cal-Seq$00$00$00$00$00$00'],[19,'PP00101 Calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18
		,'Sequence Timed Out$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[835,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Step Timed Out$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[835,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
		,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],0,[0,0,0],[373277,86400000,0],[0,86400000,0],1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[6,'RA-Seq$00$00$00$00$00$00$00$00$00$00'
		],[19,'Calibration sett'],0,0,8,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],0,[14,'PP00101Cal_Seq$00$00$00$00$00$00'
		],0,660736,[0,'$00$00$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,100,0,0,0,0,[0,0,0,0,0,0],[[[4,'Idle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[8,'Starting$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Running$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],7,1,7],[[8,'Complete$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Stopped$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[4,'Held$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[8,'Stopping$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[7,'Aborted$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[7,'Holding$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0],[[10,'Restarting$00$00$00$00$00$00$00$00$00$00'],0,0,0],[[9,'Resetting$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0]],0,10,11,7,0,0,0,1,0,-1,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Seq">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_00" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_01" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_16" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_17" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_18" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_19" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_20" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_21" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_22" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_23" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_24" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_25" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_26" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_27" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_28" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_29" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_30" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_31" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_SeqLoopCnt" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Inp_Started" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Branch" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptCfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PromptSelect" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInp" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_UseInp" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_InpForceMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutTrackMask" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Cfg_OutRealTrackMask" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Cfg_ScaleRealOut" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HoldOutState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_HoldOutMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0001_1110"/>
<DataValueMember Name="Cfg_HoldOutRealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_StopOutState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_StopOutMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0001_1110"/>
<DataValueMember Name="Cfg_StopOutRealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_IntlkTripAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepFTmrDNAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_QtyMin" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_QtyMax" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Cfg_StdQty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Cfg_SeqTO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasPrompt" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AutoReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasStepTOAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasSeqTOAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_StepTOResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SeqTOResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_StepTOAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SeqTOAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SeqTOSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_StepTOSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PSet_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="XSet_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="MSet_SingleStep" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_StepTOUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_SeqTOUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqResume" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqAutoPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_SeqCancelPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqRestart" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqResume" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqAutoPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_SeqCancelPause" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_03" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out_04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_16" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_17" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_18" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_19" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_20" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_21" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_22" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_23" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_24" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_25" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_26" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_27" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_28" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_29" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_30" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_31" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Real_00" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_01" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_02" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_03" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_04" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_05" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_06" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_07" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_08" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_09" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_10" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_11" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_12" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_13" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_14" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_15" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_16" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_17" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_18" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_19" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_20" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_21" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_22" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_23" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_24" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_25" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_26" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_27" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_28" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_29" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_30" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_Real_31" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out_PromptReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_PromptRef" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Qty" DataType="INT" Radix="Decimal" Value="100"/>
<DataValueMember Name="Val_QtyPct" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Val_MaxStepIndex" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="Val_CurrStepNumAbs" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_CurrStepNum" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SeqLoopCnt" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqDay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqMin" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqSec" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InSeqTOPct" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepDay" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepMin" DataType="SINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Val_InStepSec" DataType="SINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Val_InStepACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_InStepTOPct" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainHrs" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainMin" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemainSec" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_StepTRemain" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SeqIdle" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SeqStarting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqRunning" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqHeld" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqComplete" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqStopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqStopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqPaused" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqExecuting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpForced" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Sts_Qualified" DataType="DINT" Radix="Binary" Value="2#1111_1111_1111_1111_1111_1111_1111_1111"/>
<DataValueMember Name="Sts_TQualified" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MQualified" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_StepSizeFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_NextStep" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_QtyCfg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Qty" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_StepTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_StepTO" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_StepTODisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTOShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_StepTOSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_SeqTO" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_SeqTO" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SeqTODisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTOShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SeqTOSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Seq" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0102Cal_Seq_Prompt" TagType="Base" DataType="P_Prompt" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Operator Prompts]]>
</Description>
<Data Format="L5K">
<![CDATA[[8195,0,1.00000000e+002,0,9,4,9,0,0,7,0,[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[1.00000000e+004,1.00000000e+002,1.00000000e+002,0.00000000e+000
		],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,6.00000000e+001],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'60.0000000$00$00$00$00$00$00'
		],[6.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000],6.00000000e+001,[6.00000000e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1.00000000e+000,1.00000000e+000,1.00000000e+002
		,6.00000000e+001],[6,'<None>$00$00'],-2147483648,[8,'P_Prompt$00$00$00$00$00$00$00$00'],[5,'RA-UI$00$00$00$00$00$00$00'
		],-2147483648,0,0,[6,'area01$00$00']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Prompt">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ref" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ScalePct" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Inp_Real_0" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Inp_Real_1" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Real_2" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_Real_3" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Cfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Rdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Select" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Out_Real_0" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Out_Real_1" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Out_Real_2" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Out_Real_3" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Val_Ref" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Alert" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyCfm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RefChg" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_PromptCfgSize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_RespDataSize" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_MsgRef" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0102Cal_Seq_Prompts" TagType="Base" DataType="P_PromptCfg" Dimensions="10" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Prompt Instance Configuration Data]]>
</Description>
<Data Format="L5K">
<![CDATA[[[[42,'Select calibration type and enter settings$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[12,'cal settings$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Pump speed$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[6,'g / mL$00$00'],[3,'min$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[2,1,0,0],0,0,0,0,3,2,7,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[7,'Density$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Duration$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[7,'mg / mL$00'],[3,'min$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[2,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[23,'Enter measured quantity$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'op enter amnt$00$00$00$00$00$00$00'],[[6,'Volume$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[8,'Quantity$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[2,'mL$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[7,'mL or g$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[0,0,0,1],0,0,0,0,0,0,8,0,0,0,0,0],[[32,'Acknowledge to begin calibration$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[10,'op confirm$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004
		,9.99990000e+004,9.99990000e+004],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[4,'Mass$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[1,'g$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[27,'Confirm calculated flowrate$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'op confirm flowrate$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'Flowrate$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[8,'mL / min'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0,0,0,0],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[9.99990000e+004,9.99990000e+004,9.99990000e+004,9.99990000e+004
		],[0,0,0,0],1,1,0,1,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		]],[[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00']],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],[0,0,0,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],[0,0,0,0],0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_PromptCfg" Dimensions="10">
<Element Index="[0]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="42"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Select calibration type and enter settings']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['cal settings']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Density']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Duration']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Pump speed']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Volume']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g / mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="2"/>
<Element Index="[1]" Value="1"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Density']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Duration']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mg / mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="2"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Enter measured quantity']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op enter amnt']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="6"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Volume']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Quantity']]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL or g']]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="1"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Acknowledge to begin calibration']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op confirm']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
