<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Mass']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['g']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="27"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Confirm calculated flowrate']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['op confirm flowrate']]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Flowrate']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['mL / min']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="99999.0"/>
<Element Index="[1]" Value="99999.0"/>
<Element Index="[2]" Value="99999.0"/>
<Element Index="[3]" Value="99999.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="P_PromptCfg">
<StructureMember Name="Cfg_Message" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Label" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="Cfg_InpValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_SelectLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_RespLabel" DataType="STRING_20" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_InpValEU" DataType="STRING_8" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="Cfg_DispVal" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_DispValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValLoLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValHiLim" DataType="REAL" Dimensions="4" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
</ArrayMember>
<ArrayMember Name="Cfg_InpValDecPlcs" DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
</ArrayMember>
<DataValueMember Name="Cfg_HasDispVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValUsesInp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValScl" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DispValVrfy" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasSelect" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_SelectDef" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasInpVal" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InpValDefMax" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_HasResp" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_RespNotReqd" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlertDefeat" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="SIC0102Cal_Seq_Prompt_Response" TagType="Base" DataType="P_PromptResp" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Operator Entered Prompt Response Data (String)]]>
</Description>
<Data Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_PromptResp">
<StructureMember Name="Selection" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<ArrayMember Name="NumericInput" DataType="STRING_16_UDT" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_16_UDT">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_16_UDT" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<ArrayMember Name="CharInput" DataType="STRING_40" Dimensions="4">
<Element Index="[0]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0102Cal_Seq_Steps" TagType="Base" DataType="P_SeqStep" Dimensions="10" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Sequencer Steps]]>
</Description>
<Data Format="L5K">
<![CDATA[[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0,0,0,0,8,0,[0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[19,'Calibration setting$00'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,0,2,1,1,0,0,0,0],[[16,'Confirm to Start$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,3,2,2,1,0,0,0,0],[[20,'Acquire pump control'],0,0,1,1,15,1,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0
		,0,0,0,2,3,1,0,0,0,0],[[17,'Run pump at speed$00$00$00'],0,60000,2,2,14,6,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,0,0,0,0,2,4,1,0,0,0,0],[[9,'Stop pump$00$00$00$00$00$00$00$00$00$00$00'],0,0,4,0,14,8,0,[0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000],0,0,0,0,0,0,0,0,0,2,5,1,0,0,0,0],[[20,'Enter collected amnt'],0,0,0,0,15,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],8,0,0,0,0,8,0,0,2,2,6,7,0,0,0,0],[[16,'Confirm flowrate$00$00$00$00'],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		],0,0,0,0,0,8,0,0,5,2,7,1,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],0,0
		,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,0,0,0,0,0,0,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000],0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_SeqStep" Dimensions="10">
<Element Index="[0]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Calibration setting']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Confirm to Start']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Acquire pump control']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0001"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Run pump at speed']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0010"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0010"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1110"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0110"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Stop pump']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0100"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1110"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Enter collected amnt']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_1111"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="6"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Confirm flowrate']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="5"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="7"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="P_SeqStep">
<StructureMember Name="Cfg_Name" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Cfg_FaultT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_MinT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_InputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_InputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_OutputState" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_RealMask" DataType="DINT" Radix="Binary" Value="2#0000_0000_0000_0000_0000_0000_0000_0000"/>
<ArrayMember Name="Cfg_RealOut" DataType="REAL" Dimensions="8" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
</ArrayMember>
<DataValueMember Name="Cfg_BranchInputMask" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_BranchInputState" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_TmrDisqualifyAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_StepTOHoldAction" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_DeferMinT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NOTTmrAfterQualify" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TmrAQDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ManPromptEN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotResAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NotIntlkAdd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResSeqFaultT" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Pausable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Branching" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_CountLimit" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="MsgRef" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="SINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_EStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrENext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_VStep" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVNext" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_ptrVPrevious" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Count" DataType="INT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="SIC0102_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feed Pump Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,0,4,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0401_Angle" TagType="Base" DataType="P_AOut" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Angle]]>
</Description>
<Data Format="L5K">
<![CDATA[[12583951,0.00000000e+000,0.00000000e+000,2,2.00000000e+000,1.20000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,2.00000000e+000,1.20000000e+001,2.00000000e+000,1.20000000e+001
		,0.00000000e+000,5.00000000e+000,0,5.00000000e+000,5.00000000e+000,5.00000000e+000,5.00000000e+000
		,2.00000000e+000,1.20000000e+001,0,0,0,0,0,0,0,65536,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'
		],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
		,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[12,'Rocker_Angle$00$00$00$00$00$00$00$00'],[12,'Rocker_Angle$00$00$00$00$00$00$00$00'
		],[12,'Rocker Angle$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[5,'Angle$00$00$00'],5.00000000e+000,5.00000000e+000,5.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782363,2147483647,0],1084227584,1,0,0,0,0,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'],0.00000000e+000
		,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0,5.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AOut">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Tieback" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="Cfg_MaxInactiveCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="12.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0401_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,4,4,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],4,4,4,4,4,4,0,4,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0100"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0401_Motor" TagType="Base" DataType="P_Motor" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Control Module]]>
</Description>
<Data Format="L5K">
<![CDATA[[402653307,0,0,0.00000000e+000,2.00000000e+000,1.00000000e+001,1.00000000e+001,0.00000000e+000
		,0,16896,2,2,0,0,1,0,0,0,0,16908416,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00'
		]],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9
		,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[7,'SIC0401$00$00$00$00$00$00$00$00$00$00$00$00$00'],[7,'SIC0401$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[12,'Rocker Motor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[1968728,2000,0],[-1606653475,10000,10000],[1968728,10000,0],[-1606653475,2000,2000],0,1,0,1,0,[7,'P_Motor$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],2,0,[1970828,10000,0],[1548028,10000,0],[6,'area01$00$00'],0,[1546028,0,0],[0
		,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_RunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvldNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasJog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseRunFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AllowLocal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasResInhObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRunTimeObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOvldObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OperStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtStopPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFailToStart" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasFailToStartAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailToStopAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStopResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailToStartAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStopAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailToStartSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_FailToStopSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_FailToStartT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_FailToStopT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_MaxJogT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStartUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailToStopUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Jog" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Run" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Starting" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Stopping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Jogging" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_PrioStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStart" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStartDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStartSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_FailToStop" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailToStopDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailToStopSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Motor" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC0401_MsgDINTs" TagType="Base" DataType="DINT" Dimensions="8" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Motor Messaged Tags to Redlion]]>
</Description>
<Comments>
<Comment Operand="[0]">
<![CDATA[Rocker Mode
0 = Stop/Load
1 = Harvest
2 = Run]]>
</Comment>
<Comment Operand="[1]">
<![CDATA[Rocker Angle
Range: 2 - 12]]>
</Comment>
<Comment Operand="[2]">
<![CDATA[Rocker Speed 
Range: 2 - 40]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[0,5,5,0,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="8" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="5"/>
<Element Index="[2]" Value="5"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="SIC0401_Speed" TagType="Base" DataType="P_AOut" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Speed]]>
</Description>
<Data Format="L5K">
<![CDATA[[12583951,0.00000000e+000,0.00000000e+000,2,2.00000000e+000,4.00000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,2.00000000e+000,4.00000000e+001,2.00000000e+000,4.00000000e+001
		,0.00000000e+000,5.00000000e+000,0,5.00000000e+000,5.00000000e+000,5.00000000e+000,5.00000000e+000
		,2.00000000e+000,4.00000000e+001,0,0,0,0,0,0,0,65536,[7651,-1440079360,32,128,994,[8,'P_CmdSrc$00$00$00$00'
		],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17
		,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[12,'Rocker_Speed$00$00$00$00$00$00$00$00'],[12,'Rocker_Speed$00$00$00$00$00$00$00$00'
		],[12,'Rocker Speed$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0,[5,'Speed$00$00$00'],5.00000000e+000,5.00000000e+000,5.00000000e+000,1.00000000e-001,0.00000000e+000
		,[-1069782463,2147483647,0],1084227584,1,0,0,0,0,[6,'P_AOut$00$00$00$00$00$00$00$00$00$00'],0.00000000e+000
		,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[6,'area01$00$00'],0,5.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AOut">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Tieback" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedHold" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_SetTrack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_SetTrackOvrdHand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasCVNav" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_DecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MinCV" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_MaxCV" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="Cfg_CVRoCLimInc" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVRoCLimDec" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_IntlkCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CVEUMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVEUMax" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="Cfg_CVRawMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_CVRawMax" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="Cfg_MaxInactiveCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PSet_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="XSet_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_CV" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVSet" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVOut" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Val_CVEUMin" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Val_CVEUMax" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Ramping" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Clamped" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SkipRoCLim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Limit" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIM" TagType="Base" DataType="DINT" Dimensions="10" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0,0,0,0,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="10" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="Slot1_AI_WAGO455" TagType="Base" DataType="WAGO_455" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[259,0,400,0,400,0,400,3,400,[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,3.00000000e+000,1.46484375e-001],[0,0,0,0,0,0,0,0,0,3,0,3]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="WAGO_455">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_Current" DataType="DINT" Radix="Decimal" Value="400"/>
<DataValueMember Name="Ch1_UnderCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1_OverCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_Current" DataType="DINT" Radix="Decimal" Value="400"/>
<DataValueMember Name="Ch2_UnderCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_OverCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3_Current" DataType="DINT" Radix="Decimal" Value="400"/>
<DataValueMember Name="Ch3_UnderCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3_OverCurrent" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4_Value" DataType="DINT" Radix="Decimal" Value="3"/>
<DataValueMember Name="Ch4_Current" DataType="DINT" Radix="Decimal" Value="400"/>
<DataValueMember Name="Ch4_UnderCurrent" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch4_OverCurrent" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Slot1_AI_WAGO455_Inputs" TagType="Base" DataType="SINT" Dimensions="8" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0,0,0,0,3,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="SINT" Dimensions="8" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="3"/>
<Element Index="[7]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="Slot2_RTD_WAGO461" TagType="Base" DataType="WAGO_461" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[35,1081,1081,0,0,8500,8500,0,0,[57,1024,1081,0,0,52,8448,8500,0,0],8500]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="WAGO_461">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1_Value" DataType="DINT" Radix="Hex" Value="16#0000_0439"/>
<DataValueMember Name="Ch1_Temp_degCx10" DataType="DINT" Radix="Decimal" Value="1081"/>
<DataValueMember Name="Ch1_Ohms" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_RTD_Type" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_UnderRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch1_OverRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_Value" DataType="DINT" Radix="Hex" Value="16#0000_2134"/>
<DataValueMember Name="Ch2_Temp_degCx10" DataType="DINT" Radix="Decimal" Value="8500"/>
<DataValueMember Name="Ch2_Ohms" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_RTD_Type" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_UnderRange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_OverRange" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="Slot2_RTD_WAGO461_Inputs" TagType="Base" DataType="SINT" Dimensions="4" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[57,4,52,33]]]>
</Data>
<Data Format="Decorated">
<Array DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="57"/>
<Element Index="[1]" Value="4"/>
<Element Index="[2]" Value="52"/>
<Element Index="[3]" Value="33"/>
</Array>
</Data>
</Tag>
<Tag Name="Slot3_AO_WAGO550" TagType="Base" DataType="WAGO_550" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,0,0,0,5000,0,16384]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="WAGO_550">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_Voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_InputErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_Voltage" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="Ch2_InputErr" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Slot3_AO_WAGO550_Outputs" TagType="Base" DataType="SINT" Dimensions="4" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0,64]]]>
</Data>
<Data Format="Decorated">
<Array DataType="SINT" Dimensions="4" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="64"/>
</Array>
</Data>
</Tag>
<Tag Name="Slot5_AO_WAGO555" TagType="Base" DataType="WAGO_555" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,0,0,0,0,0,0,0,0,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="WAGO_555">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ch1_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch1_InputErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch2_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch2_InputErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch3_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch3_InputErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ch4_Value" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4_Current" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Ch4_InputErr" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Slot5_AO_WAGO555_Outputs" TagType="Base" DataType="SINT" Dimensions="8" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,0,0,0,0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="SINT" Dimensions="8" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="StartupTON" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1652407,60000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="60000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Startup_Active" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Startup Bit for Power Loss]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Startup_Auto_Resume_PB" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Startup_Shutdown_PB" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Start_Rocker" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI command to start the rocker]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Stop_Rocker" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI comand to stop the rocker]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="TC0702_FAIL" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temp Control Active and PV did not Change]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="TC0702_FailTime" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,300000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="300000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TC0705" TagType="Base" DataType="P_DOut" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[System Heater Output]]>
</Description>
<Data Format="L5K">
<![CDATA[[1610612915,0,0.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-001
		,5.00000000e-001,1.00000000e+001,1.00000000e+001,0,37814272,0,0,0,1,0,0,0,0,0,0,536874752,[-1606653175
		,10000,10000],[3700628,10000,0],[-1606653175,2000,2000],[3700628,2000,0],0,[7651,204113920,66,512,992,[8,'P_CmdSrc$00$00$00$00'
		],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[6,'TC0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'TC0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[15,'Rocker Heat Pad$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,500,0],[0,500,0],[3700628,0,0],[3696228,0,0],1,0,0,0,[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],[6,'P_DOut$00$00$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'],0,0,0,[3696228,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DOut">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_OnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_CompletePulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FdbkFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HornOnChange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OperOffPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtOffPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOnFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOffFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OnFailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OffFailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OnFailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OffFailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OnFailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_OffFailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_OnDelayT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDelayT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnPulseT" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Cfg_OffPulseT" DataType="REAL" Radix="Float" Value="0.5"/>
<DataValueMember Name="Cfg_OnFailT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OffFailT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_On" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Off" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ContPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_On" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Off" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_OnPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_OffPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_ContPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Pulsing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FdbkOff" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FdbkOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FdbkFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_PrioOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_OnFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_OnFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OnFailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_OffFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_OffFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OffFailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TIC0705" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tray Temp PID]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,1089544,2.21945133e+001,1.00000000e+002,0.00000000e+000,3.80000000e+001,2.21945133e+001
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,2.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.00000000e+001,3.00000000e+000,0.00000000e+000,0.00000000e+000
		,7.00000000e+001,7.00000000e+001,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,5.00000000e+000,3.00000000e+000,5.00000000e+000,1.00000000e+001
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,33554497,0.00000000e+000,0.00000000e+000,2.21945133e+001
		,2.21945133e+001,2.21945133e+001,0.00000000e+000,0.00000000e+000,1.00000000e+000,2.50000000e-001
		,0,0,0,0.00000000e+000,7.79293180e-002,-2.21945133e+001,0.00000000e+000,0.00000000e+000,-2.21945133e+001
		,-2.21945133e+001,3.00000000e+001,1.25000011e-002,0.00000000e+000,2.50000000e-001,3.00000000e+001
		,3.00000000e+000,0.00000000e+000,0.00000000e+000,2.21945133e+001,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,9.40402767e-038,0.00000000e+000,2.21945133e+001,2.21945133e+001
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.50324616e-043,5.48368906e-009
		,0.00000000e+000,7.89211295e-042,2.50000000e-001,3.51725915e-043,5.48368906e-009,7.89211295e-042
		,2.51000017e-001]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="38.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="1"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="70.0"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="70.0"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="1"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="0.25"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TIC0705_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,1,0.00000000e+000,0.00000000e+000,2.00000000e+000,0,8,1.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,8,1065353216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TIC0705_Intlk" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vessel Temperature Control Module Interlocks]]>
</Description>
<Data Format="L5K">
<![CDATA[[14339,0,0,0,0,48,16,[[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'HMI Abort$00$00$00$00$00$00$00$00$00$00$00'
		],[17,'Safety Tapeswitch$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[20,'Rocker Motor Stopped'],[14,'Startup Active$00$00$00$00$00$00'],[8,'IO Fault$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Global Hi Temp$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],48,48,48,16,48,48,1,48,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'
		],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']],[6,'RA-BAS$00$00$00$00$00$00'
		],0,[6,'area01$00$00'],[20,'Rocker Motor Stopped']]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0011_0000"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0001_0000"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TIC0705_PV_HLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="TIC0705_PV_LLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="TIC0705_PV_Snapshot" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="TIC0705_Status" TagType="Base" DataType="PIDE_Config" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[1,'C$00$00$00$00$00$00$00'],[1,'%$00$00$00$00$00$00$00'],[15,'Temp Controller$00$00$00$00$00'
		],6,2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_Config">
<StructureMember Name="Cfg_PVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['C']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_CVEU" DataType="STRING_8">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="DATA" DataType="STRING_8" Radix="ASCII">
<![CDATA['%']]>
</DataValueMember>
</StructureMember>
<StructureMember Name="Cfg_Tagname" DataType="STRING_20">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_20" Radix="ASCII">
<![CDATA['Temp Controller']]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cntl_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="Loop_Mode" DataType="DINT" Radix="Decimal" Value="2"/>
</Structure>
</Data>
</Tag>
<Tag Name="TotalFlowSP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</Data>
</Tag>
<Tag Name="TT0705" TagType="Base" DataType="P_AInAdv" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temp Input]]>
</Description>
<Data Format="L5K">
<![CDATA[[3,1.08100000e+003,0,0,2,9.92000000e+002,1.39300000e+003,0.00000000e+000,1.00000000e+002,0.00000000e+000
		,1.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+000,1.00000000e+002,1.00000000e+000
		,0.00000000e+000,1.00000000e+000,0.00000000e+000,1.00000000e+000,6.50000000e+001,0.00000000e+000
		,6.00000000e+001,0.00000000e+000,2.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.40000000e+003,9.80000000e+002,4.16666657e-001,2.21945133e+001,2.21945133e+001,2.21945133e+001
		,2.21945133e+001,0.00000000e+000,0.00000000e+000,2.21945133e+001,2.21945133e+001,0.00000000e+000
		,1.00000000e+002,1,1,0,0,0,2097156,[92275667,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[92275667,500,0,5,0,0,0,[1478543,5000,0],[1468043,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[92275667,500,0,5,0,0,0,[494239,5000,0],[504839,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[92275667,750,0,5,0,0,0,[494239,5000,0],[504839,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[1,'C$00$00$00$00$00$00$00'],[6,'TT0705$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Tray Temp$00$00$00$00$00$00$00$00$00$00$00'
		],[16,'Rocker Tray Temp$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13
		,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],0,1,0,1,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.21945133e+001,1.01000000e-001,2.21945133e+001
		,0.00000000e+000,2.21945133e+001,[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[20
		,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[451,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19
		,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[-1069782263,2147483647,0],0.00000000e+000,1149706240,1102155357,[8,'P_AInAdv$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[16,'PV Deviation Low$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[20,'PV Hi Rate of Change'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[0,0,0],[-1606653175,0,0],[17,'PV Deviation High$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[207528,0,0],[-1606653175,0
		,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175
		,0,0],[1478543,0,0],[-1606653175,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[494239,0,0],[-1606653175,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'
		],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'
		],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[494239,0,0],[-1606653175,0
		,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175
		,0,0],[2065943,0,0],[-1606653175,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0],[6,'RA-BAS$00$00$00$00$00$00'
		],[6,'area01$00$00'],0,0,1.08100000e+003]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_AInAdv">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="REAL" Radix="Float" Value="1081.0"/>
<DataValueMember Name="Inp_PVSrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseSqRt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasChanObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseChanSrcQ" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PVDecPlcs" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Cfg_HasHiHiAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasHiAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasLoAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasLoLoAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasHiRoCAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasHiDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasLoDevAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoLoResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiRoCResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_LoDevResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HiHiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoLoAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiRoCAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_LoDevAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_FailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HiHiSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoLoSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_HiRoCSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_HiDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_LoDevSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_FailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_InpRawMin" DataType="REAL" Radix="Float" Value="992.0"/>
<DataValueMember Name="Cfg_InpRawMax" DataType="REAL" Radix="Float" Value="1393.0"/>
<DataValueMember Name="Cfg_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_FiltTC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_RateTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_Ref" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlHiHiLim" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CtrlHiHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlHiLim" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_CtrlHiDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_CtrlLoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_CtrlLoLoDB" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_HiHiLim" DataType="REAL" Radix="Float" Value="65.0"/>
<DataValueMember Name="Cfg_HiHiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiHiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiLim" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="Cfg_HiDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLim" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="Cfg_LoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoLoGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCLim" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_HiRoCDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiRoCGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevLim" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="Cfg_HiDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_HiDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevLim" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_LoDevGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailHiLim" DataType="REAL" Radix="Float" Value="1400.0"/>
<DataValueMember Name="Cfg_FailLoLim" DataType="REAL" Radix="Float" Value="980.0"/>
<DataValueMember Name="Cfg_FailDB" DataType="REAL" Radix="Float" Value="0.41666666"/>
<DataValueMember Name="Cfg_FailOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_FailGateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MSet_SubstPV" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="Set_SimPV" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="PCmd_ClearCapt" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiHiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoLoUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiRoCUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_HiDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_LoDevUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_FailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="Val_InpPV" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="Val_RoC" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_Dev" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVMinCapt" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="Val_PVMaxCapt" DataType="REAL" Radix="Float" Value="22.194513"/>
<DataValueMember Name="Val_PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Val_PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PVUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Raw" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Rate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Filt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_CtrlLoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiHi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiHi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiHiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiHiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Hi" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Lo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Lo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoLo" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoLo" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoLoDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoLoSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiRoC" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiRoC" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiRoCDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiRoCSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_HiDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_HiDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_HiDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_HiDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_LoDev" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_LoDev" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_LoDevDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_LoDevSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_Fail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_AInAdv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TT0705_Val_Filtered" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.59423809e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="25.94238"/>
</Data>
</Tag>
<Tag Name="TY0705" TagType="Base" DataType="SPLIT_RANGE" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[System Temp Convert
AO to DO]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,3.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+001
		,3.00000000e+001,1.00000000e+000,0.00000000e+000,0.00000000e+000,1,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,1.05000000e+001,3.48923318e-043,5.48357759e-009,7.89211295e-042,2.49000013e-001
		,3.33333325e+000,3.00000000e-001,-6.00000000e-001,3.00000000e+001,1.00000000e+002,-5.00000000e+001
		]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SPLIT_RANGE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CycleTime" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="MaxHeatIn" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MinHeatIn" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxCoolIn" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinCoolIn" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="MaxHeatTime" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="MinHeatTime" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="MaxCoolTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MinCoolTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="HeatOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="CoolOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="HeatTimePercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CoolTimePercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CycleTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaxHeatTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinHeatTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaxCoolTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinCoolTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HeatSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CoolSpanInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA0202A" TagType="Base" DataType="P_DIn" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Tray Safety TapeSwitch A]]>
</Description>
<Data Format="L5K">
<![CDATA[[16823575,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Discrete Input$00$00$00$00$00$00'],[92275635,750,0,5,0,0,0,[576827,5000,0],[457227,5000,0],[0,0,0],0,290
		,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[574227,0,0],[-1606653475
		,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653475,0,0],[574227,0,0],[-1606653475,0,0
		],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
		,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],6]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DIn">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Target" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NormTextVis" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTgtDisagreeAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeResetReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_Debounce" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Set_SimPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TgtDisagree" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagreeDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DIn" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA0202B" TagType="Base" DataType="P_DIn" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Rocker Tray Safety TapeSwitch B]]>
</Description>
<Data Format="L5K">
<![CDATA[[16823575,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Discrete Input$00$00$00$00$00$00'],[963,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[15,'Target Disagree$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],[574227,0,0],[-1606653175,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653175,0,0],[574227,0,0],[-1606653175,0,0
		],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
		,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],6]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DIn">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Target" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NormTextVis" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTgtDisagreeAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TgtDisagreeResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TgtDisagreeAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_Debounce" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Set_SimPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TgtDisagree" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagreeDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DIn" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XC0702" TagType="Base" DataType="P_DOut" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vent Heater Output]]>
</Description>
<Data Format="L5K">
<![CDATA[[1616912563,0,0.00000000e+000,2.00000000e+000,0.00000000e+000,0.00000000e+000,3.00000000e+000
		,7.00000000e+000,1.00000000e+001,1.00000000e+001,0,37814272,0,0,0,1,0,0,0,0,0,0,536874752,[-1606653275
		,10000,10000],[3456534,10000,0],[-1606653275,2000,2000],[3456534,2000,0],0,[40419,740952064,64,512,992,[8,'P_CmdSrc$00$00$00$00'
		],[6,'RA-BAS$00$00']],[963,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[963,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[451,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],0],[6,'XC0702$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'XC0702$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[11,'Vent Heater$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[3389512,3000,0],[3390012,7000,0],[3456534,0,0],[3252134,0,0],1,0,0,0,[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'
		],[6,'P_DOut$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'area01$00$00'
		],0,0,0,[3252134,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DOut">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_OnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_NBPermOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkOK" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IntlkAvail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OvrdCmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_HornInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPulse" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_CompletePulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOnFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_UseOffFdbk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_FdbkFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasPermObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HornOnChange" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OperOffPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtOffPrio" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_XCmdResets" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OvrdPermIntlk" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ShedOnFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ShedOnIOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOnFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOffFailAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIntlkTripAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OnFailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OffFailResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IntlkTripResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OnFailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OffFailAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IntlkTripAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OnFailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_OffFailSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IntlkTripSeverity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_StartHornT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_SimFdbkT" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Cfg_OnDelayT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDelayT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnPulseT" DataType="REAL" Radix="Float" Value="3.0"/>
<DataValueMember Name="Cfg_OffPulseT" DataType="REAL" Radix="Float" Value="7.0"/>
<DataValueMember Name="Cfg_OnFailT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Cfg_OffFailT" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="PSet_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="PCmd_On" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Off" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_ContPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OnFailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_OffFailUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IntlkTripUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_On" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Off" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_OnPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_OffPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_ContPulse" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Cmd" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fdbk" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_State" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Owner" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Pulsing" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Horn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FdbkOff" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_FdbkOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_FdbkFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Available" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Bypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_NotRdy" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_CfgErr" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Fail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Intlk" DataType="BOOL" Value="1"/>
<DataValueMember Name="Nrdy_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_PrioOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="Nrdy_Perm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_OnFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_OnFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OnFailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OnFailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_OffFail" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_OffFail" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OffFailDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFailShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OffFailSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IntlkTrip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IntlkTrip" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IntlkTripDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkTripSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="YZ0901" TagType="Base" DataType="P_DIn" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[E-Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[16823575,0,0.00000000e+000,1,1,0,0,0,0,[7,'YZ00901$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'E-Stop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[7,'YZ00901$00$00$00$00$00$00$00$00$00$00$00$00$00'],[963,1000,0,5,0,0,0,[0,5000,0],[2091483,5000,0],[0,0
		,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[2595810,0,0],[-1606653275
		,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,1.00000000e+000,1.00000000e+000,[-1606653275,1000,1000],[2595810,1000,0],[-1606653275
		,0,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[963
		,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],6]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DIn">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Target" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NormTextVis" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTgtDisagreeAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TgtDisagreeResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TgtDisagreeAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_Debounce" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOnDly" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOffDly" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="Set_SimPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TgtDisagree" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagreeDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DIn" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="YZ0902" TagType="Base" DataType="P_DIn" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Abort]]>
</Description>
<Data Format="L5K">
<![CDATA[[33027,0,0.00000000e+000,1,1,0,0,0,0,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14
		,'Discrete Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[14,'Discrete Input$00$00$00$00$00$00'],[92275699,750,0,5,0,0,0,[2672731,5000,0],[2672831,5000,0],[0,0,0],0,290
		,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Target Disagree$00$00$00$00$00'
		],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0],[-1606653475,0,0],[3842012
		,0,0],[2,'On$00$00$00$00$00$00'],[3,'Off$00$00$00$00$00'],0,0,0,1,[5,'P_DIn$00$00$00$00$00$00$00$00$00$00$00'
		],[43,0.00000000e+000,0.00000000e+000,0.00000000e+000,[-1606653475,0,0],[3842012,0,0],[-1606653475,0
		,0],[15,'Target Disagree$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'
		],[16,'Gating Condition$00$00$00$00'],0],0,0,[6,'area01$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],0,[899
		,1000,480,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,290,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15
		,'Alarm Condition$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'
		],0],2]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_DIn">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_PV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_PVNotify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Inp_Target" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Inp_Sim" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NoSubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_NormTextVis" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasTgtDisagreeAlm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeResetReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_TgtDisagreeAckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasIOFaultAlm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_IOFaultAckReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_TgtDisagreeSeverity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_IOFaultSeverity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_Debounce" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_TgtDisagreeOffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Set_SimPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_TgtDisagreeUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultSuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_IOFaultUnshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="SrcQ_IO" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="SrcQ" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Val_Sts" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_Fault" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_NotifyAll" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_UnackAlmC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_PV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_SubstPV" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_InpPV" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_PVBad" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MaintByp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeCmp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeGate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_TgtDisagree" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_TgtDisagree" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_TgtDisagreeDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_TgtDisagreeSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Alm_IOFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack_IOFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_IOFaultDisabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultShelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IOFaultSuppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_DIn" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Programs>
<Program Name="CM_Cntl" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="AIC0707_Acid_DGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="AIC0707_Acid_IGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="AIC0707_Acid_PGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</Data>
</Tag>
<Tag Name="AIC0707_Base_DGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="AIC0707_Base_IGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="AIC0707_Base_PGain" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="DO_Control" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Dissolved Oxygen (DO) Control Module
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Interlocks]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(AIC0706_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(AIC0706_Intlk.Inp_Intlk04) ,XIC(AT0706.Alm_Fail) OTE(AIC0706_Intlk.Inp_Intlk05) ,[XIC(FIC0111.Sts_IntlkTrip) ,XIC(FIC0112.Sts_IntlkTrip) ] OTE(AIC0706_Intlk.Inp_Intlk06) ,XIO(SIC0401_Motor.Sts_Running) OTE(AIC0706_Intlk.Inp_Intlk07) ,P_Intlk(AIC0706_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(AIC0706_Intlk.Sts_IntlkOK)OTL(AIC0706.ProgProgReq)OTL(AIC0706.ProgManualReq);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(AIC0706_Intlk.Sts_IntlkOK)ONS(ONS.3)OTL(AIC0706.ProgAutoReq);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Alarm Handling for HMI]]>
</Comment>
<Text>
<![CDATA[[[XIC(AIC0706.DevHHAlarm) ,XIC(AIC0706.DevHAlarm) ,XIC(AIC0706.DevLAlarm) ,XIC(AIC0706.DevLLAlarm) ] OTE(AIC0706_Status.Alm) ,XIO(AIC0706_Intlk.Sts_IntlkOK) OTE(AIC0706_Status.Intlk) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[
Mode Handling for HMI]]>
</Comment>
<Text>
<![CDATA[[XIC(AIC0706.ProgOper) OTE(AIC0706_Status.Cntl_Mode) OTU(AIC0706.ProgProgReq) OTU(AIC0706.OperProgReq) ,XIO(AIC0706.ProgOper) OTU(AIC0706.ProgOperReq) OTU(AIC0706.OperOperReq) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[XIC(AIC0706.CasRat) MOV(0,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgCasRatReq) OTU(AIC0706.OperCasRatReq) ,XIC(AIC0706.Auto) MOV(1,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgAutoReq) OTU(AIC0706.OperAutoReq) ,XIC(AIC0706.Manual) MOV(2,AIC0706_Status.Loop_Mode) OTU(AIC0706.ProgManualReq) OTU(AIC0706.OperManualReq) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(DO_Control,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(PH_Control,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PH_Control" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
AIC0707 - pH Control Module
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Interlocks]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(AIC0707_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(AIC0707_Intlk.Inp_Intlk04) ,XIC(AT0707.Sts_PVBad) OTE(AIC0707_Intlk.Inp_Intlk05) ,[XIC(SIC0101.Sts_IntlkTrip) ,XIC(FIC0113.Sts_IntlkTrip) ] OTE(AIC0707_Intlk.Inp_Intlk06) ,XIO(SIC0401_Motor.Sts_Running) OTE(AIC0707_Intlk.Inp_Intlk07) ,P_Intlk(AIC0707_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(AIC0707_Intlk.Sts_IntlkOK)OTL(AIC0707.ProgProgReq)OTL(AIC0707.ProgManualReq)MOV(50,AIC0707.CVProg);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(AIC0707_Intlk.Sts_IntlkOK)ONS(ONS.4)OTL(AIC0707.ProgAutoReq);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Alarm Handling for HMI]]>
</Comment>
<Text>
<![CDATA[[[XIC(AIC0707.DevHHAlarm) ,XIC(AIC0707.DevHAlarm) ,XIC(AIC0707.DevLAlarm) ,XIC(AIC0707.DevLLAlarm) ] OTE(AIC0707_Status.Alm) ,XIO(AIC0707_Intlk.Sts_IntlkOK) OTE(AIC0707_Status.Intlk) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[
Mode Handling for HMI]]>
</Comment>
<Text>
<![CDATA[[XIC(AIC0707.ProgOper) OTE(AIC0707_Status.Cntl_Mode) OTU(AIC0707.ProgProgReq) OTU(AIC0707.OperProgReq) ,XIO(AIC0707.ProgOper) OTU(AIC0707.ProgOperReq) OTU(AIC0707.OperOperReq) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[XIC(AIC0707.CasRat) MOV(0,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgCasRatReq) OTU(AIC0707.OperCasRatReq) ,XIC(AIC0707.Auto) MOV(1,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgAutoReq) OTU(AIC0707.OperAutoReq) ,XIC(AIC0707.Manual) MOV(2,AIC0707_Status.Loop_Mode) OTU(AIC0707.ProgManualReq) OTU(AIC0707.OperManualReq) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Gain Scheduling]]>
</Comment>
<Text>
<![CDATA[LES(AIC0707.CVEU,50)[MOV(AIC0707_Base_PGain,AIC0707.PGain) ,MOV(AIC0707_Base_IGain,AIC0707.IGain) ,MOV(AIC0707_Base_DGain,AIC0707.DGain) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[GRT(AIC0707.CVEU,50)[MOV(AIC0707_Acid_PGain,AIC0707.PGain) ,MOV(AIC0707_Acid_IGain,AIC0707.IGain) ,MOV(AIC0707_Acid_DGain,AIC0707.DGain) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="CM_IO" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="AT0706Cal_Accept" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Probe Calibration Set by HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0706Cal_Complete" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0706Cal_Reset" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Probe Calibration Reset by HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0706_SpanDifference" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="AT0707Cal_Accept" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0707Cal_Complete" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0707Cal_Reset" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AT0707_SpanDifference" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="AnalogIns" Type="RLL">
<Description>
<![CDATA[Analog Inputs]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
Control Module - Analog Input
============================================================
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[=====================================================================
TT0705
Vessel Temperature Indicator
=====================================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[MOV(Slot2_RTD_WAGO461.Ch1_Temp_degCx10,TT0705.Inp_PV) ,P_AInAdv(TT0705) ,GEQ(TT0705.Val,65) OTE(Global_HICritTemp) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[=====================================================================
AIT0706
DO
=====================================================================
The ".Inp_PV" logic is located in the Probe Calibration Routine under the CM_Cntl Program]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[[[XIO(Local:1:I00.RunMode) ,XIC(Local:1:I00.ConnectionFaulted) ] OTE(AT0706.Inp_PVBad) ,P_AInAdv(AT0706) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[=====================================================================
AIT0707
pH
=====================================================================
The ".Inp_PV" logic is located in the Probe Calibration Routine under the CM_Cntl Program]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[[XIO(Local:1:I00.RunMode) ,XIC(Local:1:I00.ConnectionFaulted) ] OTE(AT0707.Inp_PVBad) ,P_AInAdv(AT0707) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="DigitalIns" Type="RLL">
<Description>
<![CDATA[Discrete Inputs]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
 Control Module - Discrete Input
============================================================
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[OTE(YZ0901.Inp_PV) ,P_DIn(YZ0901) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(HMI_Abort_PB) OTE(YZ0902.Inp_PV) ,P_DIn(YZ0902) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[--------
On Rungs 3 and 4 Added [AFI] Due To WAGO Hardware Does Not Provide Same Inp_IOFault
Functionality As Rockwell Hardware For This Item
BYUNK - AES - 02FEB2022
-------]]>
</Comment>
<Text>
<![CDATA[[XIC(Wago_RIO:I.Data[12].0) OTE(XA0202A.Inp_IOFault) ,XIO(Wago_RIO:I.Data[12].0) OTE(XA0202A.Inp_PV) ,P_DIn(XA0202A) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[[XIC(Wago_RIO:I.Data[12].0) OTE(XA0202B.Inp_IOFault) ,XIO(Wago_RIO:I.Data[12].0) OTE(XA0202B.Inp_PV) ,P_DIn(XA0202B) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="DigitalOuts" Type="RLL">
<Description>
<![CDATA[Discrete Outputs]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
Control Module - Discrete Output
============================================================
]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[=====================================================================
System Heater Output
Split Range Control resides in Temperature PID routine
=====================================================================]]>
</Comment>
<Text>
<![CDATA[[XIO(YZ0901.Alm_TgtDisagree) XIO(YZ0902.Alm_TgtDisagree) XIO(Startup_Active) XIO(XA0202A.Alm_TgtDisagree) XIO(XA0202B.Alm_TgtDisagree) XIC(SIC0401_Motor.Sts_Running) OTE(TC0705.Inp_IntlkOK) ,P_DOut(TC0705) ,XIC(TC0705.Out) OTE(Wago_RIO:O.Data[12].3) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[=====================================================================
Vent Heater
=====================================================================]]>
</Comment>
<Text>
<![CDATA[[XIO(YZ0901.Alm_TgtDisagree) XIO(YZ0902.Alm_TgtDisagree) XIO(Startup_Active) XIO(XA0202A.Alm_TgtDisagree) XIO(XA0202B.Alm_TgtDisagree) XIC(SIC0401_Motor.Sts_Running) OTE(XC0702.Inp_IntlkOK) ,P_DOut(XC0702) ,XIC(XC0702.Out) OTE(Wago_RIO:O.Data[14].4) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="LPF" Type="FBD">
<Description>
<![CDATA[Low-Pass Filters for DO, pH, and Temp]]>
</Description>
<FBDContent SheetSize="B - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="240" Y="100" Operand="Local:1:I00.Command00.Data402091" HideDesc="false"/>
<IRef ID="1" X="240" Y="200" Operand="Local:1:I00.Command15.Data402091" HideDesc="false"/>
<ORef ID="2" X="610" Y="100" Operand="AT0706_Val_Filtered" HideDesc="false"/>
<ORef ID="3" X="610" Y="200" Operand="AT0707_Val_Filtered" HideDesc="false"/>
<Block Type="LPF" ID="4" X="400" Y="40" Operand="AT0706_LPF" VisiblePins="In Out" HideDesc="false"/>
<Block Type="LPF" ID="5" X="400" Y="140" Operand="AT0707_LPF" VisiblePins="In Out" HideDesc="false"/>
<Wire FromID="0" ToID="4" ToParam="In"/>
<Wire FromID="1" ToID="5" ToParam="In"/>
<Wire FromID="4" FromParam="Out" ToID="2"/>
<Wire FromID="5" FromParam="Out" ToID="3"/>
</Sheet>
</FBDContent>
</Routine>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(AnalogIns,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(DigitalIns,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[JSR(DigitalOuts,0);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[JSR(LPF,0);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[JSR(Probe_Calibration,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Probe_Calibration" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Presens
DO and pH Probe Calibration Logic
Temperature Probe Offset Logic]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[XIC(AT0706Cal_Accept) ONS(ONS.6) DIV(AT0706_SpanValue,AT0706_Val_Filtered,AT0706_SpanDifference) OTL(AT0706Cal_Complete) ,XIC(AT0707Cal_Accept) ONS(ONS.7) SUB(AT0707_SpanValue,AT0707_Val_Filtered,AT0707_SpanDifference) OTL(AT0707Cal_Complete) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(AT0706Cal_Reset) MOV(1,AT0706_SpanDifference) OTU(AT0706Cal_Reset) OTU(AT0706Cal_Complete) ,XIC(AT0707Cal_Reset) MOV(0,AT0707_SpanDifference) OTU(AT0707Cal_Reset) OTU(AT0707Cal_Complete) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[MUL(AT0706_SpanDifference,AT0706_Val_Filtered,AT0706.Inp_PV) ,ADD(AT0707_SpanDifference,AT0707_Val_Filtered,AT0707.Inp_PV) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[MOV(100,Local:1:O00.Command09.Data405527);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="CM_Motors" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="SIC0101_FaultCode" TagType="Base" DataType="P_DescList" Dimensions="1" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_DescList" Dimensions="1">
<Element Index="[0]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
</Array>
</Data>
</Tag>
<Tag Name="SIC0102_FaultCode" TagType="Base" DataType="P_DescList" Dimensions="1" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_DescList" Dimensions="1">
<Element Index="[0]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
</Array>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(Pumps,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(Rocker,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Pumps" Type="RLL">
<Description>
<![CDATA[Pump Control Module]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Pump Control
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[==============================================================
SIC-0101 - Base Pump
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0101_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0101_Intlk.Inp_Intlk04) ,P_Intlk(SIC0101_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[CM_Pump(CM_SIC0101,SIC0101,SIC0101_Intlk);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[P_VSD(SIC0101,SIC0101_FaultCode);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Outputs]]>
</Comment>
<Text>
<![CDATA[[MOV(SIC0101.Out_SpeedRef,Slot3_AO_WAGO550.Ch1_Voltage) ,XIC(SIC0101.Out_Start) OTL(Wago_RIO:O.Data[14].0) ,XIC(SIC0101.Out_Stop) OTU(Wago_RIO:O.Data[14].0) ,XIC(SIC0101.Out_Fwd) OTU(Wago_RIO:O.Data[14].1) ,XIC(SIC0101.Out_Rev) OTL(Wago_RIO:O.Data[14].1) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Base Pump Flow Totalizer]]>
</Comment>
<Text>
<![CDATA[[[XIC(SIC0101.Sts_RunningFwd) ,XIC(SIC0101.Sts_JoggingFwd) ] MOV(SIC0101.Val_SpeedFdbk,FIQ0101.Inp_Flowrate) OTL(FIQ0101.CMD) ,[XIC(SIC0101.Sts_RunningRev) ,XIC(SIC0101.Sts_JoggingRev) ] MUL(SIC0101.Val_SpeedFdbk,-1,FIQ0101.Inp_Flowrate) OTL(FIQ0101.CMD) ,XIC(SIC0101.Sts_Stopped) MOV(0,FIQ0101.Inp_Flowrate) OTU(FIQ0101.CMD) ,MOV(1,FIQ0101.Inp_TimeBase) ,CM_Totalizer2(FIQ0101) ,XIC(FIQ0101.Cmd_Reset) OTU(FIQ0101.CMD) ,XIC(FIQ0101.Cmd_Reset) EQU(FIQ0101.Display_Totalized_Count,0) OTU(FIQ0101.Cmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[==============================================================
SIC-0102 - Feed Pump
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0102_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0102_Intlk.Inp_Intlk04) ,P_Intlk(SIC0102_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[CM_Pump(CM_SIC0102,SIC0102,SIC0102_Intlk);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[P_VSD(SIC0102,SIC0102_FaultCode);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Outputs]]>
</Comment>
<Text>
<![CDATA[[MOV(SIC0102.Out_SpeedRef,Slot3_AO_WAGO550.Ch2_Voltage) ,XIC(SIC0102.Out_Start) OTL(Wago_RIO:O.Data[14].2) ,XIC(SIC0102.Out_Stop) OTU(Wago_RIO:O.Data[14].2) ,XIC(SIC0102.Out_Fwd) OTU(Wago_RIO:O.Data[14].3) ,XIC(SIC0102.Out_Rev) OTL(Wago_RIO:O.Data[14].3) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Feed Pump Totalizer]]>
</Comment>
<Text>
<![CDATA[[[XIC(SIC0102.Sts_RunningFwd) ,XIC(SIC0102.Sts_JoggingFwd) ] MOV(SIC0102.Val_SpeedFdbk,FIQ0102.Inp_Flowrate) OTL(FIQ0102.CMD) ,[XIC(SIC0102.Sts_RunningRev) ,XIC(SIC0102.Sts_JoggingRev) ] MUL(SIC0102.Val_SpeedFdbk,-1,FIQ0102.Inp_Flowrate) OTL(FIQ0102.CMD) ,XIC(SIC0102.Sts_Stopped) MOV(0,FIQ0102.Inp_Flowrate) OTU(FIQ0102.CMD) ,MOV(1,FIQ0102.Inp_TimeBase) ,CM_Totalizer2(FIQ0102) ,XIC(FIQ0102.Cmd_Reset) OTU(FIQ0102.CMD) ,XIC(FIQ0102.Cmd_Reset) EQU(FIQ0102.Display_Totalized_Count,0) OTU(FIQ0102.Cmd_Reset) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Rocker" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Rocker Control
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[==============================================================
SIC-0401 - Rocker
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(SIC0401_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(SIC0401_Intlk.Inp_Intlk04) ,XIC(Global_HICritTemp) OTE(SIC0401_Intlk.Inp_Intlk05) ,P_Intlk(SIC0401_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Rocker Motor Control]]>
</Comment>
<Text>
<![CDATA[[XIC(Start_Rocker) XIC(SIC0401_Intlk.Sts_IntlkOK) OTU(Harvest_Mode) OTL(SIC0401_Motor.PCmd_Start) ,[XIC(Stop_Rocker) ,XIO(SIC0401_Intlk.Sts_IntlkOK) ] OTU(Harvest_Mode) OTU(Start_Rocker) OTL(SIC0401_Motor.PCmd_Stop) ,XIC(Harvest_Mode) ONS(ONS.5) OTL(SIC0401_Motor.PCmd_Stop) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[EQU(SIC0401_MsgDINTs[4],1) OTE(SIC0401_Motor.Inp_IOFault) ,OTL(SIC0401_Motor.PCmd_Prog) ,P_Motor(SIC0401_Motor) ,XIC(SIC0401_Motor.Out_Run) XIO(Harvest_Mode) MOV(2,SIC0401_MsgDINTs[0]) OTU(Start_Rocker) ,[XIC(SIC0401_Motor.Out_Stop) ,XIC(Stop_Rocker) ] XIO(Harvest_Mode) MOV(0,SIC0401_MsgDINTs[0]) OTU(Stop_Rocker) ,XIC(Harvest_Mode) XIC(SIC0401_Intlk.Sts_IntlkOK) MOV(1,SIC0401_MsgDINTs[0]) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Rocker Speed Control]]>
</Comment>
<Text>
<![CDATA[[OTL(SIC0401_Speed.PCmd_Prog) ,P_AOut(SIC0401_Speed) ,MOV(SIC0401_Speed.Out_CV,SIC0401_MsgDINTs[2]) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Rocker Angle Control]]>
</Comment>
<Text>
<![CDATA[[OTL(SIC0401_Angle.PCmd_Prog) ,P_AOut(SIC0401_Angle) ,MOV(SIC0401_Angle.Out_CV,SIC0401_MsgDINTs[1]) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[EQU(SIC0401_MsgDINTs[4],1) XIC(GlobalReset.Out_Reset) MOV(1,SIC0401_MsgDINTs[3]) ,EQU(SIC0401_MsgDINTs[3],1) TON(ResetTimer,?,?) ,XIC(ResetTimer.DN) MOV(0,SIC0401_MsgDINTs[3]) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="CM_PBS" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(PBS_MFCs,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PBS_MFCs" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[[XIC(PlaceHolderIOFault[0].0) OTE(FIC110.Inp_IOFault) ,MOV(PlaceHolderFeedback1,FIC110.Inp_PosFdbk) ,P_ValveC(FIC110) ,MOV(FIC110.Out_CV,PlaceHolderOutput1) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[XIC(PlaceHolderIOFault[0].1) OTE(FIC120.Inp_IOFault) ,MOV(PlaceHolderFeedback2,FIC110.Inp_PosFdbk) ,P_ValveC(FIC120) ,MOV(FIC120.Out_CV,PlaceHolderOutput2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(PlaceHolderIOFault[0].2) OTE(FIC130.Inp_IOFault) ,MOV(PlaceHolderFeedback3,FIC130.Inp_PosFdbk) ,P_ValveC(FIC130) ,MOV(FIC130.Out_CV,PlaceHolderOutput3) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[XIC(PlaceHolderIOFault[0].3) OTE(FIC140.Inp_IOFault) ,MOV(PlaceHolderFeedback4,FIC140.Inp_PosFdbk) ,P_ValveC(FIC140) ,MOV(FIC140.Out_CV,PlaceHolderOutput4) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="CM_Valves" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(MFCs,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(Solenoid_Valves,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="MFCs" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
MFC Valve Control
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[==============================================================
Air MFC FIC-0111
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Interlocks]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0111_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0111_Intlk.Inp_Intlk04) ,P_Intlk(FIC0111_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Control Module and Control Valve]]>
</Comment>
<Text>
<![CDATA[[CM_MFC(CM_FIC0111,FIC0111,FIC0111_Intlk) ,XIC(Slot5_AO_WAGO555.Ch1_InputErr) OTE(FIC0111.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch1_Value,FIC0111.Inp_PosFdbk) ,P_ValveC(FIC0111) ,MOV(FIC0111.Out_CV,Slot5_AO_WAGO555.Ch1_Value) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[MFC Totalizer]]>
</Comment>
<Text>
<![CDATA[[MOV(FIC0111.Val_Pos,FIQ0111.Inp_Flowrate) ,GRT(FIC0111.Val_Pos,1) XIO(FIQ0111.Cmd_Reset) OTE(FIQ0111.CMD) ,MOV(1,FIQ0111.Inp_TimeBase) ,CM_Totalizer2(FIQ0111) ,XIC(FIQ0111.Cmd_Reset) EQU(FIQ0111.Display_Totalized_Count,0) OTU(FIQ0111.Cmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[==============================================================
O2 MFC FIC-0112
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Interlocks]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0112_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0112_Intlk.Inp_Intlk04) ,P_Intlk(FIC0112_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Control Module and Control Valve]]>
</Comment>
<Text>
<![CDATA[[CM_MFC(CM_FIC0112,FIC0112,FIC0112_Intlk) ,XIC(Slot5_AO_WAGO555.Ch2_InputErr) OTE(FIC0112.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch2_Value,FIC0112.Inp_PosFdbk) ,P_ValveC(FIC0112) ,MOV(FIC0112.Out_CV,Slot5_AO_WAGO555.Ch2_Value) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[MFC Totalizer]]>
</Comment>
<Text>
<![CDATA[[MOV(FIC0112.Val_Pos,FIQ0112.Inp_Flowrate) ,GRT(FIC0112.Val_Pos,1) XIO(FIQ0112.Cmd_Reset) OTE(FIQ0112.CMD) ,MOV(1,FIQ0112.Inp_TimeBase) ,CM_Totalizer2(FIQ0112) ,XIC(FIQ0112.Cmd_Reset) EQU(FIQ0112.Display_Totalized_Count,0) OTU(FIQ0112.Cmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[==============================================================
CO2 MFC FIC-0113
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Interlocks]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FIC0113_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FIC0113_Intlk.Inp_Intlk04) ,P_Intlk(FIC0113_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Control Module and Control Valve]]>
</Comment>
<Text>
<![CDATA[[CM_MFC(CM_FIC0113,FIC0113,FIC0113_Intlk) ,XIC(Slot5_AO_WAGO555.Ch3_InputErr) OTE(FIC0113.Inp_IOFault) ,MOV(Slot1_AI_WAGO455.Ch3_Value,FIC0113.Inp_PosFdbk) ,P_ValveC(FIC0113) ,MOV(FIC0113.Out_CV,Slot5_AO_WAGO555.Ch3_Value) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[MFC Totalizer]]>
</Comment>
<Text>
<![CDATA[[MOV(FIC0113.Val_Pos,FIQ0113.Inp_Flowrate) ,GRT(FIC0113.Val_Pos,1) XIO(FIQ0113.Cmd_Reset) OTE(FIQ0113.CMD) ,CM_Totalizer2(FIQ0113) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Solenoid_Valves" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Discrete Valve Control
==============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[==============================================================
FV0111 - Air MFC Shutoff Valve
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0111_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0111_Intlk.Inp_Intlk04) ,P_Intlk(FV0111_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(FV0111_Intlk.Sts_IntlkOK) OTE(FV0111.Inp_IntlkOK) ,P_ValveSO(FV0111) ,XIC(FV0111.Out) OTE(Wago_RIO:O.Data[12].0) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[GRT(FIC0111.Val_Pos,1) [ONS(ONS.0) OTL(FV0111.PCmd_Prog) ,OTE(FV0111.PCmd_Open) ] ,LEQ(FIC0111.Val_Pos,1) OTE(FV0111.PCmd_Close) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[==============================================================
FV0112 - O2 MFC Shutoff Valve
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0112_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0112_Intlk.Inp_Intlk04) ,P_Intlk(FV0112_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[[XIC(FV0112_Intlk.Sts_IntlkOK) OTE(FV0112.Inp_IntlkOK) ,P_ValveSO(FV0112) ,XIC(FV0112.Out) OTE(Wago_RIO:O.Data[12].1) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[GRT(FIC0112.Val_Pos,1) [ONS(ONS.1) OTL(FV0112.PCmd_Prog) ,OTE(FV0112.PCmd_Open) ] ,LEQ(FIC0112.Val_Pos,1) OTE(FV0112.PCmd_Close) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[==============================================================
FV0113 - CO2 MFC Shutoff Valve
==============================================================]]>
</Comment>
<Text>
<![CDATA[[XIC(YZ0901.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk00) ,XIC(YZ0902.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk01) ,XIC(Startup_Active) OTE(FV0113_Intlk.Inp_Intlk02) ,XIC(XA0202A.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk03) ,XIC(XA0202B.Alm_TgtDisagree) OTE(FV0113_Intlk.Inp_Intlk04) ,P_Intlk(FV0113_Intlk) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[[XIC(FV0113_Intlk.Sts_IntlkOK) OTE(FV0113.Inp_IntlkOK) ,P_ValveSO(FV0113) ,XIC(FV0113.Out) OTE(Wago_RIO:O.Data[12].2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[GRT(FIC0113.Val_Pos,1) [ONS(ONS.2) OTL(FV0113.PCmd_Prog) ,OTE(FV0113.PCmd_Open) ] ,LEQ(FIC0113.Val_Pos,1) OTE(FV0113.PCmd_Close) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_DOC" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Disolved Oxygen Control Module]]>
</Description>
<Tags>
<Tag Name="AirMFC_EU_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC EU High Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2000.0"/>
</Data>
</Tag>
<Tag Name="AirMFC_EU_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC EU Low Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="200.0"/>
</Data>
</Tag>
<Tag Name="AirMFC_PIDCV_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC High PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[8.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="80.0"/>
</Data>
</Tag>
<Tag Name="AirMFC_PIDCV_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC Low PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="AirMFC_Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,0.00000000e+000,8.00000000e+001,0.00000000e+000,2.00000000e+003,2.00000000e+002,1,2.00000000e+002
		,0,0.00000000e+000,8.00000000e+001,1.25000000e-002,2.00000000e+002]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="200.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="AirMFC_SP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC DO Control Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="200.0"/>
</Data>
</Tag>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_DOC" ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".PSET_SP1">
<![CDATA[Agitator Speed Command]]>
</Comment>
</Comments>
</Tag>
<Tag Name="Enable_AirMFCCntl" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable Air MFC Control from the HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Enable_O2MFCCntl" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable O2 MFC Control from the HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="HMI_OperEnable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator EM Enable from HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="HMI_OperStart" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Start Command From HMI in Operator Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_OperStop" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stop Command From HMI in Operator Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LowerCntlLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8.95000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="89.5"/>
</Data>
</Tag>
<Tag Name="O2MFC_EU_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC EU High Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2000.0"/>
</Data>
</Tag>
<Tag Name="O2MFC_EU_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC EU Low Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="O2MFC_PIDCV_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC High PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="O2MFC_PIDCV_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC Low PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[7.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.0"/>
</Data>
</Tag>
<Tag Name="O2MFC_Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,0.00000000e+000,1.00000000e+002,7.00000000e+001,2.00000000e+003,0.00000000e+000,5,0.00000000e+000
		,0,0.00000000e+000,3.00000000e+001,3.33333351e-002,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="70.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="O2MFC_SP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[O2 MFC DO Control Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PIDCntl_MadeSetpoint" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Output" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Controller Made Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="SP_Dev" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Setpoint Deviation for PID to reach Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="UpperCntlLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[9.05000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="90.5"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[DO Control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ][OTL(AIC0706.ProgProgReq) ,OTL(EM_MFC_Air.PCmd_Prog) ,OTL(EM_MFC_O2.PCmd_Prog) ][OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true
If all owned CM permissives are okay, then EM Permissive Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(AIC0706_Intlk.Sts_IntlkOK)XIC(FIC0111_Intlk.Sts_IntlkOK)XIC(FIC0112_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Control Deviation Logic used to tell when the controller has reached setpoint +/- the deviation setpoint]]>
</Comment>
<Text>
<![CDATA[[ADD(EM.PSet_SP1,SP_Dev,UpperCntlLimit) ,SUB(EM.PSet_SP1,SP_Dev,LowerCntlLimit) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[LIM(LowerCntlLimit,AT0706.Val,UpperCntlLimit)OTE(PIDCntl_MadeSetpoint);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[HMI Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_OperStop) MOV(1,EM.PSet_State) OTU(HMI_OperStop) ,XIC(HMI_OperStart) MOV(2,EM.PSet_State) OTU(HMI_OperStart) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[JSR(OutputScaling,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)[[XIC(Enable_AirMFCCntl) MOV(1,EM_MFC_Air.PSet_State) ,MOV(0,EM_MFC_Air.PSet_SP2) ] ,[XIC(Enable_O2MFCCntl) MOV(1,EM_MFC_O2.PSet_State) ,MOV(0,EM_MFC_O2.PSet_SP2) ] ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - DO Control Active]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)[ONS(ONS.3) OTL(AIC0706.ProgProgReq) OTL(AIC0706.ProgAutoReq) ,MOV(EM.PSet_SP1,AIC0706.SPProg) ,XIC(Enable_AirMFCCntl) [MOV(3,EM_MFC_Air.PSet_State) ,MOV(AirMFC_SP,EM_MFC_Air.PSet_SP2) ] ,XIC(Enable_O2MFCCntl) [MOV(3,EM_MFC_O2.PSet_State) ,MOV(O2MFC_SP,EM_MFC_O2.PSet_SP2) ] ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="OutputScaling" Type="FBD">
<Description>
<![CDATA[Where the PID CV is scaled for each Slave Output]]>
</Description>
<FBDContent SheetSize="Letter - 8.5 x 11 in" SheetOrientation="Landscape">
<Sheet Number="1">
<Description>
<![CDATA[Scale Slave Outputs]]>
</Description>
<IRef ID="0" X="260" Y="100" Operand="AIC0706.CVEU" HideDesc="false"/>
<IRef ID="1" X="260" Y="320" Operand="AIC0706.CVEU" HideDesc="false"/>
<IRef ID="2" X="260" Y="160" Operand="AirMFC_EU_HighLimit" HideDesc="false"/>
<IRef ID="3" X="260" Y="180" Operand="AirMFC_EU_LowLimit" HideDesc="false"/>
<IRef ID="4" X="260" Y="120" Operand="AirMFC_PIDCV_HighLimit" HideDesc="false"/>
<IRef ID="5" X="260" Y="140" Operand="AirMFC_PIDCV_LowLimit" HideDesc="false"/>
<IRef ID="6" X="260" Y="80" Operand="Enable_AirMFCCntl" HideDesc="false"/>
<IRef ID="7" X="260" Y="300" Operand="Enable_O2MFCCntl" HideDesc="false"/>
<IRef ID="8" X="260" Y="380" Operand="O2MFC_EU_HighLimit" HideDesc="false"/>
<IRef ID="9" X="260" Y="400" Operand="O2MFC_EU_LowLimit" HideDesc="false"/>
<IRef ID="10" X="260" Y="340" Operand="O2MFC_PIDCV_HighLimit" HideDesc="false"/>
<IRef ID="11" X="260" Y="360" Operand="O2MFC_PIDCV_LowLimit" HideDesc="false"/>
<ORef ID="12" X="640" Y="80" Operand="AirMFC_SP" HideDesc="false"/>
<ORef ID="13" X="640" Y="300" Operand="O2MFC_SP" HideDesc="false"/>
<Block Type="SCL" ID="14" X="400" Y="20" Operand="AirMFC_Scaler" VisiblePins="EnableIn In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Block Type="SCL" ID="15" X="400" Y="240" Operand="O2MFC_Scaler" VisiblePins="EnableIn In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Wire FromID="0" ToID="14" ToParam="In"/>
<Wire FromID="1" ToID="15" ToParam="In"/>
<Wire FromID="2" ToID="14" ToParam="InEUMax"/>
<Wire FromID="3" ToID="14" ToParam="InEUMin"/>
<Wire FromID="4" ToID="14" ToParam="InRawMax"/>
<Wire FromID="5" ToID="14" ToParam="InRawMin"/>
<Wire FromID="6" ToID="14" ToParam="EnableIn"/>
<Wire FromID="7" ToID="15" ToParam="EnableIn"/>
<Wire FromID="8" ToID="15" ToParam="InEUMax"/>
<Wire FromID="9" ToID="15" ToParam="InEUMin"/>
<Wire FromID="10" ToID="15" ToParam="InRawMax"/>
<Wire FromID="11" ToID="15" ToParam="InRawMin"/>
<Wire FromID="14" FromParam="Out" ToID="12"/>
<Wire FromID="15" FromParam="Out" ToID="13"/>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_MFC_Air" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Air MFC Equipment Module]]>
</Description>
<Tags>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM State Reset Delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_MFC_Air" ExternalAccess="Read/Write"/>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[===============================================================
Air MFC Equipment Module Main Control
===============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0111.OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(EM.Val_Owner,CM_FIC0111.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0111.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0111.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(EM.Sts_Locked) OTE(FIC0111.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0111.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true
If all owned CM permissives are okay, then EM Permissive Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(FIC0111_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)MOV(0,FIC0111.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)XIC(CM_FIC0111.Sts_Closed)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - Command MFC to Setpoint]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0111.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)XIC(CM_FIC0111.Sts_InPosition)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[State 3 - Command MFC to a Setpoint in DO Control]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0111.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Feedback logic for State 3]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)XIC(CM_FIC0111.Sts_InPosition)MOV(3,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_MFC_CO2" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[CO2 MFC Equipment Module]]>
</Description>
<Tags>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM State Reset Delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_MFC_CO2" ExternalAccess="Read/Write"/>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[===============================================================
Air MFC Equipment Module Main Control
===============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0113.OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(EM.Val_Owner,CM_FIC0113.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0113.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0113.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(EM.Sts_Locked) OTE(FIC0113.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0113.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true
If all owned CM permissives are okay, then EM Permissive Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(FIC0113_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)MOV(0,FIC0113.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)XIC(CM_FIC0113.Sts_Closed)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - Command MFC to Setpoint]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0113.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)XIC(CM_FIC0113.Sts_InPosition)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[State 3 - Command MFC to a Setpoint in pH Control]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0113.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Feedback logic for State 3]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)XIC(CM_FIC0113.Sts_InPosition)MOV(3,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_MFC_O2" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[O2 MFC Equipment Module]]>
</Description>
<Tags>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM State Reset Delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_MFC_O2" ExternalAccess="Read/Write"/>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[===============================================================
Air MFC Equipment Module Main Control
===============================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0112.OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(EM.Val_Owner,CM_FIC0112.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_FIC0112.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(FIC0112.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(EM.Sts_Locked) OTE(FIC0112.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(FIC0112.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true
If all owned CM permissives are okay, then EM Permissive Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(FIC0112_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)MOV(0,FIC0112.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)XIC(CM_FIC0112.Sts_Closed)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - Command MFC to Setpoint]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)MOV(EM.PSet_SP1,FIC0112.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)XIC(CM_FIC0112.Sts_InPosition)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[State 3 - Command MFC to a Setpoint in DO Control]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)MOV(EM.PSet_SP2,FIC0112.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Feedback logic for State 3]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)XIC(CM_FIC0112.Sts_InPosition)MOV(3,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_PHC" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[pH Equipment Module]]>
</Description>
<Tags>
<Tag Name="Acid_EU_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC EU High Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2000.0"/>
</Data>
</Tag>
<Tag Name="Acid_EU_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC EU Low Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="Acid_PIDCV_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC High PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[4.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="49.0"/>
</Data>
</Tag>
<Tag Name="Acid_PIDCV_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC Low PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Acid_Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,5.00000000e+001,4.90000000e+001,0.00000000e+000,1.00000000e+002,2.00000000e+003,3,1.00000000e+002
		,0,0.00000000e+000,4.90000000e+001,2.04081628e-002,1.00000000e+002]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="49.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="2000.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Acid_SP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Air MFC DO Control Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="Base_EU_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator EU High Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</Data>
</Tag>
<Tag Name="Base_EU_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator EU Low Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Base_PIDCV_HighLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator High PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</Data>
</Tag>
<Tag Name="Base_PIDCV_LowLimit" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator Low PID CV Limit]]>
</Description>
<Data Format="L5K">
<![CDATA[5.10000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.0"/>
</Data>
</Tag>
<Tag Name="Base_Scaler" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,5.00000000e+001,1.00000000e+002,5.10000000e+001,1.00000000e+001,0.00000000e+000,5,0.00000000e+000
		,0,0.00000000e+000,4.90000000e+001,2.04081628e-002,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="51.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Base_SP" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Agitator DO Control Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_PHC" ExternalAccess="Read/Write">
<Comments>
<Comment Operand=".PSET_SP1">
<![CDATA[Agitator Speed Command]]>
</Comment>
</Comments>
</Tag>
<Tag Name="Enable_AcidCntl" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable Air MFC Control from the HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Enable_BaseCntl" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Enable Agitator Control from the HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="HMI_OperEnable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator EM Enable from HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="HMI_OperStart" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Start Command From HMI in Operator Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="HMI_OperStop" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Public" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stop Command From HMI in Operator Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LowerCntlLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[7.50000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.5"/>
</Data>
</Tag>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[16]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="16"/>
</Data>
</Tag>
<Tag Name="PIDCntl_MadeSetpoint" TagType="Base" DataType="BOOL" Radix="Decimal" Usage="Output" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Controller Made Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="SP_Dev" TagType="Base" DataType="REAL" Radix="Float" Usage="Input" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Setpoint Deviation for PID to reach Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[5.00000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</Data>
</Tag>
<Tag Name="UpperCntlLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8.50000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.5"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[DO Control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ][OTL(AIC0707.ProgProgReq) ,OTL(EM_MFC_CO2.PCmd_Prog) ,OTL(EM_Pump_Base.PCmd_Prog) ][OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(AIC0707_Intlk.Sts_IntlkOK)XIC(FIC0113_Intlk.Sts_IntlkOK)XIC(SIC0101_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Control Deviation Logic used to tell when the controller has reached setpoint +/- the deviation setpoint]]>
</Comment>
<Text>
<![CDATA[[ADD(EM.PSet_SP1,SP_Dev,UpperCntlLimit) ,SUB(EM.PSet_SP1,SP_Dev,LowerCntlLimit) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[LIM(LowerCntlLimit,AT0707.Val,UpperCntlLimit)OTE(PIDCntl_MadeSetpoint);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[HMI Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_OperStop) MOV(1,EM.PSet_State) OTU(HMI_OperStop) ,XIC(HMI_OperStart) MOV(2,EM.PSet_State) OTU(HMI_OperStart) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[JSR(OutputScaling,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)[[XIC(Enable_BaseCntl) MOV(1,EM_Pump_Base.PSet_State) ,MOV(0,EM_Pump_Base.PSet_SP2) ] ,[XIC(Enable_AcidCntl) MOV(1,EM_MFC_CO2.PSet_State) ,MOV(0,EM_MFC_CO2.PSet_SP2) ] ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 pH Control Active]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)[ONS(ONS.3) OTE(AIC0707.CVInitReq) OTL(AIC0707.ProgProgReq) OTL(AIC0707.ProgAutoReq) ,MOV(EM.PSet_SP1,AIC0707.SPProg) ,[XIC(Enable_BaseCntl) MOV(5,EM_Pump_Base.PSet_State) ,MOV(Base_SP,EM_Pump_Base.PSet_SP2) ] ,[XIC(Enable_AcidCntl) MOV(3,EM_MFC_CO2.PSet_State) ,MOV(Acid_SP,EM_MFC_CO2.PSet_SP2) ] ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="OutputScaling" Type="FBD">
<Description>
<![CDATA[Where the PID CV is scaled for each Slave Output]]>
</Description>
<FBDContent SheetSize="Letter - 8.5 x 11 in" SheetOrientation="Landscape">
<Sheet Number="1">
<Description>
<![CDATA[Scale Slave Outputs]]>
</Description>
<IRef ID="0" X="220" Y="120" Operand="AIC0707.CVEU" HideDesc="false"/>
<IRef ID="1" X="220" Y="340" Operand="AIC0707.CVEU" HideDesc="false"/>
<IRef ID="2" X="220" Y="420" Operand="Acid_EU_HighLimit" HideDesc="false"/>
<IRef ID="3" X="220" Y="400" Operand="Acid_EU_LowLimit" HideDesc="false"/>
<IRef ID="4" X="240" Y="360" Operand="Acid_PIDCV_HighLimit" HideDesc="false"/>
<IRef ID="5" X="240" Y="380" Operand="Acid_PIDCV_LowLimit" HideDesc="false"/>
<IRef ID="6" X="220" Y="180" Operand="Base_EU_HighLimit" HideDesc="false"/>
<IRef ID="7" X="220" Y="200" Operand="Base_EU_LowLimit" HideDesc="false"/>
<IRef ID="8" X="220" Y="140" Operand="Base_PIDCV_HighLimit" HideDesc="false"/>
<IRef ID="9" X="220" Y="160" Operand="Base_PIDCV_LowLimit" HideDesc="false"/>
<IRef ID="10" X="220" Y="320" Operand="Enable_AcidCntl" HideDesc="false"/>
<IRef ID="11" X="220" Y="100" Operand="Enable_BaseCntl" HideDesc="false"/>
<ORef ID="12" X="600" Y="320" Operand="Acid_SP" HideDesc="false"/>
<ORef ID="13" X="600" Y="100" Operand="Base_SP" HideDesc="false"/>
<Block Type="SCL" ID="14" X="360" Y="260" Operand="Acid_Scaler" VisiblePins="EnableIn In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Block Type="SCL" ID="15" X="360" Y="40" Operand="Base_Scaler" VisiblePins="EnableIn In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Wire FromID="0" ToID="15" ToParam="In"/>
<Wire FromID="1" ToID="14" ToParam="In"/>
<Wire FromID="2" ToID="14" ToParam="InEUMin"/>
<Wire FromID="3" ToID="14" ToParam="InEUMax"/>
<Wire FromID="4" ToID="14" ToParam="InRawMax"/>
<Wire FromID="5" ToID="14" ToParam="InRawMin"/>
<Wire FromID="6" ToID="15" ToParam="InEUMax"/>
<Wire FromID="7" ToID="15" ToParam="InEUMin"/>
<Wire FromID="8" ToID="15" ToParam="InRawMax"/>
<Wire FromID="9" ToID="15" ToParam="InRawMin"/>
<Wire FromID="10" ToID="14" ToParam="EnableIn"/>
<Wire FromID="11" ToID="15" ToParam="EnableIn"/>
<Wire FromID="14" FromParam="Out" ToID="12"/>
<Wire FromID="15" FromParam="Out" ToID="13"/>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_Pump_Base" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Base Pump Equipment Module]]>
</Description>
<Tags>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM State Reset Delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_Pump_Base" ExternalAccess="Read/Write"/>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0101.OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(EM.PSet_OwnerSel,CM_SIC0101.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0101.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(SIC0101.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(EM.Sts_Locked) OTE(SIC0101.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(SIC0101.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(SIC0101_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)[OTL(SIC0101.PCmd_Stop) ,MOV(0,SIC0101.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)XIC(SIC0101.Sts_Stopped)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - Run Forward at Speed]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartFwd) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0101.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)XIC(SIC0101.Sts_RunningFwd)XIC(CM_SIC0101.Sts_InPosition)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[State 3 - Run Reverse]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartRev) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0101.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Feedback logic for State 3]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)XIC(SIC0101.Sts_RunningRev)XIC(CM_SIC0101.Sts_InPosition)MOV(3,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[State 5 - Run Forward at Speed for pH Control]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,5)[GRT(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_StartFwd) ,LEQ(SIC0101.PSet_SpeedRef,0) OTL(SIC0101.PCmd_Stop) ,MOV(EM.PSet_SP2,SIC0101.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Feedback logic for State 5]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,5)XIC(SIC0101.Sts_RunningFwd)XIC(CM_SIC0101.Sts_InPosition)MOV(5,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="EM_Pump_Feed" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Feed Pump Equipment Module]]>
</Description>
<Tags>
<Tag Name="Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[EM State Reset Delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[1079137,3000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="EM" TagType="Alias" AliasFor="EM_Pump_Feed" ExternalAccess="Read/Write"/>
<Tag Name="ONS" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[If the EM is being requested for ownership and the EM is not owned, move the resquested phase owner ID into the EM Owner ID value.
Once EM is Owned, Send the EM to Program Mode]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Aquire)XIO(EM.Sts_EmOwned)GRT(EM.PSet_OwnerSel,0)MOV(EM.PSet_OwnerSel,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0102.OwnerID);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(EM.PSet_OwnerSel,CM_SIC0102.OwnerID)GRT(EM.Val_Owner,0)[OTL(EM.Sts_EmOwned) OTU(EM.Cmd_Aquire) ,ONS(ONS.0) OTL(EM.PCmd_Prog) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the EM is being released fro ownership, move a 0 into the EM Owner ID value.]]>
</Comment>
<Text>
<![CDATA[XIC(EM.Cmd_Release)MOV(0,EM.Val_Owner)MOV(EM.Val_Owner,CM_SIC0102.OwnerID)OTU(EM.Sts_EmOwned)OTU(EM.Cmd_Release);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the requested state is equal to the current state, then the EM is in state]]>
</Comment>
<Text>
<![CDATA[[EQU(EM.Val_State,EM.PSet_State) ,EQU(EM.PSet_State,0) ]OTE(EM.Sts_InState);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIO(EM.Sts_EmOwned)EQU(EM.PSet_State,1)[TON(Delay,?,?) ,XIC(Delay.DN) MOV(0,EM.PSet_State) RES(Delay) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Mode Control - Lock the CMs associated with the EMwhen an EM Mode Lock is requested]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Lock) OTL(EM.Sts_Locked) ,XIO(EM.PCmd_Lock) OTU(EM.Sts_Locked) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ] ONS(ONS.1) ,XIC(EM.Sts_Locked) ] OTL(EM.Sts_ProgOper) ,[XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ] XIO(EM.Sts_Locked) ONS(ONS.2) OTU(EM.Sts_ProgOper) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the EM is in Program Mode, ONS Command the Owned CMs to Program Mode]]>
</Comment>
<Text>
<![CDATA[[XIC(EM.PCmd_Prog) ,XIC(EM.OCmd_Prog) ,XIC(EM.OCmd_Oper) ,XIC(EM.PCmd_Oper) ]OTL(SIC0102.PCmd_Prog)[OTU(EM.PCmd_Prog) ,OTU(EM.OCmd_Prog) ,OTU(EM.OCmd_Oper) ,OTU(EM.PCmd_Oper) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[XIC(EM.Sts_Locked) OTE(SIC0102.PCmd_Lock) ,XIO(EM.Sts_Locked) OTE(SIC0102.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If all owned CM interlocks are okay, then EM Interlock Okay is true]]>
</Comment>
<Text>
<![CDATA[XIC(SIC0102_Intlk.Sts_IntlkOK)OTE(EM.Sts_CMInlksOK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[JSR(Operation,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Operation" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[This routine controls the state of all CMs.
When an EM is commanded to a state, the CMs are commanded to their state.
When the CMs are all confirmed to be in their commanded state, then the EM in state bit is set to true]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set the state value at beginning of scan to 9999]]>
</Comment>
<Text>
<![CDATA[MOV(9999,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[State 0 is the default, Null state]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,0)NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[State 1 - The Idle State]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)[OTL(SIC0102.PCmd_Stop) ,MOV(0,SIC0102.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Feedback logic for State 1 - Idle. 
]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,1)XIC(SIC0102.Sts_Stopped)MOV(1,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[State 2 - Run Forward at Speed]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)[GRT(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_StartFwd) ,LEQ(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0102.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Feedback logic for State 2]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,2)XIC(SIC0102.Sts_RunningFwd)XIC(CM_SIC0102.Sts_InPosition)MOV(2,EM.Val_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[State 3 - Run Reverse]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)[GRT(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_StartRev) ,LEQ(SIC0102.PSet_SpeedRef,0) OTL(SIC0102.PCmd_Stop) ,MOV(EM.PSet_SP1,SIC0102.PSet_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Feedback logic for State 3]]>
</Comment>
<Text>
<![CDATA[EQU(EM.PSet_State,3)XIC(SIC0102.Sts_RunningRev)XIC(CM_SIC0102.Sts_InPosition)MOV(3,EM.Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Main" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(Presens,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(WAGO_RIO,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Presens" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Presens Instrumentation
- Modbus RTU - Read And Write Data Initialization -
==============================================================]]>
</Comment>
<Text>
<![CDATA[XIC(S:FS)OTL(Local:1:O00.Run);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="WAGO_RIO" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[===========================================================
Inputs
===========================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Slot 1 Analog Input]]>
</Comment>
<Text>
<![CDATA[COP(Wago_RIO:I.Data[0],Slot1_AI_WAGO455_Inputs[0],8);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[WAGO_455(Slot1_AI_WAGO455,Slot1_AI_WAGO455_Inputs);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Slot 2 Analog Input]]>
</Comment>
<Text>
<![CDATA[COP(Wago_RIO:I.Data[8],Slot2_RTD_WAGO461_Inputs[0],4);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[WAGO_461(Slot2_RTD_WAGO461,Slot2_RTD_WAGO461_Inputs,0,0);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[===========================================================
Outputs
===========================================================]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Slot 5 Analog Outputs]]>
</Comment>
<Text>
<![CDATA[WAGO_555(Slot5_AO_WAGO555,Slot5_AO_WAGO555_Outputs);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[COP(Slot5_AO_WAGO555_Outputs[0],Wago_RIO:O.Data[4],8);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Slot 3 Analog Outputs]]>
</Comment>
<Text>
<![CDATA[WAGO_550(Slot3_AO_WAGO550,Slot3_AO_WAGO550_Outputs);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[COP(Slot3_AO_WAGO550_Outputs[0],Wago_RIO:O.Data[0],4);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="MainProgram" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="Cmd_Oper" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Global Operator Command]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Cmd_Prog" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Mode Command]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="TIMER" TagType="Base" DataType="TIMER" Dimensions="8" Constant="false" ExternalAccess="Read/Write">
<Comments>
<Comment Operand="[0]">
<![CDATA[Cmd Oper Timer]]>
</Comment>
<Comment Operand="[1]">
<![CDATA[Cmd Prog Timer]]>
</Comment>
</Comments>
<Data Format="L5K">
<![CDATA[[[-1606653174,5000,5000],[2927887,5000,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="TIMER" Dimensions="8">
<Element Index="[0]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="1"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</Array>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Device_Interface" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[==============================================================
Logic Used To Enable The eWON Cosy VPN Connection From The Panelview
==============================================================]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_VPN_Accept_Val_PB)[OTL(HMI_VPN_Activate) ,MUL(HMI_VPN_Enable_TON_User_Input,3600000,HMI_VPN_Enable_TON.PRE) ,MOV(0,HMI_VPN_Enable_TON.ACC) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIC(HMI_VPN_Activate)XIO(HMI_VPN_Enable_TON.DN)[TON(HMI_VPN_Enable_TON,?,?) ,XIC(HMI_VPN_Enable_TON.EN) OTE(Wago_RIO:O.Data[12].5) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(HMI_VPN_Disable_PB) ,XIC(HMI_VPN_Enable_TON.DN) ]OTU(HMI_VPN_Activate);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="GlobalProgOper" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[//====================================================================================]]>
</Line>
<Line Number="1">
<![CDATA[// Used to set program and operator mode globally when the global CMD button is pressed on the HMI]]>
</Line>
<Line Number="2">
<![CDATA[//====================================================================================]]>
</Line>
<Line Number="3">
<![CDATA[]]>
</Line>
<Line Number="4">
<![CDATA[// Global Program Command]]>
</Line>
<Line Number="5">
<![CDATA[if Cmd_Prog Then]]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[AIC0706.ProgProgReq [:=] 1;]]>
</Line>
<Line Number="8">
<![CDATA[AIC0707.ProgProgReq [:=] 1;]]>
</Line>
<Line Number="9">
<![CDATA[TIC0705.ProgProgReq [:=] 1;]]>
</Line>
<Line Number="10">
<![CDATA[FIC0111.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="11">
<![CDATA[FIC0112.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="12">
<![CDATA[FIC0113.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="13">
<![CDATA[FV0111.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="14">
<![CDATA[FV0112.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="15">
<![CDATA[FV0113.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="16">
<![CDATA[SIC0101.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="17">
<![CDATA[SIC0102.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="18">
<![CDATA[TC0705.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="19">
<![CDATA[]]>
</Line>
<Line Number="20">
<![CDATA[end_if;]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[]]>
</Line>
<Line Number="23">
<![CDATA[// Global Operator Command]]>
</Line>
<Line Number="24">
<![CDATA[if Cmd_Oper Then]]>
</Line>
<Line Number="25">
<![CDATA[]]>
</Line>
<Line Number="26">
<![CDATA[AIC0706.ProgOperReq [:=] 1;]]>
</Line>
<Line Number="27">
<![CDATA[AIC0707.ProgOperReq [:=] 1;]]>
</Line>
<Line Number="28">
<![CDATA[TIC0705.ProgOperReq [:=] 1;]]>
</Line>
<Line Number="29">
<![CDATA[FIC0111.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="30">
<![CDATA[FIC0112.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="31">
<![CDATA[FIC0113.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="32">
<![CDATA[FV0111.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="33">
<![CDATA[FV0112.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="34">
<![CDATA[FV0113.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="35">
<![CDATA[SIC0101.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="36">
<![CDATA[SIC0102.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="37">
<![CDATA[TC0705.PCmd_Prog [:=] 1;]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[end_if;]]>
</Line>
</STContent>
</Routine>
<Routine Name="GlobalReset" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[//====================================================================================]]>
</Line>
<Line Number="1">
<![CDATA[//Used to reset everything when the global reset button is pressed on the HMI]]>
</Line>
<Line Number="2">
<![CDATA[//====================================================================================]]>
</Line>
<Line Number="3">
<![CDATA[]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[if GlobalReset.Out_Reset Then]]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[AT0706.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="8">
<![CDATA[AT0707.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="9">
<![CDATA[TT0705.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="10">
<![CDATA[SIC0401_Angle.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="11">
<![CDATA[SIC0401_Speed.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="12">
<![CDATA[YZ0901.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="13">
<![CDATA[YZ0902.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="14">
<![CDATA[TC0705.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="15">
<![CDATA[XC0702.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="16">
<![CDATA[AIC0706_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="17">
<![CDATA[AIC0707_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="18">
<![CDATA[FIC0111_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="19">
<![CDATA[FIC0112_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="20">
<![CDATA[FIC0113_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="21">
<![CDATA[FV0111_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="22">
<![CDATA[FV0112_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="23">
<![CDATA[FV0113_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="24">
<![CDATA[SIC0101_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="25">
<![CDATA[SIC0102_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="26">
<![CDATA[SIC0401_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="27">
<![CDATA[TIC0705_Intlk.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="28">
<![CDATA[SIC0401_Motor.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="29">
<![CDATA[FIC0111.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="30">
<![CDATA[FIC0112.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="31">
<![CDATA[FIC0113.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="32">
<![CDATA[FV0111.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="33">
<![CDATA[FV0112.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="34">
<![CDATA[FV0113.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="35">
<![CDATA[SIC0101.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="36">
<![CDATA[SIC0102.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="37">
<![CDATA[XA0202A.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="38">
<![CDATA[XA0202B.PCmd_Reset [:=] 1;]]>
</Line>
<Line Number="39">
<![CDATA[]]>
</Line>
<Line Number="40">
<![CDATA[end_if;]]>
</Line>
</STContent>
</Routine>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[PLC Date and Time]]>
</Comment>
<Text>
<![CDATA[GSV(WallClockTime,,LocalDateTime,PLCStatus.LocalDateTime[0]);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[COP(PLCStatus.LocalDateTime[0],LocalDateTimeRef.Yr,1) ,COP(PLCStatus.LocalDateTime[1],LocalDateTimeRef.Mo,1) ,COP(PLCStatus.LocalDateTime[2],LocalDateTimeRef.Da,1) ,COP(PLCStatus.LocalDateTime[3],LocalDateTimeRef.Hr,1) ,COP(PLCStatus.LocalDateTime[4],LocalDateTimeRef.Min,1) ,COP(PLCStatus.LocalDateTime[5],LocalDateTimeRef.Sec,1) ,COP(PLCStatus.LocalDateTime[6],LocalDateTimeRef.uSec,1) ,T_TtoS(LocalDateTimeTtoS,LocalDateTimeRef,LocalDateTimeString) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[OTL(PV_DataStore_Plus_Trigger);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[P_Reset(GlobalReset);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[P_CmdSrc(GlobalCmdSrc);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[[XIC(GlobalCmdSrc.Sts_Oper) TON(TIMER[0],?,?) ,XIC(GlobalCmdSrc.Sts_Prog) TON(TIMER[1],?,?) ] ,[XIC(GlobalCmdSrc.Sts_Oper) XIO(TIMER[0].DN) OTE(Cmd_Oper) ,XIC(GlobalCmdSrc.Sts_Prog) XIO(TIMER[1].DN) OTE(Cmd_Prog) ] ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[JSR(GlobalProgOper,0);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[JSR(GlobalReset,0);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[JSR(Device_Interface,0);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[JSR(Startup,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Startup" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Startup
Enable popup for the user to select Auto Resume, Manual Resume, or Shutdown]]>
</Comment>
<Text>
<![CDATA[XIC(s:fs)OTL(Startup_Active)MOV(0,SIC0401_MsgDINTs[5])CLR(ONS);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[For Auto Startup after Power Loss:
Resume all previous CMs, EMs according to previous setpoints; Phase steps/commands are in hold until “Resume Phase” is selected ]]>
</Comment>
<Text>
<![CDATA[XIC(Startup_Active)XIC(Startup_Auto_Resume_PB)MOV(1,SIC0401_MsgDINTs[5])OTL(XC0702.PCmd_Oper)OTL(GlobalCmdSrc.PCmd_Prog)OTL(GlobalReset.PCmd_Reset)OTU(Startup_Active)OTU(Startup_Auto_Resume_PB);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[For Manual Startup after Power Loss:
Shutdown Everything]]>
</Comment>
<Text>
<![CDATA[XIC(Startup_Active)XIC(Startup_Shutdown_PB)MOV(1,SIC0401_MsgDINTs[5])OTU(Harvest_Mode)OTL(Stop_Rocker)OTL(\EM_DOC.HMI_OperStop)OTL(\EM_PHC.HMI_OperStop)OTL(XC0702.PCmd_Off)OTL(GlobalCmdSrc.PCmd_Prog)OTL(GlobalReset.PCmd_Reset)OTU(Startup_Active)OTU(Startup_Shutdown_PB);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the popup doesn't show on the screen, a reset on the HMI will clear this bit]]>
</Comment>
<Text>
<![CDATA[XIC(GlobalReset.Out_Reset)OTU(Startup_Active);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Rocker Motor Startup Delay for Rocking]]>
</Comment>
<Text>
<![CDATA[XIO(Startup_Active)[EQU(SIC0401_MsgDINTs[5],1) TON(StartupTON,?,?) ,XIC(StartupTON.DN) MOV(0,SIC0401_MsgDINTs[5]) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="PIDs" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="GRT_01" TagType="Base" DataType="FBD_COMPARE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_COMPARE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Dest" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="OSRI_01" TagType="Base" DataType="FBD_ONESHOT" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0,5.60519386e-045]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_ONESHOT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="InputBit" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutputBit" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PIDE_01" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
		,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
		,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="0"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PIDE_02" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,8192,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002
		,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038
		,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038,0.00000000e+000
		,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0,5.60519386e-045
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="0"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SCL_01" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0.00000000e+000
		,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="AIC0706" Type="FBD">
<FBDContent SheetSize="Tabloid - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="140" Y="80" Operand="AT0706.Val" HideDesc="false"/>
<Block Type="PIDE" ID="1" X="300" Y="20" Operand="AIC0706" VisiblePins="PV SPProg SPCascade RatioProg CVProg FF HandFB ProgProgReq ProgOperReq ProgCasRatReq ProgAutoReq ProgManualReq ProgOverrideReq ProgHandReq CVEU SP PVHHAlarm PVHAlarm PVLAlarm PVLLAlarm PVROCPosAlarm PVROCNegAlarm DevHHAlarm DevHAlarm DevLAlarm DevLLAlarm ProgOper CasRat Auto Manual Override Hand" HideDesc="false"/>
<Wire FromID="0" ToID="1" ToParam="PV"/>
</Sheet>
</FBDContent>
</Routine>
<Routine Name="AIC0707" Type="FBD">
<FBDContent SheetSize="Tabloid - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="120" Y="80" Operand="AT0707.Val" HideDesc="false"/>
<Block Type="PIDE" ID="1" X="300" Y="20" Operand="AIC0707" VisiblePins="PV SPProg SPCascade RatioProg CVProg FF HandFB ProgProgReq ProgOperReq ProgCasRatReq ProgAutoReq ProgManualReq ProgOverrideReq ProgHandReq CVEU SP PVHHAlarm PVHAlarm PVLAlarm PVLLAlarm PVROCPosAlarm PVROCNegAlarm DevHHAlarm DevHAlarm DevLAlarm DevLLAlarm ProgOper CasRat Auto Manual Override Hand" HideDesc="false"/>
<Wire FromID="0" ToID="1" ToParam="PV"/>
</Sheet>
</FBDContent>
</Routine>
<Routine Name="GasControl" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIC(GasControl_ON)ONS(GasOnOns)[OTU(FIC140.PCmd_Unlock) OTU(FIC130.PCmd_Unlock) OTU(FIC120.PCmd_Unlock) OTU(FIC110.PCmd_Unlock) ,OTL(FIC140.PCmd_Lock) OTL(FIC130.PCmd_Lock) OTL(FIC120.PCmd_Lock) OTL(FIC110.PCmd_Lock) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[XIO(GasControl_ON)ONS(GasOffOns)[OTU(FIC110.PCmd_Lock) OTU(FIC120.PCmd_Lock) OTU(FIC130.PCmd_Lock) OTU(FIC140.PCmd_Lock) ,OTL(FIC110.PCmd_Unlock) OTL(FIC120.PCmd_Unlock) OTL(FIC130.PCmd_Unlock) OTL(FIC140.PCmd_Unlock) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[CPT(O2MaxCalc,FIC120.Cfg_CVEUMax /TotalFlowSP);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[CPT(N2MaxCalc,FIC140.Cfg_CVEUMax/TotalFlowSP);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[CPT(CO2MaxCalc,FIC130.Cfg_CVEUMax/TotalFlowSP);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[CPT(CCAMaxCalc,FIC110.Cfg_CVEUMax/TotalFlowSP);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(CO2ProgOper)MOV(CO2ManualSP,CO2PercentOut);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(CO2ProgOper)MOV(C02Scaler.Out,CO2PercentOut);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut ) <= 1)MOV(O2ManualSP,O2PercentOut);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(O2ProgOper)CMP(( O2ManualSP + CO2PercentOut) > 1)CPT(O2PercentOut,O2ManualSP-( O2ManualSP + CO2PercentOut - 1));]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) > 1)CPT(O2PercentOut,O2Scaler.Out-( O2Scaler.Out + CO2PercentOut - 1));]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIO(O2ProgOper)CMP(( O2Scaler.Out + CO2PercentOut) <= 1)MOV(O2Scaler.Out,O2PercentOut);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) > 1)CPT(N2PercentOut,N2Scaler.Out-( O2PercentOut + CO2PercentOut + N2Scaler.Out - 1));]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIO(N2ProgOper)CMP(( O2PercentOut + CO2PercentOut + N2Scaler.Out) <= 1)MOV(N2Scaler.Out,N2PercentOut);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(N2ProgOper)CMP(( O2ManualSP + CO2PercentOut + N2ManualSP ) <= 1)MOV(N2ManualSP,N2PercentOut);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[XIC(N2ProgOper)CMP(( O2ManualSP + CO2PercentOut + N2ManualSP) > 1)CPT(N2PercentOut,N2ManualSP-( N2ManualSP + CO2PercentOut + O2PercentOut- 1));]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(AirProgOper)CMP(( O2PercentOut + N2PercentOut + CO2PercentOut + AirManualSP) <= 1)MOV(AirManualSP,AirPercentOut);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) < 1)CPT(AirPercentOut,1- ( N2PercentOut + O2PercentOut + CO2PercentOut ));]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIO(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut ) = 1)MOV(0,AirPercentOut);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(AirProgOper)CMP(( O2PercentOut + CO2PercentOut + N2PercentOut + AirManualSP) > 1)CPT(AirPercentOut,AirManualSP-( N2PercentOut + CO2PercentOut + O2PercentOut + AirManualSP - 1));]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(GasControl_ON)MUL(N2PercentOut,TotalFlowSP,FIC140.PSet_CV)MUL(CO2PercentOut,TotalFlowSP,FIC130.PSet_CV)MUL(AirPercentOut,TotalFlowSP,FIC110.PSet_CV)MUL(O2PercentOut,TotalFlowSP,FIC120.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIO(GasControl_ON)MUL(N2PercentOut,0,FIC140.PSet_CV)MUL(CO2PercentOut,0,FIC130.PSet_CV)MUL(AirPercentOut,0,FIC110.PSet_CV)MUL(O2PercentOut,0,FIC120.PSet_CV);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[[GRT(O2EUMax,O2MaxCalc) MOV(O2MaxCalc,O2EUMax) ,GRT(N2EUMin,N2MaxCalc) MOV(N2MaxCalc,N2EUMin) ,GRT(CO2EUMax,CO2MaxCalc) MOV(CO2MaxCalc,CO2EUMax) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(AIC0706,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(AIC0707,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[JSR(PBS,0);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[JSR(GasControl,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PBS" Type="FBD">
<FBDContent SheetSize="Tabloid - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="120" Y="280" Operand="0" HideDesc="false"/>
<IRef ID="1" X="540" Y="280" Operand="0" HideDesc="false"/>
<IRef ID="2" X="160" Y="460" Operand="1" HideDesc="false"/>
<IRef ID="3" X="580" Y="420" Operand="1" HideDesc="false"/>
<IRef ID="4" X="960" Y="500" Operand="CO2CVMax" HideDesc="false"/>
<IRef ID="5" X="960" Y="520" Operand="CO2CVMin" HideDesc="false"/>
<IRef ID="6" X="980" Y="540" Operand="CO2EUMax" HideDesc="false"/>
<IRef ID="7" X="960" Y="560" Operand="CO2EUMin" HideDesc="false"/>
<IRef ID="8" X="120" Y="260" Operand="DOPID_INITIALIZE" HideDesc="false"/>
<IRef ID="9" X="100" Y="140" Operand="DO_ON" HideDesc="false"/>
<IRef ID="10" X="240" Y="740" Operand="DO_PID_AUTOREQ" HideDesc="false"/>
<IRef ID="11" X="140" Y="180" Operand="DOtestPV" HideDesc="false"/>
<IRef ID="12" X="140" Y="320" Operand="ManualDO_CV" HideDesc="false"/>
<IRef ID="13" X="580" Y="320" Operand="ManualpH_CV" HideDesc="false"/>
<IRef ID="14" X="960" Y="340" Operand="N2CVMax" HideDesc="false"/>
<IRef ID="15" X="960" Y="360" Operand="N2CVMin" HideDesc="false"/>
<IRef ID="16" X="960" Y="380" Operand="N2EUMax" HideDesc="false"/>
<IRef ID="17" X="960" Y="400" Operand="N2EUMin" HideDesc="false"/>
<IRef ID="18" X="960" Y="180" Operand="O2CVMax" HideDesc="false"/>
<IRef ID="19" X="960" Y="200" Operand="O2CVMin" HideDesc="false"/>
<IRef ID="20" X="960" Y="220" Operand="O2EUMax" HideDesc="false"/>
<IRef ID="21" X="960" Y="240" Operand="O2EUMin" HideDesc="false"/>
<IRef ID="22" X="560" Y="160" Operand="PH_On" HideDesc="false"/>
<IRef ID="23" X="540" Y="260" Operand="pH_Initialize" HideDesc="false"/>
<IRef ID="24" X="660" Y="700" Operand="pH_PID_AUTOREQ" HideDesc="false"/>
<IRef ID="25" X="580" Y="180" Operand="pHtestPV" HideDesc="false"/>
<Block Type="PIDE" ID="26" X="200" Y="100" Operand="DOpbs" VisiblePins="EnableIn PV SPProg SPCascade RatioProg CVInitReq CVInitValue CVProg CVOper CVPrevious CVSetPrevious CVEUMax CVEUMin FF HandFB ProgProgReq ProgOperReq ProgCasRatReq ProgAutoReq ProgManualReq ProgOverrideReq ProgHandReq OperProgReq OperOperReq OperAutoReq OperManualReq CVEU CVHAlarm CVLAlarm SP PVHHAlarm PVHAlarm PVLAlarm PVLLAlarm PVROCPosAlarm PVROCNegAlarm DevHHAlarm DevHAlarm DevLAlarm DevLLAlarm ProgOper CasRat Auto Manual Override Hand" HideDesc="false"/>
<Block Type="PIDE" ID="27" X="620" Y="100" Operand="PHpbs" VisiblePins="EnableIn PV SPProg SPCascade RatioProg CVInitReq CVInitValue CVProg CVOper CVPrevious CVSetPrevious FF HandFB ProgProgReq ProgOperReq ProgCasRatReq ProgAutoReq ProgManualReq ProgOverrideReq ProgHandReq OperProgReq OperOperReq OperAutoReq OperManualReq CVEU SP PVHHAlarm PVHAlarm PVLAlarm PVLLAlarm PVROCPosAlarm PVROCNegAlarm DevHHAlarm DevHAlarm DevLAlarm DevLLAlarm ProgOper CasRat Auto Manual Override Hand" HideDesc="false"/>
<Block Type="SCL" ID="28" X="1040" Y="420" Operand="C02Scaler" VisiblePins="In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Block Type="SCL" ID="29" X="1040" Y="260" Operand="N2Scaler" VisiblePins="In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Block Type="SCL" ID="30" X="1040" Y="100" Operand="O2Scaler" VisiblePins="In InRawMax InRawMin InEUMax InEUMin Out" HideDesc="false"/>
<Function Type="BNOT__F" ID="31" X="80" Y="600"/>
<Function Type="BNOT__F" ID="32" X="720" Y="700"/>
<Wire FromID="0" ToID="26" ToParam="CVInitValue"/>
<Wire FromID="1" ToID="27" ToParam="CVInitValue"/>
<Wire FromID="2" ToID="26" ToParam="ProgOperReq"/>
<Wire FromID="3" ToID="27" ToParam="ProgOperReq"/>
<Wire FromID="4" ToID="28" ToParam="InRawMax"/>
<Wire FromID="5" ToID="28" ToParam="InRawMin"/>
<Wire FromID="6" ToID="28" ToParam="InEUMax"/>
<Wire FromID="7" ToID="28" ToParam="InEUMin"/>
<Wire FromID="8" ToID="26" ToParam="CVInitReq"/>
<Wire FromID="9" ToID="26" ToParam="EnableIn"/>
<Wire FromID="10" ToID="26" ToParam="OperAutoReq"/>
<Wire FromID="10" ToID="31" ToParam="In"/>
<Wire FromID="11" ToID="26" ToParam="PV"/>
<Wire FromID="12" ToID="26" ToParam="CVOper"/>
<Wire FromID="13" ToID="27" ToParam="CVOper"/>
<Wire FromID="14" ToID="29" ToParam="InRawMax"/>
<Wire FromID="15" ToID="29" ToParam="InRawMin"/>
<Wire FromID="16" ToID="29" ToParam="InEUMax"/>
<Wire FromID="17" ToID="29" ToParam="InEUMin"/>
<Wire FromID="18" ToID="30" ToParam="InRawMax"/>
<Wire FromID="19" ToID="30" ToParam="InRawMin"/>
<Wire FromID="20" ToID="30" ToParam="InEUMax"/>
<Wire FromID="21" ToID="30" ToParam="InEUMin"/>
<Wire FromID="22" ToID="27" ToParam="EnableIn"/>
<Wire FromID="23" ToID="27" ToParam="CVInitReq"/>
<Wire FromID="24" ToID="27" ToParam="OperAutoReq"/>
<Wire FromID="24" ToID="32" ToParam="In"/>
<Wire FromID="25" ToID="27" ToParam="PV"/>
<Wire FromID="26" FromParam="CVEU" ToID="29" ToParam="In"/>
<Wire FromID="26" FromParam="CVEU" ToID="30" ToParam="In"/>
<Wire FromID="27" FromParam="CVEU" ToID="28" ToParam="In"/>
<Wire FromID="31" FromParam="Out" ToID="26" ToParam="OperManualReq"/>
<Wire FromID="32" FromParam="Out" ToID="27" ToParam="OperManualReq"/>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</Program>
<Program Name="Temp_Control" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="GRT_01" TagType="Base" DataType="FBD_COMPARE" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[3,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_COMPARE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="SourceA" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SourceB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Dest" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="OSRI_01" TagType="Base" DataType="FBD_ONESHOT" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[1,1,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="FBD_ONESHOT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="InputBit" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="OutputBit" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P_Intlk_01" TagType="Base" DataType="P_Intlk" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[2433,0,0,0,0,0,0,[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],0,0,0,0,0,0,0,0,[7,'P_Intlk$00$00$00$00$00$00$00$00$00'],[10,'Interlocks$00$00$00$00$00$00$00$00$00$00'
		],[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00'],[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[6,'RA-BAS$00$00$00$00$00$00'],0,[6,'area01$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="P_Intlk">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk00" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk01" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk02" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk03" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk04" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk05" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk06" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk07" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk08" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk09" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk10" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk11" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk12" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk13" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk14" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Intlk15" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_LatchDefeat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_OKState" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Latched" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_Bypassable" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasNav" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Cfg_HasMoreObj" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_IntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_NBIntlkOK" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_BypActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Intlk" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="Sts_FirstOut" DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
<DataValueMember Name="P_Intlk" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TC0702_FailTime" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temp Output Failed Timer]]>
</Description>
<Data Format="L5K">
<![CDATA[[3018663,300000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="300000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TIC0705_PV_HLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.33042374e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="23.304237"/>
</Data>
</Tag>
<Tag Name="TIC0705_PV_LLimit" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.10847874e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="21.084787"/>
</Data>
</Tag>
<Tag Name="TIC0705_PV_Snapshot" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[2.21945133e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="22.194513"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Alarm Handling for HMI]]>
</Comment>
<Text>
<![CDATA[[[XIC(TIC0705.DevHHAlarm) ,XIC(TIC0705.DevHAlarm) ,XIC(TIC0705.DevLAlarm) ,XIC(TIC0705.DevLLAlarm) ] OTE(TIC0705_Status.Alm) ,XIO(TIC0705_Intlk.Sts_IntlkOK) OTE(TIC0705_Status.Intlk) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(TIC0705.OperManualReq) OTU(HMI_TempCntl) ,XIC(TIC0705.OperAutoReq) OTL(HMI_TempCntl) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIO(TIC0705_Intlk.Sts_IntlkOK)MOV(0,TIC0705.CVOper);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Temp Output Failed Monitoring Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_TempCntl)CMP(TIC0705.PV < (TIC0705.SP * 0.9))LIM(TIC0705_PV_HLimit,TIC0705.PV,TIC0705_PV_LLimit)TON(TC0702_FailTime,?,?);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[[XIC(TC0702_FailTime.DN) OTL(TC0702_FAIL) OTU(HMI_TempCntl) ,XIC(GlobalReset.Out_Reset) XIO(TC0702_FailTime.DN) OTU(TC0702_FAIL) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[XIC(HMI_TempCntl) ONS(ONS.2) MOV(TIC0705.PV,TIC0705_PV_Snapshot) ,MUL(TIC0705_PV_Snapshot,1.05,TIC0705_PV_HLimit) MUL(TIC0705_PV_Snapshot,0.95,TIC0705_PV_LLimit) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[JSR(TIC0705,0);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(TY0705.HeatOut)ONS(ONS.3)OTE(TC0705.PCmd_On);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIO(TY0705.HeatOut)ONS(ONS.8)OTE(TC0705.PCmd_Off);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="TIC0705" Type="FBD">
<FBDContent SheetSize="Tabloid - 11 x 17 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="660" Y="820" Operand="GlobalReset.Out_Reset" HideDesc="false"/>
<IRef ID="1" X="580" Y="760" Operand="Global_HICritTemp" HideDesc="false"/>
<IRef ID="2" X="60" Y="320" Operand="HMI_TempCntl" HideDesc="false"/>
<IRef ID="3" X="660" Y="700" Operand="SIC0401_Motor.Sts_Stopped" HideDesc="false"/>
<IRef ID="4" X="660" Y="720" Operand="Startup_Active" HideDesc="false"/>
<IRef ID="5" X="660" Y="740" Operand="TC0705.Alm_IOFault" HideDesc="false"/>
<IRef ID="6" X="140" Y="520" Operand="TIC0705_Intlk.Sts_IntlkOK" HideDesc="false"/>
<IRef ID="7" X="120" Y="80" Operand="TT0705.Val" HideDesc="false"/>
<IRef ID="8" X="100" Y="120" Operand="TT0705.Val_PVEUMax" HideDesc="false"/>
<IRef ID="9" X="100" Y="140" Operand="TT0705.Val_PVEUMin" HideDesc="false"/>
<IRef ID="10" X="660" Y="660" Operand="XA0202A.Alm_TgtDisagree" HideDesc="false"/>
<IRef ID="11" X="660" Y="620" Operand="YZ0901.Alm_TgtDisagree" HideDesc="false"/>
<IRef ID="12" X="660" Y="640" Operand="YZ0902.Alm_TgtDisagree" HideDesc="false"/>
<ORef ID="13" X="1180" Y="300" Operand="TC0705.PCmd_Prog" HideDesc="false"/>
<Block Type="GRT" ID="14" X="800" Y="220" Operand="GRT_01" VisiblePins="SourceA SourceB Dest" HideDesc="false"/>
<Block Type="OSRI" ID="15" X="960" Y="240" Operand="OSRI_01" VisiblePins="InputBit OutputBit" HideDesc="false"/>
<Block Type="PIDE" ID="16" X="460" Y="20" Operand="TIC0705" VisiblePins="PV PVEUMax PVEUMin SPOper SPHLimit SPLLimit CVInitReq CVOper OperProgReq OperOperReq OperAutoReq OperManualReq CVEU SP PVHHAlarm PVHAlarm PVLAlarm PVLLAlarm PVROCPosAlarm PVROCNegAlarm DevHHAlarm DevHAlarm DevLAlarm DevLLAlarm ProgOper CasRat Auto Manual Override Hand" HideDesc="false"/>
<Block Type="SRTP" ID="17" X="780" Y="20" Operand="TY0705" VisiblePins="In HeatOut HeatTimePercent CoolTimePercent CycleTimeInv HeatSpanInv CoolSpanInv" HideDesc="false"/>
<Function Type="BNOT__F" ID="18" X="60" Y="260"/>
<Function Type="BNOT__F" ID="19" X="120" Y="200"/>
<Function Type="BOR__F" ID="20" X="220" Y="220"/>
<Function Type="BAND__F" ID="21" X="220" Y="340"/>
<AddOnInstruction Name="P_Intlk" ID="22" X="760" Y="560" Operand="TIC0705_Intlk" VisiblePins="Inp_Intlk00 Inp_Intlk01 Inp_Intlk02 Inp_Intlk03 Inp_Intlk04 Inp_Intlk05 Inp_Intlk06 Inp_Intlk07 Inp_BypActive Inp_LatchDefeat Inp_Reset Sts_IntlkOK Sts_NBIntlkOK Sts_Intlk Sts_FirstOut"/>
<Wire FromID="0" ToID="22" ToParam="Inp_Reset"/>
<Wire FromID="1" ToID="22" ToParam="Inp_Intlk07"/>
<Wire FromID="2" ToID="19" ToParam="In"/>
<Wire FromID="2" ToID="21" ToParam="In1"/>
<Wire FromID="3" ToID="22" ToParam="Inp_Intlk04"/>
<Wire FromID="4" ToID="22" ToParam="Inp_Intlk05"/>
<Wire FromID="5" ToID="22" ToParam="Inp_Intlk06"/>
<Wire FromID="6" ToID="18" ToParam="In"/>
<Wire FromID="6" ToID="21" ToParam="In2"/>
<Wire FromID="7" ToID="16" ToParam="PV"/>
<Wire FromID="8" ToID="16" ToParam="PVEUMax"/>
<Wire FromID="8" ToID="16" ToParam="SPHLimit"/>
<Wire FromID="9" ToID="16" ToParam="PVEUMin"/>
<Wire FromID="9" ToID="16" ToParam="SPLLimit"/>
<Wire FromID="10" ToID="22" ToParam="Inp_Intlk02"/>
<Wire FromID="11" ToID="22" ToParam="Inp_Intlk00"/>
<Wire FromID="12" ToID="22" ToParam="Inp_Intlk01"/>
<Wire FromID="14" FromParam="Dest" ToID="15" ToParam="InputBit"/>
<Wire FromID="15" FromParam="OutputBit" ToID="13"/>
<Wire FromID="16" FromParam="CVEU" ToID="14" ToParam="SourceA"/>
<Wire FromID="16" FromParam="CVEU" ToID="17" ToParam="In"/>
<Wire FromID="18" FromParam="Out" ToID="20" ToParam="In2"/>
<Wire FromID="19" FromParam="Out" ToID="20" ToParam="In1"/>
<Wire FromID="20" FromParam="Out" ToID="16" ToParam="CVInitReq"/>
<Wire FromID="21" FromParam="Out" ToID="16" ToParam="OperAutoReq"/>
<Wire FromID="21" FromParam="Out" ToID="16" ToParam="OperOperReq"/>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</Program>
</Programs>
<Tasks>
<Task Name="CMs_100ms" Type="PERIODIC" Rate="100" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="CM_IO"/>
<ScheduledProgram Name="CM_Valves"/>
<ScheduledProgram Name="CM_Motors"/>
<ScheduledProgram Name="CM_PBS"/>
</ScheduledPrograms>
</Task>
<Task Name="CM_Cntl_250ms" Type="PERIODIC" Rate="250" Priority="10" Watchdog="1500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="CM_Cntl"/>
</ScheduledPrograms>
</Task>
<Task Name="Comms_100ms" Type="PERIODIC" Rate="100" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="Main"/>
</ScheduledPrograms>
</Task>
<Task Name="EMs_175ms" Type="PERIODIC" Rate="175" Priority="10" Watchdog="1000" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="EM_MFC_Air"/>
<ScheduledProgram Name="EM_MFC_O2"/>
<ScheduledProgram Name="EM_MFC_CO2"/>
<ScheduledProgram Name="EM_Pump_Base"/>
<ScheduledProgram Name="EM_Pump_Feed"/>
<ScheduledProgram Name="EM_DOC"/>
<ScheduledProgram Name="EM_PHC"/>
</ScheduledPrograms>
</Task>
<Task Name="PIDs_1000ms" Type="PERIODIC" Rate="1000" Priority="10" Watchdog="10000" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="PIDs"/>
</ScheduledPrograms>
</Task>
<Task Name="Task_Misc_500ms" Type="PERIODIC" Rate="500" Priority="10" Watchdog="5000" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="MainProgram"/>
</ScheduledPrograms>
</Task>
<Task Name="TempControl_250ms" Type="PERIODIC" Rate="250" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="Temp_Control"/>
</ScheduledPrograms>
</Task>
</Tasks>
<CST MasterID="0"/>
<WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
<Trends/>
<DataLogs/>
<TimeSynchronize Priority1="128" Priority2="128" PTPEnable="false"/>
<EthernetPorts>
<EthernetPort Port="1" Label="A1" PortEnabled="true"/>
<EthernetPort Port="2" Label="A2" PortEnabled="false"/>
</EthernetPorts>
</Controller>
</RSLogix5000Content>
